TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30445.43988, 59.98507658791587, 59.98955765635545, 59.99122246158394, 35.047884085784496, 35.29454509991446, 35.223290755314785, 0.9999740038097897, 0.9999726697173227, 0.9999732474658489, 10006.616384080178, 10063.605783604184, 10048.8825964889, 247.87231752098887, 70.20439001082514, 75.56723431217642, 10001.344748045973, 10063.940521457544, 10046.603506633855, 286.580239997964, 286.06238752766706, 286.2460713845736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.948929, 5496.02, 796.1503, 6.907231, 5499.393, 825.8746, 6.617157, 5465.762, 790.8532, 5.559394, 4396.717, 793.8765, 5.542637, 4397.972, 834.8698, 6.503543, 5429.991, 99.92527, 99.98757, 99.37816, 99.92398, 99.95992, 98.72573
30447.779880000002, 59.98698600427803, 59.99350548572627, 59.99082703386965, 35.02991525674758, 35.27797025724662, 35.24602562484406, 0.9999716886164789, 0.999967809741549, 0.9999726151497461, 10015.039400114838, 10056.442066084503, 10048.795086776907, 252.1151173273356, 75.46516689724172, 74.74677107759135, 10013.468380025097, 10064.800462956875, 10043.14462168815, 286.63748618876934, 285.9731180989002, 286.1130193099386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2371, 6.898779, 5499.917, 789.9828, 6.951623, 5495.872, 821.0216, 6.667409, 5476.298, 787.2413, 5.5787, 4394.789, 791.9308, 5.550489, 4398.296, 834.5516, 6.522588, 5440.16, 99.99709, 99.91404, 99.56765, 99.86167, 99.95369, 98.88345
30450.126880000003, 59.99234355400716, 59.99672104720948, 59.9946316360172, 35.02679982788831, 35.29592533531142, 35.239873512051346, 0.999974556144157, 0.9999674594444625, 0.9999723621958737, 10004.69692247436, 10058.77545391989, 10047.647133089498, 250.33186166834366, 72.43061534242815, 76.51148562664412, 10011.47293802226, 10058.377062016878, 10047.710758577208, 286.6528552761031, 285.8245720164714, 285.8995676363611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9283, 6.949108, 5496.025, 796.1697, 6.907416, 5499.398, 825.8552, 6.617157, 5465.875, 790.8726, 5.55921, 4396.656, 794.5059, 5.536427, 4398.887, 833.2196, 6.530645, 5441.027, 99.92633, 99.98855, 99.36166, 99.92392, 99.97331, 98.93364
30452.515760000002, 59.99406343405732, 59.99275833363358, 59.992168324388494, 35.10319740547225, 35.34662955731514, 35.28275984130088, 0.9999731573928762, 0.999973681681224, 0.9999704586015153, 10016.470950337634, 10066.208866306459, 10053.938682630174, 251.85609161555385, 75.87036266405704, 75.19704164601717, 10023.076041276796, 10069.379590145834, 10051.081637184916, 286.5960771031312, 286.0023116905314, 286.14336146363354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 785.6645, 6.990869, 5488.882, 802.3566, 6.855288, 5500.331, 832.1058, 6.543159, 5444.86, 797.1254, 5.519863, 4400.0, 800.7053, 5.495337, 4400.455, 826.8377, 6.607006, 5462.598, 99.79646, 100.0, 98.99607, 99.99728, 100.0, 99.33216
30454.77572, 59.99484423872548, 59.99511519156048, 59.99671801384794, 35.069630398259925, 35.30033381994184, 35.250422858811504, 0.9999757834822581, 0.999974660610679, 0.999973670887827, 10020.354763018273, 10067.400003622963, 10061.22075471081, 252.96102967071874, 69.09182590829889, 71.61748169163911, 10015.801790416699, 10066.176963575172, 10062.011097460543, 286.6242513900543, 286.0070565093428, 286.20654546742287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5496.077, 796.1697, 6.907416, 5499.282, 825.9522, 6.617709, 5466.098, 790.8338, 5.559578, 4396.656, 794.4678, 5.536793, 4398.999, 833.1997, 6.530279, 5441.14, 99.93023, 99.98555, 99.38221, 99.92259, 99.96959, 98.92842
30457.16772, 59.994117766417894, 59.99820449604782, 59.994590349094835, 35.09445515269816, 35.36553405109747, 35.287018803747195, 0.9999739567380213, 0.9999752220761401, 0.9999734932239873, 10018.30870206304, 10076.489767363686, 10072.564938562695, 245.1247632249856, 72.13537083979696, 74.50563175042589, 10026.626436725994, 10074.46114152602, 10062.031626057977, 286.5619519643421, 285.839965995447, 286.11836505961406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5496.077, 796.1503, 6.907416, 5499.391, 825.991, 6.618998, 5466.493, 790.8338, 5.559394, 4396.602, 794.4678, 5.53661, 4398.667, 827.0365, 6.605175, 5463.179, 99.92622, 99.98658, 99.38727, 99.92389, 99.97338, 99.32599
30459.512680000003, 59.99583189532704, 59.99798492554745, 59.9976557659335, 35.05916351237911, 35.32222240298756, 35.24084998264736, 0.9999740136795897, 0.999970841603615, 0.9999750236874568, 10006.497891588158, 10063.95238145565, 10050.741596556834, 255.06846924638967, 74.5655397372326, 77.52160107628879, 10015.62998076179, 10055.607819240042, 10041.717547121394, 286.6973856686685, 285.95686384828895, 286.1472513288468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2371, 6.898779, 5500.137, 789.8856, 6.95678, 5494.812, 819.7404, 6.686737, 5481.55, 784.6587, 5.595799, 4390.597, 788.3257, 5.574596, 4394.722, 821.3903, 6.668717, 5475.026, 100.0, 99.90629, 99.66533, 99.7849, 99.87249, 99.5715
30461.880800000003, 60.001367960811486, 60.001787577391035, 60.003948012057755, 35.065915295832454, 35.29319900644469, 35.267012689040676, 0.9999699102582693, 0.999971015922805, 0.9999688135926358, 10017.778845101444, 10067.364610549228, 10048.278399147026, 251.02836087272408, 74.08623233909134, 72.8697421512752, 10021.923471772247, 10063.207892978811, 10052.247290903388, 286.6918396505928, 285.96374416294935, 286.110086954829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.02, 796.1697, 6.907231, 5499.394, 825.894, 6.617709, 5465.194, 790.8726, 5.559394, 4396.603, 794.4869, 5.536427, 4398.776, 827.0167, 6.60664, 5462.483, 99.92823, 99.98658, 99.36577, 99.92644, 99.97079, 99.32704
30464.167480000004, 60.00526723806002, 60.00516895384186, 60.0044679808904, 35.02914824293395, 35.29853560934853, 35.22106464170623, 0.9999769693624647, 0.9999754942920785, 0.9999706211494879, 10011.468903781735, 10056.509976856296, 10042.708270788302, 251.30065929240664, 74.95048263016213, 71.08559099942568, 10011.954989699349, 10063.188916542373, 10049.151019815852, 286.64051395891335, 286.0589502775696, 286.063234144506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.950178, 5495.69, 797.123, 6.899311, 5500.144, 828.3011, 6.559542, 5447.671, 794.5039, 5.536411, 4399.282, 799.122, 5.503737, 4400.355, 832.8419, 6.534857, 5441.429, 99.92023, 99.99884, 99.04717, 99.98412, 100.0, 98.93671
30466.506120000002, 60.01089751123663, 60.00652378884214, 60.00399187983095, 35.09634412882496, 35.3505017442838, 35.27676123741229, 0.99997321357182, 0.999976172968703, 0.9999755195665316, 10025.04673776788, 10070.26938501567, 10065.934626910877, 248.97410412310182, 70.70164734008381, 74.27583092886789, 10033.2864519324, 10074.46350813977, 10065.502521386845, 286.5745090143969, 286.01443196943717, 286.1696555811542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 787.084, 6.973022, 5493.345, 798.3876, 6.894338, 5499.604, 827.1752, 6.603168, 5464.522, 790.8726, 5.559578, 4396.661, 794.5059, 5.53661, 4398.999, 826.9968, 6.606091, 5463.115, 99.8776, 99.99679, 99.34349, 99.9227, 99.97089, 99.32801
30468.847920000004, 60.006209832859035, 60.009794919101964, 60.01189217114806, 35.10022770754809, 35.34664359567114, 35.277622034890626, 0.9999772082283828, 0.9999743142948317, 0.9999772961001977, 10028.608542149612, 10070.254319613046, 10063.661184378236, 249.07456254539284, 67.14840917951051, 69.069719756714, 10033.17437043957, 10068.78077806162, 10058.211226349002, 286.6840652150285, 286.0008341703721, 286.16033847308915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.948929, 5495.967, 796.1503, 6.907231, 5499.451, 825.9522, 6.6155, 5466.603, 790.8532, 5.559394, 4396.655, 794.4869, 5.536793, 4398.889, 826.8774, 6.607189, 5463.119, 99.92518, 99.98862, 99.39138, 99.92136, 99.97324, 99.32288
30471.133680000003, 60.00631888467537, 60.00962844487579, 60.011982630071756, 35.0769543038233, 35.30610261099809, 35.252475066999594, 0.9999745198092145, 0.9999748019150401, 0.9999745919238823, 10020.728416673488, 10068.093850067275, 10050.465749762345, 250.72924830722332, 75.6354472305793, 70.09888069259401, 10026.532875735698, 10068.910512150453, 10054.058334702604, 286.65367834105587, 285.96046715722645, 286.1594806458365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2173, 6.898601, 5499.917, 789.8661, 6.956596, 5494.817, 819.6434, 6.687473, 5481.897, 784.6587, 5.595799, 4390.825, 788.3066, 5.574596, 4394.561, 820.7938, 6.676775, 5479.544, 99.99709, 99.90738, 99.66946, 99.7925, 99.87252, 99.62667
30473.556720000004, 60.00735601895599, 60.01117625302875, 60.012811635879935, 35.063629950073796, 35.33324141193337, 35.27151919373297, 0.9999743015347836, 0.9999692958333677, 0.9999717610330392, 10020.579459513981, 10066.170596444583, 10054.424589661754, 251.58607183410822, 75.20678348611636, 78.26866293483363, 10011.584351087624, 10072.208265652376, 10056.664705678395, 286.6075855093824, 285.918469105258, 286.12091585496694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.94875, 5495.91, 796.1503, 6.907047, 5499.505, 825.8552, 6.619366, 5466.665, 790.8726, 5.559394, 4396.661, 794.4869, 5.536427, 4398.943, 827.0167, 6.60664, 5462.889, 99.92319, 99.98959, 99.38012, 99.92644, 99.97457, 99.32804
30475.890160000003, 60.014914264079565, 60.01193551338413, 60.01119134787104, 35.061027506135574, 35.3349147113472, 35.23167003157381, 0.9999696030684693, 0.999971921593394, 0.9999704302992022, 10003.050366694473, 10065.1624447431, 10045.61670807303, 253.2649415672215, 75.17353824463316, 72.15577519668705, 10015.636315905384, 10057.92749085031, 10047.449190010646, 286.6010931519919, 285.9299094271374, 286.1291354519227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.948929, 5495.967, 796.1697, 6.907231, 5499.395, 825.8163, 6.617157, 5465.924, 790.8532, 5.559026, 4396.603, 794.6204, 5.532775, 4399.479, 827.5534, 6.593822, 5458.473, 99.92833, 99.98759, 99.3842, 99.92138, 99.9807, 99.24357
30478.215920000002, 60.00896095772976, 60.01044418642959, 60.01111648968385, 35.12546920823575, 35.35043444019185, 35.313120245761134, 0.9999750111701258, 0.9999729110263437, 0.9999725964139051, 10032.191226626677, 10075.272433808892, 10062.135094996967, 249.5697979144777, 73.11564408741515, 72.7417681535826, 10038.077865647305, 10080.496498948796, 10060.798908367484, 286.5073361980409, 286.0404632794951, 286.12307200650935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.5605, 6.995509, 5488.493, 802.4149, 6.854551, 5500.333, 831.8146, 6.554388, 5449.473, 795.2029, 5.531998, 4398.872, 797.7105, 5.520174, 4399.795, 828.965, 6.585581, 5459.164, 99.79243, 100.0, 99.06248, 99.97295, 99.99517, 99.22272
30480.607000000004, 60.003818888566045, 60.00400776156173, 60.00193816416352, 35.09109923006359, 35.35733983478596, 35.29495840581063, 0.9999760810995292, 0.9999750158212094, 0.9999747403603435, 10024.06842805136, 10073.08129040241, 10061.74928960291, 248.3428644990313, 64.17525187979618, 70.93179738231993, 10028.232822110409, 10073.117117866816, 10055.013108381438, 286.73667365239913, 285.9256089036173, 286.1018825106403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.078, 796.1503, 6.9076, 5499.394, 825.8358, 6.618814, 5465.817, 790.8143, 5.55921, 4396.544, 794.4869, 5.53661, 4398.999, 826.9172, 6.607006, 5462.832, 99.92518, 99.99171, 99.3802, 99.92148, 99.97584, 99.32801
30482.970640000003, 60.001478444864226, 60.001491674747406, 60.004160634573566, 35.07895862888675, 35.302743033253726, 35.28081590530704, 0.9999745361634373, 0.9999719989769337, 0.9999754526967373, 10014.368576870453, 10066.688535631876, 10052.068354106521, 252.15467123208236, 76.47823896590944, 71.40575740412169, 10015.715684681827, 10064.947316923763, 10057.1912275994, 286.50457284683256, 286.00024321018896, 286.19668399081365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 795.5219, 6.907881, 5499.915, 790.3525, 6.955122, 5494.755, 819.1969, 6.691339, 5481.833, 784.6393, 5.595615, 4390.766, 788.3066, 5.574779, 4394.675, 820.6746, 6.676592, 5479.309, 99.99001, 99.90323, 99.67538, 99.78996, 99.87757, 99.63303
30485.256680000002, 59.99897292139471, 59.99510787400612, 60.000803567393255, 35.11570636693672, 35.33122805098394, 35.26957018616974, 0.9999740204174776, 0.9999751010033875, 0.9999714267896548, 10021.181171556682, 10065.543212244891, 10055.621970380635, 252.4886952818988, 77.87415814197948, 75.32154742184503, 10023.481924248566, 10057.381386990633, 10060.132665472749, 286.6273613993431, 285.9408145900035, 285.9919970499746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.02, 796.1697, 6.907231, 5499.506, 825.9134, 6.616237, 5465.585, 790.8532, 5.559394, 4396.603, 794.4869, 5.53661, 4398.941, 827.0763, 6.607006, 5463.291, 99.92423, 99.98661, 99.37289, 99.92512, 99.97454, 99.32592
30487.657960000004, 59.99617183139812, 59.9938504520607, 59.99614917661639, 35.066931403078684, 35.32367128818847, 35.2631356761884, 0.9999725115727309, 0.9999680919434883, 0.9999723927320869, 10013.719453926731, 10073.393587780696, 10051.651772393401, 253.5275017593408, 79.31023928881041, 75.7975130266841, 10021.728353353583, 10064.75206698625, 10047.270600025746, 286.5619026435774, 285.9386222442117, 286.07931323791485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.13, 796.1697, 6.907231, 5499.281, 825.7775, 6.617709, 5465.363, 790.8532, 5.55921, 4396.607, 794.4869, 5.536427, 4399.051, 826.9769, 6.607006, 5463.003, 99.92622, 99.98552, 99.37916, 99.9214, 99.97342, 99.32701
30490.030800000004, 59.994471434492986, 59.99777025511825, 59.99586531793519, 35.10014624193285, 35.314472997877225, 35.278130086102145, 0.9999740757144645, 0.9999752047498536, 0.9999763106709206, 10017.860477382334, 10071.675516811316, 10056.491133461454, 251.62081034701396, 72.2066259240828, 72.75289041064025, 10024.055116317275, 10066.480694963851, 10066.843149356937, 286.66840478089244, 286.0724391531609, 286.29075424063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.5802, 6.995509, 5488.551, 802.4344, 6.854551, 5500.392, 832.2416, 6.542975, 5444.693, 797.1254, 5.51968, 4400.0, 800.7243, 5.495519, 4400.46, 832.6828, 6.536871, 5446.478, 99.79138, 100.0, 99.00009, 99.99861, 100.0, 98.98789
30492.3712, 59.994873303090095, 59.99839757158575, 59.998702640656624, 35.11655779349299, 35.34854204541539, 35.28561120324331, 0.9999762222159866, 0.999983263731242, 0.9999709086826664, 10019.698503717913, 10080.938646136781, 10064.39796537732, 247.0044462274991, 60.890957884665795, 68.53746016532568, 10030.774842636181, 10076.861296939087, 10061.878873482176, 286.7538372804065, 286.06930665912563, 286.1501921516292, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8692, 6.948929, 5496.02, 796.1503, 6.907047, 5499.563, 826.1075, 6.616053, 5466.04, 790.8338, 5.559394, 4396.548, 794.4678, 5.536975, 4398.889, 826.9371, 6.605541, 5463.352, 99.92423, 99.99064, 99.36888, 99.92125, 99.97335, 99.32073
30494.762360000004, 59.99192330821272, 59.99448812588775, 59.99357091545857, 35.067807173305184, 35.34361261687658, 35.267347817683806, 0.9999772785124941, 0.9999738424490952, 0.9999749315589763, 10018.598735895515, 10067.625334193339, 10054.162101186808, 253.20245904249578, 75.71497684075257, 71.54354758203408, 10022.185702787945, 10062.731897426314, 10052.693010170542, 286.6065559258964, 285.95717425590647, 286.10726751772444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 791.0466, 6.945003, 5496.964, 794.516, 6.920494, 5497.882, 821.7399, 6.6652, 5478.932, 786.1927, 5.586973, 4391.253, 788.7645, 5.573866, 4394.613, 820.1576, 6.68062, 5479.886, 99.93642, 99.96778, 99.59003, 99.81578, 99.87616, 99.64023
30497.127000000004, 59.992300460967485, 59.98706091844348, 59.992652570965674, 35.08928079927466, 35.34342566892824, 35.26869314547595, 0.9999722189099067, 0.9999726003483383, 0.9999716080006755, 10019.113554809492, 10069.880859103556, 10058.198543729231, 247.03728949231072, 77.74740361665408, 75.98819296668626, 10023.672313471941, 10069.60323961207, 10048.072760441764, 286.613556052397, 285.94788229181995, 286.0925249441222, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.0576, 6.935544, 5496.859, 795.0219, 6.911468, 5499.445, 826.0298, 6.617525, 5465.926, 790.892, 5.559026, 4396.715, 794.4869, 5.53661, 4398.941, 828.2891, 6.597117, 5461.166, 99.95057, 99.98745, 99.37907, 99.92139, 99.97454, 99.28317
30499.46856, 59.992284325970786, 59.99434027560166, 59.991957135364274, 35.10267070937135, 35.32926912091647, 35.281492473184684, 0.9999682083694905, 0.999971659674361, 0.9999726375423037, 10012.664647525602, 10064.539551055874, 10058.283927905277, 255.97098558814264, 76.35529292579804, 72.7549721170817, 10017.955611431385, 10066.29021162238, 10056.177456990525, 286.6232910404756, 285.96596893168805, 286.21405773146284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.948929, 5495.91, 796.1697, 6.907047, 5499.335, 825.9134, 6.617525, 5466.209, 790.8532, 5.559394, 4396.603, 794.5059, 5.53661, 4398.833, 826.8576, 6.607189, 5462.833, 99.92423, 99.98661, 99.37706, 99.92126, 99.97208, 99.32495
30501.754640000003, 59.99153576855923, 59.99130569605216, 59.9911144791571, 35.057321849479976, 35.32903851855314, 35.247112646704494, 0.9999747203784456, 0.999975375829069, 0.9999734600040049, 10012.795600202622, 10061.925375806553, 10054.973718690177, 246.2028887382603, 71.07907320576169, 76.5259796678638, 10018.7146877238, 10063.745278963148, 10055.529849589428, 286.58040676931734, 285.93462638036374, 286.1272739705008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.5999, 6.995509, 5488.551, 802.4149, 6.854551, 5500.168, 832.2028, 6.542791, 5444.803, 797.1448, 5.51968, 4399.719, 800.6862, 5.495519, 4400.129, 833.1997, 6.530279, 5441.253, 99.79043, 100.0, 98.99503, 99.99861, 100.0, 98.93047
30504.03336, 59.99523644926884, 59.99477799448619, 59.99034292258643, 35.11238087951007, 35.378300292343425, 35.2788151541987, 0.9999728933682883, 0.9999761714806451, 0.9999767997176463, 10023.274601542455, 10070.235524061576, 10066.279358946347, 249.3676707775561, 67.55039333088371, 73.01375864662077, 10025.290387997882, 10076.003893462674, 10062.204108468763, 286.57175045412356, 285.9563055139325, 286.119232409581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5496.02, 796.1503, 6.907416, 5499.281, 825.7969, 6.619366, 5466.041, 790.8143, 5.559578, 4396.602, 794.4678, 5.536793, 4398.889, 826.9769, 6.605541, 5463.408, 99.92822, 99.98552, 99.38218, 99.92136, 99.97324, 99.33329
30506.3712, 59.99341472783406, 59.99622066110651, 59.99242584178165, 35.10515216711386, 35.334399619995956, 35.28867712986449, 0.999977857066415, 0.9999760507810856, 0.9999742038460495, 10015.843322161401, 10072.014155223053, 10062.459194147998, 249.1610563149784, 74.02913579405231, 66.04557222639778, 10020.45405857857, 10064.978453654549, 10058.672850429088, 286.5112814354803, 285.8544421024486, 286.2133374619218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8692, 6.948929, 5496.083, 796.1503, 6.907231, 5499.339, 825.8746, 6.618629, 5466.377, 790.8143, 5.559394, 4396.66, 794.4678, 5.537158, 4398.675, 826.2015, 6.620191, 5467.587, 99.92737, 99.98863, 99.38521, 99.92774, 99.96849, 99.38947
30508.687, 59.995500216471136, 59.99555076415843, 59.99760366714576, 35.09157793018462, 35.30949857814071, 35.252643415705315, 0.9999727936566851, 0.9999707228997119, 0.9999734019278077, 10018.88804295397, 10063.84602201674, 10056.350736792767, 255.6670755941273, 73.55549984205845, 69.67222474511618, 10024.005441252739, 10068.399196393875, 10055.001932163039, 286.5938744961185, 286.00011306373653, 286.0608223550654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2173, 6.898779, 5500.027, 789.8856, 6.956596, 5494.93, 820.3033, 6.680478, 5477.864, 786.2316, 5.584583, 4393.646, 791.3395, 5.556334, 4397.699, 825.6448, 6.620557, 5465.412, 99.99813, 99.90642, 99.62475, 99.84077, 99.94399, 99.36972
30511.026680000003, 59.99548262847098, 59.99563873860136, 59.99773728030706, 35.079756612787364, 35.33444989721002, 35.2450250433782, 0.9999749540240652, 0.9999715173299188, 0.9999746315494757, 10015.888736556475, 10070.053479032867, 10059.92650019618, 246.51102947562896, 76.26503712616886, 76.1960679150734, 10021.129814719483, 10068.966443551148, 10055.366684205594, 286.54835488654726, 285.90808724636446, 286.1378032074628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5495.905, 796.1697, 6.907231, 5499.394, 825.894, 6.61955, 5465.474, 790.8532, 5.55921, 4396.825, 794.4869, 5.53661, 4398.938, 826.9172, 6.60664, 5462.95, 99.92622, 99.98853, 99.37086, 99.9227, 99.97447, 99.32496
30513.336560000003, 59.999226587048206, 59.99964564314088, 59.99863970342215, 35.03569222830417, 35.32490149089924, 35.24887925126579, 0.9999729741504946, 0.9999731854067695, 0.9999742111616503, 10012.021864255737, 10058.903530672766, 10046.069571373771, 248.79186267834314, 72.11139618274046, 75.99344916885457, 10014.021495225013, 10055.918850876873, 10043.636980664567, 286.61874248729475, 285.9360939366524, 286.12779617443164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 787.7148, 6.975878, 5491.281, 800.8001, 6.865419, 5500.485, 831.7369, 6.548682, 5445.364, 797.106, 5.519863, 4400.053, 800.6862, 5.495702, 4400.511, 833.1997, 6.530462, 5441.425, 99.84008, 100.0, 99.01752, 99.99981, 100.0, 98.93361
30515.669960000003, 60.002727627632574, 60.0014939683645, 60.00090240678035, 35.106597968184005, 35.361786571523865, 35.29655535111191, 0.9999742853865714, 0.9999819347639923, 0.9999765369177401, 10032.921554269904, 10070.711218067194, 10060.033636355136, 246.40692020078245, 62.995108221181, 72.27576148083972, 10035.805549224991, 10071.876019959538, 10063.46437221971, 286.6001493958046, 286.04731717864456, 286.12839187071506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8298, 6.949286, 5495.853, 796.1697, 6.907231, 5499.505, 825.9716, 6.617341, 5466.263, 790.8338, 5.559578, 4396.83, 794.4869, 5.536793, 4398.884, 826.8973, 6.606274, 5462.946, 99.92622, 99.98648, 99.38521, 99.92522, 99.97324, 99.327
30517.986080000002, 60.00438948374026, 60.00386594704296, 60.004268822120444, 35.12051128913825, 35.349661178462384, 35.29146110067301, 0.9999768723844679, 0.9999794210794991, 0.9999756517931457, 10023.603923813947, 10075.291639692612, 10060.180385025655, 248.425780545129, 56.355359795966706, 63.09064181419308, 10035.217613796247, 10076.837826466446, 10060.584779564884, 286.5616060698532, 285.8931181436646, 286.0766166585993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.025, 796.1503, 6.907416, 5499.452, 825.9328, 6.618629, 5465.253, 790.8143, 5.559578, 4396.607, 794.4678, 5.53661, 4398.776, 827.116, 6.605724, 5462.832, 99.92632, 99.98648, 99.36684, 99.924, 99.97696, 99.32282
30520.289200000003, 60.00140954371158, 60.00497615475787, 60.00828793892508, 35.072650223061615, 35.329646971108545, 35.26704811449593, 0.9999748922989132, 0.9999713348883107, 0.9999729778788566, 10011.494691685863, 10064.352898203735, 10043.726379678226, 252.2395798775333, 74.11676304017828, 70.95656757476445, 10019.504152248226, 10060.769799331774, 10055.340478230088, 286.6429172776674, 286.02266773012866, 286.1369193157976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2371, 6.898958, 5499.975, 789.8856, 6.956412, 5494.871, 819.6046, 6.687105, 5482.118, 784.6393, 5.595799, 4390.877, 788.3066, 5.574596, 4394.446, 820.7143, 6.676226, 5479.66, 99.99813, 99.90533, 99.66008, 99.79127, 99.87238, 99.62878
30522.726960000004, 60.010737935744686, 60.010493883662534, 60.00853369530468, 35.0884040552887, 35.33390045915153, 35.28327986125272, 0.9999744064251999, 0.9999708636231384, 0.9999698454256273, 10018.289267716415, 10068.108819388099, 10055.797207675305, 252.88599541216718, 80.66685472004201, 73.87146101435428, 10020.615446419151, 10068.55584170947, 10050.804566156708, 286.70311185094675, 286.0082968195317, 286.07915122485497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.02, 796.1697, 6.907047, 5499.505, 825.8552, 6.617893, 5465.814, 790.8532, 5.559394, 4396.661, 794.4869, 5.536427, 4398.778, 826.9968, 6.606091, 5463.181, 99.92623, 99.98661, 99.37906, 99.9239, 99.97572, 99.32916
30525.091200000003, 60.0091470183778, 60.01198465848208, 60.01083248381626, 35.055597323884335, 35.321317114208874, 35.23761234403397, 0.9999729069226836, 0.9999751146477958, 0.9999737820368968, 10013.205471788959, 10058.356209275022, 10049.97952980143, 251.65969306795978, 70.91329061339809, 73.59351006804627, 10020.970055284373, 10052.24158202508, 10047.72015321444, 286.6402260004793, 285.9690225704321, 286.12129587998066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.13, 796.2864, 6.906311, 5499.765, 827.3887, 6.599302, 5450.093, 793.4359, 5.540456, 4398.87, 798.5117, 5.510494, 4400.528, 831.9472, 6.540167, 5442.228, 99.92823, 99.99209, 99.09121, 99.96467, 100.0, 98.94821
30527.48424, 60.014187298118024, 60.014779946454, 60.01193682682495, 35.134703006356716, 35.37780907980728, 35.32233833725258, 0.9999735419159764, 0.9999764574174881, 0.9999687613755256, 10034.387422322106, 10070.303029180615, 10070.397979616779, 247.70916152494283, 67.91732979457015, 74.07022072134168, 10029.086628229215, 10072.94466146812, 10067.582968055734, 286.5501414954802, 285.9162104951456, 286.17185950376825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 787.1234, 6.977127, 5493.23, 798.3488, 6.894706, 5500.0, 827.4664, 6.603904, 5464.08, 790.8726, 5.559026, 4396.607, 794.4678, 5.536793, 4398.833, 827.1956, 6.606274, 5463.12, 99.86542, 99.9988, 99.34552, 99.91885, 99.9771, 99.32383
30529.92332, 60.016035658034326, 60.016473880888256, 60.01647765689822, 35.12884424128405, 35.37227435277081, 35.30670894867944, 0.9999764715867873, 0.9999795651585298, 0.9999772707535507, 10026.836536124709, 10082.540822550209, 10062.874983669233, 240.52167159001692, 64.36834542789211, 71.6909982577057, 10022.202953207825, 10082.176822505593, 10058.062192462896, 286.7066761935981, 286.0073980228228, 286.0693207107455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8692, 6.948929, 5495.967, 796.1503, 6.907416, 5499.394, 825.894, 6.617709, 5466.433, 790.8338, 5.559394, 4396.713, 794.4869, 5.536793, 4398.941, 826.957, 6.60664, 5462.831, 99.92623, 99.98757, 99.38023, 99.91882, 99.97465, 99.32696
30532.293920000004, 60.01859800746518, 60.02286996522126, 60.02236828416027, 35.082869100595104, 35.307408851976405, 35.25807675449198, 0.9999735114033278, 0.9999726761748122, 0.9999732601891916, 10010.067223533404, 10067.173164121428, 10050.604873678089, 251.35151684811945, 74.06849109716222, 74.60031903933486, 10017.388793405195, 10063.59620591598, 10060.159257394927, 286.6281888795214, 285.9333359712171, 286.13403285055995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 797.2371, 6.899315, 5500.027, 789.8661, 6.95678, 5495.096, 819.7016, 6.688025, 5481.944, 784.6393, 5.595615, 4390.708, 788.3066, 5.574596, 4394.451, 820.6746, 6.676409, 5479.545, 100.0, 99.90641, 99.67032, 99.78742, 99.87624, 99.62669
30534.721760000004, 60.023986697685864, 60.02532240970992, 60.023919912614, 35.07398728773202, 35.34175539080169, 35.27756210621145, 0.9999688825165347, 0.999965539230442, 0.9999722861481025, 10020.578246895808, 10074.740202622093, 10055.504895295664, 252.91301910729294, 79.04668228883656, 72.72497547083094, 10016.038937684309, 10059.205462230684, 10063.865202876317, 286.75863611175527, 286.0065178295187, 286.18185204962015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.13, 796.1697, 6.907416, 5499.335, 825.9134, 6.619182, 5465.872, 790.8532, 5.559394, 4396.661, 794.4869, 5.536793, 4398.833, 826.9172, 6.605175, 5463.118, 99.92718, 99.98552, 99.3924, 99.92392, 99.97208, 99.32495
30537.11992, 60.02329243425477, 60.024418989635585, 60.02129035503369, 35.05789112460198, 35.31574435648079, 35.23582052386751, 0.9999686334013689, 0.9999765098314191, 0.9999706267912432, 10012.799844009878, 10056.461131795963, 10048.01795909788, 251.33239162637165, 69.4258870406345, 77.14398951195653, 10012.667741889818, 10054.236546686856, 10051.454978993406, 286.6099020587031, 285.7625383244475, 286.1339138137402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5496.02, 796.1891, 6.907231, 5499.223, 825.894, 6.614212, 5463.964, 791.4746, 5.553326, 4398.208, 796.5088, 5.519443, 4400.009, 830.138, 6.56031, 5448.604, 99.92622, 99.98658, 99.36387, 99.94797, 99.99887, 99.09553
30539.399080000003, 60.02395858238701, 60.02110263025054, 60.01994599181351, 35.1024343775845, 35.348720218143484, 35.30735265827646, 0.9999729435404814, 0.9999781367036975, 0.9999760869916098, 10023.932222805764, 10071.962045031192, 10066.015690187338, 251.94490863290594, 67.85065004919397, 71.26362280108583, 10034.519553244629, 10077.17943933797, 10058.644775955248, 286.4608243651308, 285.9116522440919, 286.0870384541603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.7576, 6.994438, 5490.386, 800.7612, 6.868734, 5500.44, 829.9122, 6.576293, 5456.723, 793.0475, 5.545604, 4397.776, 795.5742, 5.533688, 4398.941, 827.3149, 6.601879, 5462.027, 99.80968, 100.0, 99.17807, 99.94805, 99.97566, 99.30819
30541.68416, 60.01911100926707, 60.017547100272175, 60.01723424387511, 35.13101889566173, 35.362839531380956, 35.304958707135384, 0.9999746570768563, 0.9999778769293237, 0.9999750765699047, 10031.237118160756, 10076.939593174015, 10066.383543119473, 252.02107992123047, 67.71500216235563, 72.89911506587555, 10018.436041916457, 10078.064339282226, 10060.083167675708, 286.52050799722997, 285.9236160659751, 286.053760344219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949286, 5495.967, 796.1503, 6.907416, 5499.339, 825.8746, 6.618261, 5465.981, 790.8338, 5.559394, 4396.654, 794.4678, 5.536793, 4398.888, 826.8774, 6.607006, 5462.661, 99.92928, 99.98658, 99.38212, 99.92256, 99.97465, 99.31971
30544.052320000003, 60.01220072656072, 60.013711081672426, 60.01547167015147, 35.08311568146052, 35.34956779015952, 35.27022317961145, 0.9999744634414661, 0.9999732980365604, 0.9999726460692562, 10013.17183679893, 10068.003913840706, 10051.56876712904, 255.81317955004351, 77.97596168068776, 65.20628967764878, 10018.015717798897, 10070.289788022163, 10054.05756889419, 286.49158171823524, 285.99885111024486, 286.05287529270936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 796.1725, 6.907525, 5500.031, 789.905, 6.956412, 5494.983, 819.5463, 6.687841, 5481.44, 784.6587, 5.595799, 4390.714, 788.2685, 5.574596, 4394.673, 820.6547, 6.675859, 5479.254, 99.99306, 99.90738, 99.66115, 99.7862, 99.87245, 99.6214
30546.372760000002, 60.014553405354924, 60.01177303327954, 60.011227144403684, 35.10497198456937, 35.322660076416284, 35.253622230379, 0.9999692920395509, 0.9999691091358096, 0.9999702457631657, 10023.691606193343, 10066.68731110073, 10054.632725368852, 250.49666439892587, 76.44187701463898, 76.43364726718028, 10026.715798667976, 10068.057768951225, 10051.24136239822, 286.7301955929538, 285.9305863842241, 286.0872253140636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.948929, 5496.188, 796.1697, 6.9076, 5499.336, 825.9716, 6.619918, 5465.982, 790.8726, 5.559394, 4396.777, 794.5059, 5.53661, 4398.999, 826.9968, 6.605541, 5463.178, 99.92928, 99.98652, 99.38414, 99.92535, 99.96959, 99.31656
30548.76752, 60.01254513529353, 60.01331368460431, 60.01337956107528, 35.07149709241991, 35.32298793797721, 35.25757277276405, 0.9999705393414828, 0.9999722423817546, 0.9999737806275514, 10013.03612007114, 10065.34897925219, 10055.80427966407, 253.86023061329433, 74.579509285222, 72.4241375198826, 10017.21985065632, 10065.023289337027, 10044.597543845104, 286.5685317674518, 285.95253436477435, 286.0877688921786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.9086, 6.949108, 5496.02, 796.1697, 6.907231, 5499.398, 825.9522, 6.617893, 5466.267, 790.8338, 5.559026, 4396.656, 794.4869, 5.536793, 4398.999, 827.0365, 6.604992, 5462.773, 99.92623, 99.98757, 99.37289, 99.92138, 99.97335, 99.32386
30551.16744, 60.007389644618435, 60.007669848999015, 60.008309652653224, 35.11377843470232, 35.36575871470374, 35.30628636958963, 0.999973636324541, 0.9999742623012341, 0.9999707885798302, 10022.674520119175, 10077.279542143158, 10064.56167387281, 248.63134301901664, 75.56546211225421, 78.3591956682767, 10027.717515457975, 10075.640568902922, 10065.299554137791, 286.53257325630625, 285.8719845618175, 286.0428990455376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 784.5802, 6.995509, 5488.545, 802.4344, 6.854735, 5500.504, 832.2416, 6.543159, 5445.083, 797.106, 5.51968, 4399.727, 800.0376, 5.502642, 4400.041, 831.1519, 6.555366, 5451.822, 99.79348, 100.0, 98.99913, 99.99239, 99.99953, 99.09027
30553.5384, 60.006766405816926, 60.00358746546125, 60.00264389623967, 35.09849655597444, 35.35968370256511, 35.3072185248541, 0.9999758351250821, 0.9999825533221618, 0.9999771162072945, 10022.912410621439, 10066.079279291609, 10066.54164381043, 246.58034592242257, 63.38545690091246, 69.30872587221802, 10030.616540540512, 10077.112155770656, 10056.28600206698, 286.4799014226717, 285.9551868909459, 286.041024350202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8889, 6.949108, 5495.962, 796.1503, 6.907231, 5499.51, 826.0104, 6.617157, 5466.658, 790.8338, 5.559578, 4396.601, 794.4487, 5.53661, 4398.832, 826.8774, 6.60664, 5463.004, 99.92623, 99.98968, 99.37604, 99.92135, 99.9697, 99.32595
30555.931440000004, 60.00037689203602, 60.000867192505304, 60.00148937164626, 35.07330584716118, 35.33105273813366, 35.28146909290096, 0.9999732084902009, 0.9999715917594476, 0.9999758353627078, 10012.868962669689, 10063.340572787769, 10056.88842889885, 250.56428891641372, 75.09521412189406, 73.37973644163367, 10023.232734925152, 10066.447247411712, 10062.08660163169, 286.6459895058527, 285.9214463026699, 286.04113167316575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 793.097, 6.931974, 5498.694, 792.9985, 6.93744, 5496.224, 820.4781, 6.68416, 5482.172, 784.7169, 5.595615, 4390.766, 788.3066, 5.574596, 4394.503, 820.3962, 6.680071, 5479.482, 99.96674, 99.93758, 99.67445, 99.78874, 99.87249, 99.62555
30558.33232, 60.008023104262264, 59.998234030355974, 60.002176898993696, 35.096776833446626, 35.32752181925514, 35.28944083368444, 0.9999711448393338, 0.9999668788063336, 0.9999711947451276, 10018.867085838992, 10066.90501581108, 10054.66172201405, 254.43519886730064, 74.36425603351154, 74.45971152638458, 10017.117342960402, 10063.501237558967, 10060.096690297805, 286.6447297969676, 285.8821204916245, 286.0990725427906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 791.0466, 6.94875, 5496.078, 796.1697, 6.907416, 5499.51, 825.8163, 6.618629, 5466.496, 790.8338, 5.55921, 4396.597, 794.5059, 5.536427, 4398.829, 826.8973, 6.604443, 5462.713, 99.92623, 99.98755, 99.38944, 99.92125, 99.97205, 99.32066
30560.74244, 60.00184142629725, 60.00285828584652, 60.00406821136425, 35.077715754511196, 35.32655572611509, 35.26179519472618, 0.9999722761910925, 0.9999689934442113, 0.9999681541881134, 10018.447289839425, 10062.116813229055, 10052.245098101672, 255.3080652207218, 74.52478788764574, 74.70284769172781, 10017.208492474194, 10057.07731872384, 10048.681851532874, 286.4992293102823, 285.9961958378768, 286.0888755462255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 800.0, 790.8692, 6.948929, 5496.025, 796.1503, 6.907231, 5499.333, 825.8163, 6.615685, 5467.048, 790.8726, 5.55921, 4396.655, 794.4869, 5.53661, 4398.725, 826.9769, 6.605724, 5463.236, 99.92632, 99.98863, 99.36786, 99.92656, 99.9758, 99.33017
