TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30577.14368, 60.002897004328716, 60.001448573321994, 60.00010061941867, 33.87162080873166, 34.08087557825366, 34.05662318266037, 0.9999728834256141, 0.999975481055099, 0.9999712895266315, 9676.101738399024, 9711.981725011681, 9704.91829175824, 245.11448839571221, 65.70582128443039, 67.09499398834032, 9666.236799865555, 9721.64667247685, 9706.243882353741, 286.4575079518767, 285.78087316022066, 286.0122763493185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.9086, 6.949286, 5496.135, 796.1503, 6.907416, 5499.451, 825.991, 6.617157, 5466.325, 790.8143, 5.559578, 4396.718, 794.4678, 5.536793, 4398.889, 820.3962, 5.341646, 4383.843, 99.92727, 99.98657, 99.374, 99.9239, 99.97335, 99.63139
30579.599240000003, 59.99666467981311, 59.999957111645635, 60.00081763992802, 33.85407323261963, 34.10356632716303, 34.012616728484566, 0.9999753156050714, 0.9999768649130404, 0.9999739024087613, 9657.914131044565, 9712.166482232517, 9706.692788295182, 241.3043881861404, 65.7724434047359, 67.03722862112772, 9663.073761283826, 9709.886602126715, 9697.858032847584, 286.61584520255707, 285.9253859658524, 286.0304463893188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.8692, 6.949108, 5496.02, 796.1697, 6.907416, 5499.393, 825.9328, 6.617893, 5465.818, 790.8338, 5.559578, 4396.66, 800.8769, 5.490223, 4400.442, 822.4837, 5.325898, 4378.761, 99.92727, 99.98648, 99.3842, 99.924, 100.0, 99.5159
30581.976840000003, 60.00062418129941, 60.000190293978, 60.002932642306305, 33.83329234070342, 34.08157797022858, 34.01900833285151, 0.9999766893235277, 0.999977316049454, 0.999975383409791, 9666.019765827661, 9711.9042911146, 9699.560649500883, 244.054652634719, 67.96159750624338, 68.98958772886226, 9666.690319646379, 9700.974992050773, 9695.370468491723, 286.6694977661177, 285.94675713234625, 286.07439620069215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.1779, 6.898958, 5499.859, 789.8467, 6.955675, 5495.811, 820.944, 6.667593, 5477.029, 787.319, 5.577413, 4394.787, 803.204, 5.480909, 4400.164, 818.9846, 5.352084, 4385.259, 99.99813, 99.91606, 99.58094, 99.87027, 100.0, 99.67541
30584.2792, 60.00329816361873, 60.00222337712298, 60.002998773796875, 33.86004236278338, 34.07046733318924, 34.03910736468889, 0.9999774731155637, 0.999975877338482, 0.9999791546450973, 9659.473867705932, 9713.185680425617, 9702.75726050813, 244.68629313619505, 73.41707189783392, 70.23049572841956, 9666.958515652314, 9699.309933026912, 9699.135065308606, 286.5865506361982, 286.00754247069807, 286.025348363637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.8889, 6.949108, 5495.91, 796.1697, 6.907231, 5499.281, 825.894, 6.618077, 5465.476, 790.8726, 5.559578, 4396.661, 800.6862, 5.495702, 4400.296, 827.454, 5.28085, 4369.876, 99.92423, 99.98661, 99.39546, 99.92522, 100.0, 99.30065
30586.686080000003, 60.00251713052373, 60.00292025955343, 60.00609696158324, 33.202326476648835, 33.387694508254825, 33.20918715056732, 0.9999723069744869, 0.9999733739116126, 0.9999747559265719, 9333.044907264979, 9364.186317338244, 9340.79380309408, 231.97660821384505, 65.51354236453017, 68.43563404288352, 9174.386191702384, 9225.123709241592, 9167.342866247904, 286.44953404084214, 285.8083491087565, 286.027010455825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.8692, 6.949108, 5495.967, 796.1697, 6.907416, 5499.281, 825.7969, 6.620102, 5466.495, 790.8532, 5.559762, 4396.772, 800.7053, 5.495702, 4400.512, 804.0737, 5.469831, 4379.778, 99.92832, 99.98552, 99.38623, 99.92642, 100.0, 99.53901
30589.057240000002, 60.00501850733841, 60.00593749683832, 60.00575550780502, 31.921220394598357, 32.005774323689195, 31.852838943285665, 0.9999811105033012, 0.9999770370335646, 0.9999799064234405, 8932.785654499428, 8955.697683035733, 8912.199129739922, 218.85585808458802, 55.478620677390154, 60.30529497385487, 8754.424937939475, 8768.946390275698, 8727.016453290744, 286.5294961175651, 285.95301026348824, 286.00832857996477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.7816, 6.945181, 5496.242, 796.1891, 6.907047, 5499.282, 825.6223, 6.62452, 5468.001, 790.9114, 5.558842, 4396.71, 703.2142, 5.934004, 3871.286, 822.106, 5.33304, 4382.676, 99.93433, 99.98652, 99.4097, 99.92383, 91.91826, 99.58886
30591.4752, 60.00616340051213, 60.00697389519608, 60.00934096134751, 30.514762266330514, 30.645526742174138, 30.57047135740516, 0.9999801464730663, 0.9999783589120345, 0.9999833006558456, 8827.522700391895, 8925.694469914375, 8955.224352649888, 209.72572634221615, 52.51290530473716, 57.19221519392613, 9112.170155737815, 9199.322243506125, 9222.795993851774, 286.5192844830986, 286.00302718967987, 286.12811764559723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.8101, 6.950178, 5495.798, 796.1891, 6.906863, 5499.507, 826.3405, 6.613107, 5464.355, 606.3769, 6.033026, 3223.143, 795.2308, 5.532775, 4399.157, 819.2828, 5.354465, 4386.136, 99.9283, 99.98556, 99.35458, 75.66759, 99.98308, 99.68212
30593.82844, 60.01302343367804, 60.01017486506845, 60.01403768472721, 31.889718314546805, 32.24616505310567, 32.419648342195515, 0.99998459631271, 0.9999765265941697, 0.9999816491295358, 9481.082931664954, 9591.131224198765, 9620.875510492233, 236.4565312148402, 66.48616268765772, 66.14236918800361, 9611.157495573503, 9462.974289274836, 9421.010851534376, 286.54285460911797, 285.9695708753184, 286.1355266809463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.8692, 6.949286, 5495.967, 796.481, 6.904653, 5499.52, 533.5319, 7.571944, 3668.226, 789.6104, 5.566932, 4395.755, 795.3262, 5.531314, 4399.318, 819.3823, 5.35245, 4385.491, 99.92527, 99.99083, 70.71221, 99.90212, 99.98184, 99.66884
30596.118720000002, 60.015394873950946, 60.010264308584055, 60.01350329608421, 34.48701013846782, 34.96359876488048, 34.479613375315054, 0.9999753706618751, 0.9999802811780979, 0.9999752753552212, 9666.320290668775, 9705.18295534926, 9700.70154339462, 239.2368392825174, 61.90850594763231, 64.62794052813115, 9666.030250884844, 9711.382373321632, 9694.790330381913, 286.50926366279424, 286.024382302186, 286.1662132209232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.908, 415.6587, 7.591154, 2700.436, 825.8163, 6.619182, 5465.652, 789.5716, 5.566565, 4395.863, 795.3262, 5.531314, 4399.319, 819.5413, 5.352633, 4385.261, 99.9242, 49.09815, 99.38321, 99.90457, 99.98303, 99.66362
30598.417, 60.01261144477729, 60.01510909018945, 60.016094932798104, 33.86363876784181, 34.100852480441254, 34.03529225399637, 0.9999779595930439, 0.9999745335296352, 0.9999729647906626, 9669.623837949519, 9712.403012219263, 9704.128296980874, 243.14714016542894, 66.29450456252107, 67.9446338770349, 9672.365567254314, 9717.265035795455, 9703.440289466644, 286.62905323940765, 286.03556257839654, 286.06046335280024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 312.7265, 7.596053, 2127.521, 795.158, 6.915336, 5499.024, 825.6223, 6.619366, 5466.825, 789.5521, 5.5673, 4395.642, 795.3834, 5.531131, 4398.995, 817.3544, 5.329743, 4383.673, 38.33778, 99.98086, 99.39543, 99.9009, 99.97575, 99.58841
30600.74376, 60.007725013668406, 60.00997816495474, 60.01261288837504, 33.88595833048864, 34.09424459783084, 34.043924971527076, 0.9999757471101968, 0.9999770644907182, 0.9999718890871658, 9663.608552590507, 9716.04380862349, 9705.102286697498, 242.03552047629364, 75.33297355942523, 66.78924332015504, 9667.95690542604, 9716.662087154691, 9703.10375456836, 286.5310442517391, 285.8776211937421, 286.0537520928191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5496.019, 795.1775, 6.915336, 5499.132, 826.4957, 6.611635, 5465.029, 789.5716, 5.567116, 4395.754, 795.3452, 5.531131, 4399.207, 819.8395, 5.349337, 4385.599, 99.9242, 99.98282, 99.35769, 99.89813, 99.97801, 99.6713
30603.066280000003, 60.01054613130766, 60.00914906606112, 60.0123599801521, 33.87620742430189, 34.10216872341707, 34.027100149111895, 0.9999748995542658, 0.999974708837332, 0.9999743087020803, 9669.919210829128, 9716.531177697523, 9705.198976892932, 240.1294116758154, 70.97438164328196, 70.12489601452535, 9670.698737257553, 9715.656715196048, 9711.243633228205, 286.72385279300977, 285.99868530024617, 286.17504936038546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.949821, 5495.741, 795.1775, 6.915152, 5499.021, 826.4181, 6.611083, 5465.034, 789.591, 5.567116, 4395.58, 795.3643, 5.531131, 4399.315, 819.7401, 5.35007, 4385.141, 99.92325, 99.9808, 99.36286, 99.9033, 99.98303, 99.67253
30605.32196, 60.01326700969738, 60.01347226715766, 60.013839080905996, 33.856944086022615, 34.07149261030687, 34.00475500954881, 0.9999756297111471, 0.9999756571894588, 0.9999732200713276, 9659.94234273585, 9710.360699022527, 9694.843278683746, 242.36661619436143, 71.5059314800128, 65.60229443927074, 9663.313123591506, 9714.549262557844, 9694.56774886912, 286.516637378965, 285.8662205637765, 286.0434623619295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.4619, 6.996401, 5488.267, 801.4227, 6.863208, 5500.478, 832.6882, 6.537085, 5442.948, 795.8826, 5.527586, 4399.435, 789.1269, 5.569483, 4395.158, 826.0623, 5.293486, 4372.502, 99.78526, 100.0, 98.9613, 99.98575, 99.8922, 99.37365
30607.62464, 60.012986120504436, 60.01082917982834, 60.011009026655024, 33.83227498409686, 34.116228299363776, 34.04264191554324, 0.9999755904998184, 0.9999720606819438, 0.9999755232330378, 9659.978750658594, 9716.021674420777, 9704.745572179076, 236.37550950153354, 70.2083727505219, 74.76557016474271, 9672.641857624347, 9710.604711352906, 9703.771831968088, 286.6948853084742, 285.8936073008819, 286.06211823997836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.908, 795.1775, 6.915152, 5499.073, 826.3405, 6.611267, 5464.469, 789.591, 5.5673, 4395.58, 795.3643, 5.531131, 4399.266, 819.6407, 5.349154, 4385.2, 99.9283, 99.98174, 99.35258, 99.90451, 99.98191, 99.66472
30609.934200000003, 60.0095789619011, 60.01196145463014, 60.01432112501299, 33.84412908804074, 34.101194445272306, 34.02962393199284, 0.9999791184530736, 0.9999762584889837, 0.9999769357313406, 9653.819857875906, 9714.319394014896, 9699.187508418558, 241.56512313287203, 64.47506876680131, 66.34912083305426, 9664.895710738005, 9704.532976456003, 9702.287989081335, 286.5131705287631, 286.01382923370016, 286.22855585058403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7903, 6.95, 5495.966, 795.158, 6.915336, 5498.85, 826.3599, 6.612923, 5465.027, 789.591, 5.566932, 4395.75, 795.3452, 5.531314, 4399.206, 826.2015, 5.291838, 4371.684, 99.9242, 99.97768, 99.35771, 99.90199, 99.98421, 99.35505
30612.237200000003, 60.01804626379481, 60.018752859128945, 60.015584370264854, 33.853186125371316, 34.071870265251164, 34.02488590994065, 0.9999758431193505, 0.9999771357517047, 0.9999768994773389, 9666.326066070516, 9719.206336506073, 9695.365912879664, 239.95791432937222, 65.99534022174805, 63.476126860599834, 9666.34919138244, 9706.867477048216, 9693.747040717844, 286.59544674037596, 286.0143340393458, 286.0457711273763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.0399, 6.900386, 5499.695, 788.8544, 6.96378, 5493.704, 820.1093, 6.683424, 5480.555, 783.6683, 5.598925, 4390.932, 799.866, 5.501363, 4400.207, 829.9392, 5.262538, 4365.266, 99.99915, 99.882, 99.6388, 99.77392, 100.0, 99.19045
30614.614040000004, 60.01676017770729, 60.012952497677546, 60.016574955991736, 33.84099731716059, 34.046917438480634, 34.01518263242253, 0.9999784662179181, 0.9999776637658455, 0.999976008005193, 9670.114977367823, 9702.304024502084, 9688.459557354594, 244.42655729215585, 71.14409310860265, 67.58482840646298, 9671.074736039465, 9709.407722982263, 9698.29911747376, 286.4903831465683, 285.991995349319, 286.0603216820512, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7903, 6.95, 5495.851, 795.197, 6.915152, 5499.022, 826.2628, 6.613659, 5464.862, 789.591, 5.566932, 4395.808, 795.3643, 5.531131, 4399.316, 825.9828, 5.292387, 4372.214, 99.9242, 99.97866, 99.3515, 99.90332, 99.97931, 99.37227
30617.166040000004, 60.012435604251394, 60.016631479020056, 60.01510086348941, 33.8596545127788, 34.090802028742566, 33.97402869942958, 0.9999757864791164, 0.9999723917488397, 0.999974743755079, 9653.912481014799, 9712.686565109125, 9696.443804794113, 241.53788978873808, 73.0813546382351, 68.95072085545212, 9659.849660886055, 9706.471679477429, 9696.876332187941, 286.44885845998937, 285.93882781173835, 286.0346732195744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.7883, 6.979625, 5490.276, 800.3915, 6.872234, 5500.469, 832.3776, 6.538558, 5443.398, 795.8826, 5.52777, 4399.545, 789.1269, 5.569665, 4395.268, 819.5015, 5.351535, 4385.597, 99.83401, 100.0, 98.96949, 99.98826, 99.88988, 99.65691
30619.47012, 60.01494266679304, 60.014550725107156, 60.01842125461885, 33.86534548571333, 34.103075478933, 34.07629320542086, 0.9999778726217596, 0.9999778112744881, 0.9999744010751976, 9669.727476643871, 9714.94692303958, 9708.043767304713, 237.64590099228144, 61.73835340020014, 66.01776940035779, 9667.034506469114, 9716.492720569553, 9705.902959320903, 286.59172078850213, 285.9877217198097, 286.1062593834701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.949821, 5495.746, 795.1775, 6.915152, 5498.903, 826.321, 6.613291, 5464.301, 789.591, 5.567116, 4395.75, 795.3452, 5.531314, 4399.315, 826.0822, 5.293119, 4372.328, 99.92125, 99.9777, 99.36078, 99.90199, 99.98432, 99.37488
30621.816880000002, 60.018675498728996, 60.01708778327024, 60.01595581816501, 33.88017812153815, 34.09317527941313, 34.03676986065325, 0.9999813524787478, 0.999979281217264, 0.9999768687075382, 9671.122493069828, 9717.066080804796, 9702.468527145722, 232.95596855264398, 65.89994767157077, 67.2518987179792, 9668.100579859922, 9720.174753390753, 9707.431056697196, 286.5653178368723, 285.89872743977816, 286.13238927816394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.851, 795.1775, 6.915336, 5498.792, 826.2822, 6.614212, 5465.312, 789.5521, 5.567116, 4395.695, 795.3452, 5.531497, 4399.263, 826.1021, 5.292753, 4372.62, 99.92516, 99.9808, 99.36071, 99.90465, 99.98184, 99.37481
30624.12624, 60.018031949896915, 60.01419621310827, 60.016077805156414, 33.83504242242713, 34.06363334104582, 34.0154719603359, 0.9999728152050897, 0.9999770041754404, 0.9999787579726822, 9657.040950671057, 9712.045785658569, 9704.374411273246, 237.2203838361629, 66.95313297969096, 65.41709856343186, 9658.895910386489, 9717.182798706355, 9703.672872847392, 286.5142422875875, 285.82509162038525, 286.06719945840047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.0202, 6.900386, 5499.92, 788.8739, 6.963964, 5493.699, 820.1481, 6.683976, 5480.548, 783.3382, 5.603153, 4389.239, 801.6017, 5.489127, 4400.277, 832.3647, 5.23562, 4357.452, 99.99714, 99.88819, 99.6521, 99.75148, 100.0, 99.03161
30626.466280000004, 60.01676913878119, 60.017579984153706, 60.014934417150705, 33.86696743151169, 34.109885946737776, 34.02477892652146, 0.9999779561344753, 0.9999734797916078, 0.9999791247047666, 9659.340750825415, 9707.03147655441, 9700.238096950603, 241.34119975525755, 70.74087666873038, 61.06787569862581, 9665.462727779031, 9701.454819246128, 9697.837898738711, 286.4297014240661, 285.9769659603562, 286.13084388654596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7903, 6.950178, 5496.024, 795.197, 6.914968, 5498.793, 826.321, 6.614028, 5463.459, 789.591, 5.566932, 4395.691, 795.3643, 5.531314, 4399.266, 826.0425, 5.294218, 4372.499, 99.9263, 99.97975, 99.33422, 99.89948, 99.98191, 99.38163
30628.8306, 60.01554903939172, 60.01811391701097, 60.017933188616745, 33.83599112988002, 34.082698651531416, 34.0228293722575, 0.9999756719658885, 0.9999737571017333, 0.9999787513305981, 9650.64237760774, 9714.79192410561, 9697.564383175131, 240.15386510104327, 74.53885771076648, 71.0606035553202, 9664.901483601569, 9706.11032689322, 9696.021546624868, 286.51225154705, 285.9936503825886, 286.0411733820793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.522, 795.9363, 6.909073, 5499.693, 829.5628, 6.58071, 5455.146, 792.9893, 5.546156, 4398.293, 791.0725, 5.561812, 4395.918, 819.1834, 5.355014, 4386.138, 99.92324, 99.99302, 99.20143, 99.9598, 99.91436, 99.68997
30631.168760000004, 60.01651257648527, 60.01340003868167, 60.010535103482255, 33.84879334416846, 34.120044609147016, 34.04893600572817, 0.9999747175324618, 0.9999751138412252, 0.9999751004925345, 9665.540158419313, 9712.255387266012, 9704.68462605555, 239.80551852634926, 62.760667468127394, 70.98537853923494, 9671.08453070091, 9711.758919993463, 9705.236110603335, 286.4843837216857, 286.02919772301783, 286.1537106409533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 786.7488, 6.975521, 5493.063, 797.59, 6.895627, 5499.577, 827.6605, 6.603904, 5463.235, 789.591, 5.566932, 4395.637, 795.3262, 5.531314, 4399.372, 826.1418, 5.292387, 4372.443, 99.87248, 99.99425, 99.31278, 99.90464, 99.98184, 99.36574
30633.595240000002, 60.02075451451881, 60.01517046581044, 60.014103851061584, 33.876647505779566, 34.111380517254815, 34.04389949386357, 0.9999772451032422, 0.9999805439675179, 0.9999753843452297, 9671.270101529482, 9721.35315647698, 9706.613342010467, 238.48876320113413, 64.39782109620319, 62.85606642809671, 9671.857549810818, 9722.857884533663, 9703.179728972813, 286.5264328751276, 285.87318822822857, 286.089294665577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.949821, 5495.851, 795.1775, 6.915152, 5499.015, 826.4569, 6.611635, 5464.637, 789.5521, 5.567116, 4395.749, 795.3452, 5.531314, 4399.207, 826.1617, 5.293303, 4372.622, 99.92325, 99.97876, 99.35564, 99.90077, 99.98057, 99.3736
30636.025520000003, 60.014635086245974, 60.009805694877116, 60.013221448593605, 33.838147268932126, 34.06874411663725, 34.008563799088094, 0.9999778461107052, 0.9999789395292431, 0.9999757001150342, 9652.81135066036, 9708.675379217413, 9694.801035844273, 234.47261814973945, 66.5587729760955, 69.63247965964729, 9661.902968321092, 9710.944421555378, 9701.10491192355, 286.4745012989559, 285.88128589813294, 286.02427272232376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.0399, 6.900564, 5500.024, 788.8544, 6.964149, 5493.645, 820.0898, 6.682319, 5481.106, 783.2994, 5.603337, 4389.466, 801.5827, 5.48931, 4400.449, 832.3647, 5.23269, 4355.583, 99.99914, 99.88305, 99.64897, 99.7592, 100.0, 98.98643
30638.455240000003, 60.01118201883197, 60.011734852493504, 60.011817959494394, 33.86550185024606, 34.08453211312279, 34.085149200481744, 0.9999763192710719, 0.9999745532025663, 0.999980304411853, 9664.175252025712, 9716.16899974778, 9706.681582781142, 240.16511692790118, 65.96016706660771, 64.22833894781706, 9673.097780235914, 9716.830911240597, 9708.590057915813, 286.5592349666179, 286.00180251213743, 286.04604603155565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.950178, 5495.851, 795.1775, 6.91552, 5498.968, 826.4763, 6.612923, 5464.805, 789.5716, 5.567116, 4395.637, 795.3452, 5.531314, 4399.315, 826.0425, 5.293119, 4372.506, 99.92315, 99.9797, 99.35771, 99.90211, 99.98184, 99.37759
30640.77168, 60.011283830172026, 60.0117025906301, 60.01246307078267, 33.842258221038854, 34.07704767337172, 34.015304118838976, 0.999974796559664, 0.9999735900772232, 0.9999774774505892, 9657.073404339513, 9715.51778956721, 9701.630273721023, 238.54626654232197, 68.16372708601892, 63.38394613624405, 9662.118796540977, 9701.949806599536, 9698.301403900934, 286.3815966795043, 285.92092247107024, 286.0388323223684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.95, 5495.855, 795.158, 6.915336, 5498.85, 826.3793, 6.613659, 5463.738, 790.3289, 5.562704, 4397.205, 793.4568, 5.545924, 4397.921, 823.0801, 5.320405, 4389.532, 99.92525, 99.9808, 99.3393, 99.9277, 99.95134, 99.54494
30643.055320000003, 60.010866163818264, 60.00887918881467, 60.008015114128895, 33.89690972591312, 34.12310876557399, 34.04419155518193, 0.9999740049978373, 0.999976185180357, 0.9999752587522919, 9669.616712766507, 9720.060973817293, 9706.457150993185, 236.70070642956853, 70.24528550839977, 67.5156706013313, 9676.775044349894, 9718.486418417693, 9711.281038427847, 286.42197056656823, 285.9229099741298, 286.0413906284083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.4816, 6.994081, 5489.664, 799.983, 6.87555, 5500.17, 830.5917, 6.567825, 5454.416, 791.9989, 5.552223, 4396.653, 794.0672, 5.536793, 4399.209, 828.6866, 5.268398, 4370.516, 99.79743, 100.0, 99.13716, 99.92978, 99.97085, 99.27942
30645.369160000002, 60.01408373165311, 60.013084145619786, 60.011758190633486, 33.87572871480997, 34.11595096055032, 34.0151052772584, 0.9999787027641609, 0.9999792403547897, 0.999976093831799, 9669.014526464454, 9721.5886526967, 9702.322560896799, 236.50180330390867, 67.78267594670888, 62.965908905689616, 9669.304905108043, 9722.086023646307, 9706.277214360907, 286.49002797812204, 285.8977101641578, 286.0361377119663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7312, 6.950178, 5495.798, 795.158, 6.915336, 5498.908, 826.3599, 6.612739, 5464.581, 789.5716, 5.5673, 4395.696, 795.3262, 5.531497, 4399.206, 826.0822, 5.292936, 4372.854, 99.92219, 99.97875, 99.35566, 99.90076, 99.98314, 99.37229
30647.705640000004, 60.01029254435715, 60.01233511982318, 60.01594442591333, 33.82379062715138, 34.09385692411836, 34.02966464240828, 0.9999756471967334, 0.9999762487826999, 0.9999769643490333, 9666.199647892341, 9708.946523170813, 9692.507772929392, 237.69006973441356, 66.08222846082845, 66.55720355309722, 9666.231634220703, 9712.607861592816, 9700.733038854285, 286.506433574481, 285.84294461105253, 286.09517262228536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 795.7388, 6.907346, 5499.807, 788.8934, 6.963964, 5493.868, 819.7016, 6.687473, 5481.108, 783.3188, 5.603337, 4389.011, 801.5636, 5.48931, 4400.227, 832.3647, 5.232873, 4355.756, 99.99509, 99.88715, 99.65511, 99.74884, 100.0, 98.99049
30650.0734, 60.01357981578093, 60.01907242707831, 60.0169235103033, 33.88443868150526, 34.10874788216318, 34.046526780389456, 0.9999794543062217, 0.9999751846503535, 0.9999797943741683, 9664.366061407341, 9720.134989563601, 9706.03398925662, 240.32921076269156, 63.89599241152155, 65.89541702391261, 9675.883042910644, 9712.551774032232, 9709.082898203775, 286.3832046052799, 285.80054308223714, 286.0289993722718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.95, 5495.798, 795.1775, 6.915336, 5498.903, 826.1464, 6.615869, 5465.199, 789.6104, 5.567116, 4395.75, 795.3262, 5.531497, 4399.372, 826.1617, 5.293669, 4372.565, 99.92325, 99.97868, 99.34536, 99.89944, 99.98057, 99.37888
30652.437280000002, 60.014587359060705, 60.01567275096091, 60.019374499308626, 33.869414130936185, 34.10285957399698, 34.04813547042017, 0.9999772447818975, 0.9999797879802522, 0.9999744576029916, 9675.039357271056, 9718.417026837069, 9708.745884117448, 233.50631229161627, 63.40685809633624, 61.8788446348035, 9664.365450071167, 9712.084965714468, 9702.274577384664, 286.45216708303246, 285.8835783598351, 286.01761377888846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.950356, 5495.908, 795.1775, 6.91552, 5499.131, 826.3793, 6.614212, 5464.92, 789.5716, 5.5673, 4395.584, 795.3262, 5.531679, 4399.32, 826.2015, 5.29257, 4372.62, 99.9242, 99.98184, 99.36079, 99.90209, 99.98314, 99.36848
30654.778000000002, 60.01759749818344, 60.01891620276345, 60.01538775284792, 33.85829167201898, 34.0934268613112, 34.03351059149455, 0.9999781182645314, 0.9999735213726934, 0.9999744773676027, 9665.247245584207, 9711.652838879296, 9701.841215035103, 242.96515260103706, 70.18536376546945, 68.19358030601416, 9666.871495738298, 9719.228428091546, 9696.789474745647, 286.469397992616, 285.9476659249625, 286.02640544598404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.4422, 6.99658, 5488.382, 801.4227, 6.863393, 5500.588, 832.6882, 6.536901, 5443.005, 795.902, 5.527401, 4399.429, 789.165, 5.568022, 4395.973, 821.3505, 5.33542, 4380.22, 99.79136, 100.0, 98.96645, 99.98561, 99.90227, 99.58215
30657.104600000002, 60.01441004008929, 60.01080428566593, 60.01293827889334, 33.872178627293, 34.114819709187024, 34.07160026051512, 0.9999781530824501, 0.9999770752250133, 0.9999737419493533, 9663.249771306586, 9709.644938470956, 9708.055648697813, 236.55681138541058, 73.57532684972739, 66.16264633067794, 9665.412915603692, 9720.03878288739, 9705.742550602827, 286.29809331215716, 285.80517022506314, 285.89165341901713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.95, 5496.018, 795.158, 6.915152, 5498.85, 826.3405, 6.613107, 5464.864, 789.5716, 5.567484, 4395.696, 795.3452, 5.531131, 4399.21, 826.1021, 5.292753, 4372.676, 99.9242, 99.97779, 99.36177, 99.90196, 99.98194, 99.3736
30659.487800000003, 60.014144978024184, 60.012372522208295, 60.00951085558936, 33.82225336849024, 34.099560665744974, 34.008943805767, 0.9999778246282888, 0.9999750885963739, 0.9999775915231612, 9651.555339730028, 9706.392933533098, 9698.899099877844, 235.84037774572062, 68.78975875002425, 67.73117181787484, 9670.2131755312, 9705.614129319636, 9695.631928378058, 286.4284108979931, 285.83773128770247, 286.00150195641044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 791.6775, 6.943218, 5497.584, 793.2514, 6.935598, 5496.824, 817.8381, 6.691154, 5480.329, 784.6198, 5.596167, 4389.627, 801.3156, 5.490588, 4400.498, 832.325, 5.23269, 4355.646, 99.94246, 99.94085, 99.6795, 99.76624, 100.0, 98.99058
30661.87712, 60.012394474517194, 60.01319264403533, 60.010221509128456, 33.87324804969836, 34.085141875620664, 34.028549971936535, 0.9999743996961191, 0.9999736511039993, 0.9999812032725293, 9655.118305172879, 9709.227395273141, 9693.12848071613, 238.42178772386978, 69.75993526329421, 60.19885094530878, 9657.695753271177, 9711.50711831306, 9697.485057012118, 286.3888608457854, 285.84217621347204, 286.10303070999134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 791.9536, 6.94411, 5496.073, 794.8467, 6.915889, 5499.021, 826.4763, 6.613107, 5464.916, 789.591, 5.5673, 4395.808, 795.3452, 5.531314, 4399.376, 826.1617, 5.292936, 4372.506, 99.93435, 99.9808, 99.35351, 99.90199, 99.98314, 99.37616
30664.264280000003, 60.010073377778355, 60.00874309381896, 60.008991125302316, 33.875328603431655, 34.12791443918657, 34.04415081289658, 0.9999770215783216, 0.9999769227602447, 0.9999766066000846, 9671.162288043608, 9720.74424393165, 9707.865396337244, 239.0786080562509, 65.61234883679936, 61.58743813243382, 9668.816291018355, 9718.806659060932, 9712.213934356732, 286.38430737040414, 285.8285859346727, 285.94922146145075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.950535, 5495.908, 795.158, 6.91552, 5499.021, 826.2822, 6.612923, 5464.691, 789.5521, 5.567116, 4395.643, 795.3262, 5.531314, 4399.261, 826.2015, 5.291838, 4372.615, 99.9262, 99.97779, 99.36073, 99.90329, 99.97934, 99.37496
30666.598800000003, 60.01521194501056, 60.01382370626168, 60.013344134267996, 33.85112728144616, 34.08455616361696, 34.02484819266602, 0.9999728011515298, 0.9999750924397387, 0.9999747929360226, 9661.628489639692, 9713.314537348026, 9700.183320621245, 239.06071476958013, 72.33416591330979, 67.6902977734635, 9661.993748486959, 9711.541468671456, 9698.499046573961, 286.371840287639, 285.7821520441251, 286.1470385622005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.4422, 6.996223, 5488.439, 801.4227, 6.86284, 5500.535, 832.7464, 6.536165, 5442.839, 795.8826, 5.527586, 4399.657, 789.1269, 5.569483, 4395.268, 819.8594, 5.35007, 4384.964, 99.78736, 100.0, 98.96132, 99.98575, 99.88726, 99.65687
30668.915040000004, 60.00857820323625, 60.01050287016132, 60.01080200134253, 33.88702339673037, 34.14038231739411, 34.048840756628145, 0.9999777167828365, 0.999980586102394, 0.999974836114948, 9671.084853592314, 9719.483152608293, 9715.135446049935, 238.930288527705, 60.55663542238972, 65.44171779889894, 9675.17489464603, 9714.863019450297, 9702.017512238355, 286.4391211393703, 285.87770856233857, 285.9556088576015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.95, 5496.081, 795.1775, 6.915336, 5498.967, 826.3987, 6.612739, 5464.467, 789.5521, 5.5673, 4395.812, 795.288, 5.531679, 4399.32, 826.1816, 5.291838, 4372.562, 99.92116, 99.97876, 99.35256, 99.90197, 99.98314, 99.36961
30671.327360000003, 60.00767770131698, 60.00974665653568, 60.01011775056363, 33.86609137388122, 34.08000300911412, 34.00552963663117, 0.9999800962408877, 0.9999761217561511, 0.99998012924984, 9651.724320147128, 9705.798515938588, 9700.885655118134, 240.9548058191608, 67.08549556261687, 65.23370435866036, 9651.241315135032, 9701.022597000323, 9697.96692774464, 286.41628266539004, 285.8601127587885, 286.05496469599115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7312, 6.95, 5495.798, 795.158, 6.915336, 5498.908, 826.4763, 6.611451, 5465.705, 788.7172, 5.575942, 4393.855, 797.6533, 5.512138, 4400.32, 829.6211, 5.259791, 4360.477, 99.9222, 99.9808, 99.37101, 99.86883, 99.99969, 99.12954
30673.656240000004, 60.01221369782405, 60.0070386124415, 60.00936031128322, 33.877343664615104, 34.124115669796794, 34.052355685150914, 0.9999778758078927, 0.9999756258239048, 0.999977494127223, 9668.207580701504, 9713.36988743522, 9708.310188260612, 242.19148135065097, 66.6605447907175, 66.33228523318667, 9671.823677341168, 9719.477602753706, 9706.465647513474, 286.5066021363264, 285.93605066151, 286.07217532550794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 796.6259, 6.90806, 5499.024, 790.7805, 6.944808, 5496.809, 823.7198, 6.643295, 5468.501, 788.2705, 5.575022, 4395.046, 795.5742, 5.530766, 4399.315, 826.122, 5.29257, 4372.441, 99.98297, 99.93312, 99.46784, 99.886, 99.98431, 99.36709
30675.995280000003, 60.01127912294596, 60.00825513964755, 60.007305045403186, 33.87359477023843, 34.120746479767426, 34.067056636552834, 0.9999744443217468, 0.9999751213579278, 0.9999785709539448, 9663.178750933952, 9721.797871484567, 9709.829035525112, 244.6965626534602, 65.90707104120838, 65.26440635065956, 9663.513087610867, 9712.66249419057, 9711.683443364243, 286.45656352288273, 285.8218717825798, 286.1217472496477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7509, 6.950178, 5495.966, 795.158, 6.91552, 5498.851, 826.4181, 6.612371, 5464.752, 789.5521, 5.567116, 4395.807, 795.3262, 5.531314, 4399.263, 825.9828, 5.293119, 4372.212, 99.92621, 99.9777, 99.35564, 99.90329, 99.97934, 99.36707
30678.305920000003, 60.01048593983661, 60.01355246717185, 60.01261394501614, 33.84546391672639, 34.07714086276428, 34.02387391761982, 0.9999764262107419, 0.9999700966993784, 0.9999818314070875, 9653.642651821314, 9706.295052728674, 9694.646990564695, 237.93158412962384, 69.07624253785389, 67.58617472918309, 9639.395615338151, 9706.938392213086, 9703.73596747785, 286.46234645367485, 285.8793473941052, 286.1583514193162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 784.4816, 6.996045, 5488.439, 801.4421, 6.863393, 5500.53, 832.7076, 6.536165, 5443.172, 795.8826, 5.527586, 4399.375, 789.1269, 5.569665, 4395.325, 819.6208, 5.35007, 4385.261, 99.78841, 100.0, 98.96645, 99.98708, 99.88971, 99.66746
30680.586040000002, 60.00209889069822, 60.0067791699449, 60.004931271202196, 33.85458181334535, 34.102293737509015, 34.06997084495514, 0.999976045057031, 0.999974821678911, 0.9999784270806373, 9672.541674818018, 9715.640291221845, 9704.838269369899, 237.06682410424582, 63.575136649498745, 64.72851609576276, 9666.780202562368, 9719.660951404669, 9709.901015404559, 286.41482416233094, 285.9858711727504, 286.1203237928886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.950356, 5495.908, 795.1775, 6.915336, 5499.021, 826.3599, 6.613107, 5464.416, 789.5521, 5.5673, 4395.695, 795.3071, 5.531314, 4399.375, 826.0226, 5.292753, 4372.733, 99.9242, 99.97981, 99.35162, 99.90197, 99.98439, 99.37222
30682.95892, 60.007695998641054, 60.010023451636364, 60.005241025186486, 33.87969036375854, 34.1244758661335, 34.06179623467374, 0.99997643535094, 0.9999773848606642, 0.9999799222733698, 9660.75622614215, 9722.028746925878, 9706.278072391211, 234.9215982237488, 70.22022605405164, 60.40385679633937, 9654.869178806692, 9714.997902407564, 9704.371789695606, 286.4621316239512, 285.96783681562584, 286.1400579187451, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7312, 6.95, 5495.798, 795.158, 6.915336, 5498.907, 826.2434, 6.614396, 5464.751, 789.5521, 5.5673, 4395.754, 795.3071, 5.531497, 4399.204, 826.122, 5.292753, 4372.441, 99.92525, 99.97973, 99.35668, 99.90209, 99.98051, 99.36829
30685.260960000003, 60.003764818192906, 60.005386713843606, 60.004269625209844, 33.86404089516218, 34.09731943075794, 34.031838050075486, 0.9999770140661549, 0.9999745640725843, 0.9999766517620479, 9658.485357152602, 9702.879581683188, 9701.741885051924, 242.73747326055627, 68.99311154832685, 67.66794311946751, 9664.470376627976, 9705.763327225808, 9694.431931639218, 286.44327307120363, 285.9333738936098, 286.11249072926387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 797.0202, 6.900564, 5499.972, 788.835, 6.964149, 5493.761, 819.9734, 6.684344, 5480.882, 783.3188, 5.603337, 4389.185, 801.5255, 5.489675, 4400.402, 831.5297, 5.246973, 4362.462, 99.99809, 99.88828, 99.651, 99.7528, 100.0, 99.10189
30687.628800000002, 60.00406029240879, 60.00666356072828, 60.00654203696648, 33.884399676601994, 34.12711223285101, 34.08523361004744, 0.9999789796094158, 0.9999729580955374, 0.9999774811397981, 9658.530076932242, 9718.779193307739, 9709.348485894097, 236.93923788677034, 66.84088459006034, 65.33324755982176, 9669.378769620345, 9721.716108399527, 9711.39750454024, 286.3034910672042, 285.79814404191313, 286.079840279765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7312, 6.95, 5495.855, 795.158, 6.91552, 5498.966, 826.6511, 6.60961, 5464.133, 789.5716, 5.5673, 4395.637, 795.3071, 5.531497, 4399.369, 826.0623, 5.292753, 4372.508, 99.92324, 99.98077, 99.34647, 99.90076, 99.98426, 99.37096
30689.918360000003, 60.00453213610707, 60.00497288153944, 60.00503295961387, 33.81357811427102, 34.082242110291446, 34.01731225509023, 0.9999731084355628, 0.9999749299668802, 0.9999770311294189, 9646.62027308494, 9704.796258900802, 9695.094611989833, 238.4051803068975, 72.88848982452873, 64.99975531448854, 9656.154987563132, 9709.47552117277, 9699.752556554307, 286.4030595217747, 285.9035244127054, 286.1287000924345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.2975, 6.957852, 5494.405, 797.0452, 6.900048, 5499.965, 828.9222, 6.577397, 5453.74, 794.1738, 5.538617, 4399.294, 789.8708, 5.56857, 4395.431, 819.0244, 5.355747, 4386.247, 99.90495, 99.99987, 99.18726, 99.97934, 99.8947, 99.68214
30692.256320000004, 60.00318371893924, 60.00417230160058, 60.00062411248086, 33.87224775017374, 34.12300672447432, 34.07004870863911, 0.999978905368643, 0.9999760557422558, 0.9999757303108147, 9666.148103200698, 9719.340614385499, 9704.439322748998, 235.57760849616852, 71.80509931272263, 65.06854428748738, 9664.550654916977, 9725.710025400942, 9708.480092948303, 286.4113421947356, 285.83186104917087, 286.1023335109349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.912, 6.966776, 5494.124, 796.4226, 6.904837, 5499.212, 827.3887, 6.609242, 5464.413, 789.5716, 5.5673, 4395.701, 795.3071, 5.531314, 4399.426, 826.1617, 5.292021, 4372.271, 99.88463, 99.98427, 99.34038, 99.9009, 99.98556, 99.37896
