TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30708.695040000002, 60.01108308117909, 60.00841224792128, 60.01044301200626, 36.303596789880295, 36.56901270987669, 36.511835281122444, 0.999975694312026, 0.9999712031215031, 0.9999694267753805, 10371.087210348724, 10422.495447647849, 10412.76196568448, 261.389960449118, 83.27443688709309, 72.92022903086831, 10369.511089221003, 10423.509613206239, 10414.055499918717, 286.6023325385285, 286.075728277486, 286.255185859048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 795.7979, 6.906811, 5499.802, 788.8544, 6.964517, 5493.644, 825.991, 5.294408, 4372.489, 802.3296, 6.855263, 5500.339, 783.0229, 7.00602, 5486.072, 832.2852, 6.541815, 5444.813, 99.995, 99.8861, 99.36085, 100.0, 99.74348, 98.99521
30710.9982, 60.010800327698284, 60.01158141358932, 60.013182061279295, 36.34253941329524, 36.60396841705562, 36.522038277939735, 0.9999726136485108, 0.9999670318868694, 0.9999694724135038, 10377.7017159768, 10432.432842922364, 10422.14932796462, 259.26532257383315, 84.51657641483325, 76.02076322404434, 10374.279666943303, 10429.527827764547, 10424.000713068146, 286.59801759746335, 285.9744398926443, 286.1366453988162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950356, 5495.798, 795.1385, 6.915705, 5499.019, 819.7986, 5.349446, 4385.678, 796.0768, 6.907664, 5499.222, 789.3176, 6.960546, 5494.327, 826.0425, 6.614514, 5465.525, 99.92115, 99.97764, 99.65145, 99.98444, 99.89257, 99.37178
30713.398680000002, 60.00985022465403, 60.01044009318543, 60.01330487343484, 36.33827883116545, 36.5937986628081, 36.54449635243109, 0.9999746524009392, 0.9999666048248108, 0.9999718100738173, 10380.849060965413, 10431.988810759638, 10428.363103972722, 261.7641504676551, 85.22670926917999, 76.57135683000206, 10375.077179349631, 10430.92938103505, 10425.548345029421, 286.6207746118592, 286.0881474111464, 286.2819244706614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950535, 5495.688, 795.1385, 6.915705, 5498.96, 826.1075, 5.294224, 4372.78, 796.0962, 6.907848, 5499.339, 789.3367, 6.960546, 5494.168, 826.0425, 6.614514, 5465.581, 99.9202, 99.97969, 99.37997, 99.98859, 99.89464, 99.3624
30715.736640000003, 60.00464516151834, 60.006320080140235, 60.0087665865895, 36.35043565084536, 36.585300586637864, 36.49586720984759, 0.9999686796507851, 0.9999675117545084, 0.9999707913086827, 10372.44721879679, 10414.870243265093, 10419.65110593258, 266.92030210531664, 79.2710398926638, 76.71075446709983, 10378.101680572254, 10421.29731514874, 10409.697905559702, 286.55284430190994, 285.9694415152785, 286.1531874844919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.4028, 6.996758, 5488.329, 801.4033, 6.863208, 5500.533, 832.4164, 5.232007, 4355.229, 789.824, 6.956756, 5494.592, 795.4788, 6.91288, 5498.58, 821.3903, 6.669267, 5476.916, 99.78639, 100.0, 98.98624, 99.90027, 99.97408, 99.57888
30717.9874, 60.01077431740127, 60.00685804640745, 60.01017359084812, 36.36025041986146, 36.60551653565685, 36.531699922864945, 0.9999721087625772, 0.9999732087925727, 0.9999732915317524, 10377.837780029471, 10431.75619274002, 10426.717354233897, 260.4003916307847, 78.29345750248058, 72.7513102104167, 10378.37695131334, 10437.700547430903, 10425.002188259843, 286.6133233681062, 286.0391889512528, 286.19610553107066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950356, 5495.965, 795.1385, 6.915889, 5499.019, 826.0298, 5.293488, 4372.213, 795.2029, 6.919983, 5498.188, 791.9118, 6.941005, 5497.411, 826.1021, 6.616345, 5465.524, 99.92524, 99.9818, 99.36185, 99.96877, 99.9459, 99.37282
30720.366960000003, 60.001087665883674, 60.00587650826558, 60.005102316103816, 36.30373937404317, 36.578909242265325, 36.51419370634936, 0.9999734612012222, 0.9999699915925753, 0.9999739360725484, 10365.44325743889, 10426.291577741295, 10416.627772820102, 263.81450003317286, 83.10317203702243, 77.22060244398472, 10368.201284528293, 10428.459245524997, 10413.72948507374, 286.5413651488127, 286.05305172313047, 286.1920795228391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.949643, 5496.41, 794.516, 6.923441, 5497.479, 824.6128, 5.311527, 4380.001, 786.1733, 6.986725, 5488.948, 800.5908, 6.870511, 5500.525, 831.8677, 6.54328, 5444.699, 99.92421, 99.96024, 99.47776, 99.81627, 100.0, 98.99839
30722.734760000003, 60.01071311704458, 60.006323046128166, 60.00817432437046, 36.354605237502376, 36.613340893819654, 36.52604416403859, 0.9999682745255962, 0.9999694690139244, 0.9999675293418502, 10374.380178616457, 10436.83700492173, 10421.047208716102, 262.40258563460475, 79.11559332702518, 76.5858780734452, 10388.87898229623, 10436.369202201957, 10426.099466287893, 286.61679814045766, 285.96344176634796, 286.1867166555514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.4716, 6.933581, 5497.361, 793.874, 6.920678, 5498.786, 826.0493, 5.292935, 4372.331, 789.824, 6.957307, 5494.762, 795.5551, 6.911967, 5499.06, 826.0226, 6.617261, 5465.757, 99.95062, 99.97525, 99.36707, 99.90336, 99.97954, 99.376
30725.044360000004, 60.0071215217644, 60.00892623890302, 60.00871117424455, 36.34254950285637, 36.59588318022247, 36.54673051051248, 0.9999775862713615, 0.9999711915182241, 0.999975264231344, 10381.730036007088, 10439.706428877582, 10430.372125662852, 255.3795714156904, 78.47143106221914, 73.60570566170736, 10383.69294362951, 10441.397199218862, 10421.086592933585, 286.5733827710537, 285.97370821473226, 286.25392368076257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.908, 795.1385, 6.915705, 5499.076, 826.0881, 5.292935, 4372.498, 789.7852, 6.957123, 5494.761, 795.536, 6.91215, 5499.059, 825.9828, 6.614697, 5465.239, 99.92629, 99.9818, 99.36846, 99.90024, 99.98148, 99.36658
30727.4118, 60.00837232859237, 60.00833952326608, 60.01125584506441, 36.31723853010316, 36.55475934325869, 36.50459673122875, 0.9999700275668767, 0.9999660720015559, 0.9999707791891105, 10364.220110520007, 10421.027732797893, 10412.376630709266, 264.3574777968124, 82.83983283467637, 75.47347822548136, 10368.949893633271, 10421.127279748947, 10417.202450828623, 286.42677390924456, 285.96205574031484, 286.23788183290014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.4028, 6.996758, 5488.324, 801.3838, 6.863761, 5500.474, 832.4552, 5.231639, 4355.454, 796.1156, 6.907848, 5499.392, 789.3367, 6.960363, 5494.384, 819.7401, 6.686663, 5481.538, 99.78735, 100.0, 98.98613, 99.98754, 99.8926, 99.65988
30729.687400000003, 60.00807243455779, 60.004864616424165, 60.005424202633115, 36.364841844446104, 36.602956009457365, 36.55825061129603, 0.9999757613021489, 0.9999757591199224, 0.9999724205092195, 10376.931302040633, 10430.869929745726, 10421.006340930111, 261.25341602473327, 77.45740750402956, 75.9294605952773, 10376.673521830939, 10434.64445200033, 10424.313354901942, 286.55754785616347, 285.9731568664013, 286.1080183036903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950356, 5495.971, 795.1191, 6.91552, 5498.964, 826.0881, 5.292935, 4372.441, 789.7852, 6.95694, 5494.813, 795.536, 6.912333, 5499.059, 826.0623, 6.616712, 5465.987, 99.92534, 99.97774, 99.36699, 99.90025, 99.98254, 99.37487
30732.02312, 60.00993816213608, 60.00870207625737, 60.00595105302138, 36.32124748655297, 36.58598165063436, 36.49773523513338, 0.999973386365281, 0.9999707392461287, 0.9999734108873131, 10371.577395009508, 10422.865692858131, 10412.669344627942, 261.85083172547, 72.07168927963176, 74.47979979502361, 10374.838419876298, 10424.5378852195, 10408.795793329846, 286.56355238859567, 286.03604414031383, 286.16126203422925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950535, 5495.965, 795.1385, 6.91552, 5498.853, 826.1852, 5.292935, 4372.21, 789.7852, 6.957123, 5494.591, 795.6695, 6.911419, 5499.47, 826.6588, 6.604076, 5461.457, 99.92429, 99.97977, 99.37356, 99.90332, 99.98895, 99.29782
30734.519560000004, 60.0122412446754, 60.00827878713346, 60.006185666279265, 36.31298092853556, 36.57147809595308, 36.52867922576613, 0.9999761559985205, 0.999968359725868, 0.9999732903041475, 10364.060910184025, 10430.621276896001, 10427.281407908562, 258.73120114123867, 81.16134314599913, 78.13651728680452, 10382.315152700292, 10431.181196527114, 10425.88371910395, 286.54741015790694, 286.0086763939881, 286.15643443849126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9808, 6.9011, 5499.97, 789.4186, 6.959912, 5495.228, 821.8563, 5.33067, 4379.829, 786.5228, 6.976613, 5492.417, 797.0811, 6.899731, 5499.302, 826.6786, 6.609203, 5465.183, 99.99903, 99.9043, 99.54016, 99.86072, 99.99338, 99.3593
30736.981720000003, 60.01429242981392, 60.010051471859626, 60.010324561193926, 36.34071242774382, 36.593127825853074, 36.54344761064233, 0.999974216913552, 0.9999725272343087, 0.9999722675745565, 10380.814484694221, 10424.193373577007, 10416.27583633404, 260.142736659604, 77.11690131331306, 78.63045331811418, 10386.676078178976, 10429.713749919274, 10419.400172505031, 286.52722470017534, 285.9801504376146, 286.182302424029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.797, 795.1385, 6.915889, 5498.848, 826.127, 5.292199, 4372.381, 789.7852, 6.957123, 5494.761, 795.536, 6.912515, 5499.008, 826.0027, 6.615979, 5465.357, 99.92219, 99.97868, 99.3709, 99.90334, 99.98056, 99.37603
30739.37452, 60.0155036777899, 60.013231773645444, 60.01165445351457, 36.26915950615451, 36.56910507133757, 36.50262903884541, 0.9999707059719406, 0.9999661583710107, 0.9999732528550581, 10366.568091800935, 10421.236110047448, 10418.477054395, 257.23470482668307, 90.53757675703491, 73.72256157665925, 10365.879243729389, 10418.787213879217, 10411.52064417441, 286.534844731146, 285.99647669189176, 286.2207251492174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.5211, 6.99658, 5488.323, 801.3838, 6.863208, 5500.245, 832.4358, 5.231271, 4355.565, 796.1156, 6.907848, 5499.503, 789.3367, 6.960546, 5494.278, 819.6805, 6.687396, 5481.999, 99.78629, 100.0, 98.98104, 99.98957, 99.89548, 99.6526
30741.731600000003, 60.01427702289633, 60.01633768690972, 60.016014097698516, 36.292583414876844, 36.58073990941328, 36.50402298995895, 0.9999744212417572, 0.9999743165166832, 0.9999703741187025, 10369.090065292083, 10417.865132790736, 10416.021774652287, 259.7864660229343, 70.98965237886978, 79.9986238900301, 10372.386291577046, 10416.561864751513, 10412.013177194738, 286.59625948829563, 285.9612712046822, 286.28610266686877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950178, 5495.908, 795.1385, 6.91552, 5498.908, 826.1658, 5.292751, 4372.441, 789.8046, 6.957123, 5494.761, 795.5551, 6.91215, 5499.169, 826.0226, 6.61543, 5466.096, 99.92524, 99.97765, 99.37226, 99.90132, 99.98349, 99.35398
30744.106440000003, 60.01688788239138, 60.015949640133385, 60.014188697136895, 36.313516888397956, 36.55712786969011, 36.51256510324071, 0.9999744067753882, 0.9999722984142682, 0.9999753257261528, 10366.250679379636, 10423.454463351038, 10409.401216290937, 261.83361584446266, 75.08487955477602, 73.57001609602139, 10374.012863635848, 10416.361346959575, 10398.042688040694, 286.74631910281335, 286.03382956892955, 286.27107582630765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950356, 5495.913, 795.1385, 6.91552, 5498.848, 826.0881, 5.292567, 4372.326, 789.8046, 6.956756, 5494.645, 795.5551, 6.91215, 5498.952, 826.1021, 6.61543, 5455.551, 99.92429, 99.97873, 99.36965, 99.90027, 99.98061, 99.19044
30746.35924, 60.011727275381595, 60.01489906542693, 60.01458823764385, 36.291006019787694, 36.572669357291915, 36.520531020565265, 0.9999726978228599, 0.9999684740411583, 0.999971797397463, 10365.862419991096, 10418.426742316422, 10407.816844186671, 259.0380282679562, 79.84974909033713, 78.59334116954824, 10375.904629283868, 10416.52777018774, 10410.984075553295, 286.56204037229065, 285.92281741608133, 286.1750699051603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9611, 6.900564, 5499.856, 788.8156, 6.964517, 5493.759, 819.7986, 5.349078, 4385.68, 783.61, 7.001986, 5488.376, 800.7816, 6.873616, 5500.451, 829.959, 6.574045, 5456.238, 99.99599, 99.88602, 99.66161, 99.77488, 100.0, 99.16744
30748.698000000004, 60.01017726909364, 60.008978050559044, 60.009122335969174, 36.31751229718215, 36.60105284149763, 36.53517380196729, 0.999972413778217, 0.9999700876499542, 0.9999707325122075, 10371.655517428213, 10420.826866150052, 10422.669519446883, 258.23073919364833, 77.41799437134432, 75.46782754558376, 10376.582527207285, 10427.045222354282, 10419.404073153633, 286.4644751168944, 285.9452202426975, 286.19172953245896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950356, 5495.74, 795.1385, 6.915705, 5498.735, 826.0687, 5.292567, 4372.728, 789.7852, 6.95694, 5494.703, 795.5551, 6.91215, 5499.111, 826.1617, 6.61543, 5466.16, 99.92115, 99.9756, 99.37106, 99.90228, 99.97952, 99.36654
30750.93688, 60.01052677330478, 60.011408765786605, 60.012341739067075, 36.29589140360277, 36.56617225031743, 36.48935327934723, 0.9999714348432576, 0.9999700594587768, 0.9999727549611563, 10363.195664633062, 10419.817200916716, 10410.161439640402, 265.4553018491979, 76.5755126940303, 80.19454099671918, 10363.92873985869, 10418.32747160016, 10411.701447640058, 286.54796159944794, 285.9196668723375, 286.1577921783427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 789.5681, 6.959102, 5493.627, 797.1425, 6.894338, 5500.309, 829.3299, 5.262563, 4361.395, 794.5039, 6.917225, 5499.103, 789.4893, 6.960363, 5494.387, 819.1636, 6.692157, 5482.166, 99.89275, 100.0, 99.16158, 99.98229, 99.89865, 99.67435
30753.270440000004, 60.00920411201957, 60.00916457802442, 60.01502265581916, 36.311990754451806, 36.55176591418269, 36.50228269282203, 0.999972275607168, 0.9999723105747911, 0.9999716448054686, 10371.974578787414, 10426.470757993993, 10414.990556469993, 262.12654510748916, 81.38110941302148, 74.79432170217251, 10375.59809442567, 10416.747693739737, 10410.937768255442, 286.5002936316778, 285.99234673457096, 286.2047415190621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 788.6217, 6.966062, 5494.796, 796.3059, 6.911468, 5499.079, 826.4569, 5.290174, 4371.869, 789.824, 6.956756, 5494.704, 795.5551, 6.911967, 5499.062, 825.9033, 6.616529, 5466.038, 99.89577, 99.97774, 99.35927, 99.8992, 99.98153, 99.37171
30755.677880000003, 60.00957766495031, 60.01007291245136, 60.0093849095158, 36.35347550558558, 36.601765236145496, 36.53706645957958, 0.9999712184724183, 0.9999719619306302, 0.9999758163630424, 10373.435812237449, 10430.123546264096, 10427.766024401202, 259.7668456362089, 76.64340084885862, 75.1183649898494, 10376.222621679177, 10429.050092472655, 10420.577604956688, 286.5941888059003, 285.9812607094641, 286.29733677890175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.913, 795.1191, 6.915705, 5498.964, 826.1075, 5.292751, 4372.503, 789.8046, 6.957307, 5494.761, 795.536, 6.91215, 5499.173, 826.0027, 6.617078, 5465.759, 99.92524, 99.9787, 99.37367, 99.9043, 99.98356, 99.37604
30758.1202, 60.011289416926466, 60.0131062769226, 60.01029957280576, 36.272463287139, 36.552496486116986, 36.51123431329123, 0.9999732869376379, 0.9999684388266376, 0.9999743803566066, 10365.321895603487, 10420.475607714105, 10414.843052042483, 261.9121796063562, 79.0383292521442, 73.49711364985251, 10370.869722493408, 10421.902700011617, 10403.460298436741, 286.46101872150683, 285.95933384317084, 286.20866153853905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9808, 6.9011, 5499.804, 788.8156, 6.964517, 5493.59, 819.7792, 5.349078, 4385.346, 783.5324, 7.002538, 5486.791, 801.7925, 6.860101, 5500.427, 832.2852, 6.541815, 5444.753, 99.99504, 99.88406, 99.65906, 99.75629, 100.0, 98.99321
30760.534400000004, 60.01122105200814, 60.01157930264104, 60.00801735556694, 36.34379806519476, 36.58555878486587, 36.548485432787004, 0.9999750150306546, 0.9999721988197507, 0.9999712035617874, 10377.957226993, 10426.838945566142, 10423.286681948099, 261.44430578937, 82.35292922224289, 77.07112764829162, 10381.095783747372, 10435.337304379433, 10420.939831051788, 286.4232266603178, 286.0559547580651, 286.1873556162963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950535, 5495.913, 795.1191, 6.915705, 5498.907, 826.0298, 5.293488, 4372.333, 789.7852, 6.957123, 5494.708, 795.536, 6.912333, 5499.114, 826.0623, 6.617444, 5465.408, 99.92314, 99.98171, 99.37481, 99.90431, 99.97954, 99.36965
30762.81908, 60.00561673868634, 60.0079660745855, 60.00833764289992, 36.32763079030214, 36.56461896624932, 36.484719097140335, 0.9999716255040889, 0.9999687037691958, 0.9999739467763118, 10362.11436025345, 10420.26633292843, 10410.517676829591, 261.5044714701462, 82.28740640184334, 79.62041800825682, 10361.365420465845, 10422.38697086083, 10411.755415521127, 286.5801487004655, 285.9100783410011, 286.1029510601851, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.797, 795.1385, 6.915705, 5498.914, 826.2046, 5.288333, 4370.548, 791.3775, 6.942414, 5497.218, 792.8083, 6.936804, 5496.642, 819.6606, 6.683917, 5481.028, 99.92219, 99.9787, 99.32925, 99.94058, 99.93754, 99.64951
30765.12036, 60.008695756353234, 60.008869269006865, 60.00673502350306, 36.32212621628552, 36.57997201418086, 36.517890526293776, 0.999973816352468, 0.9999709615854986, 0.9999704901726761, 10366.242658165907, 10420.96944989469, 10412.678863398463, 260.0040628418283, 81.01824274627211, 69.87267495571541, 10372.72201009037, 10414.002205443632, 10413.200885970782, 286.60638402881676, 285.9032365625758, 286.1833815202285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.9153, 6.988906, 5490.446, 799.7301, 6.880891, 5500.049, 829.7764, 5.263484, 4365.634, 792.0183, 6.945172, 5495.675, 795.1545, 6.913611, 5499.168, 826.1021, 6.61543, 5465.691, 99.8148, 99.99949, 99.19796, 99.91996, 99.98233, 99.37075
30767.480280000003, 60.00376440078094, 60.00358432712241, 60.00530861680451, 36.34424938632082, 36.61070888216397, 36.53253742214143, 0.9999736470709915, 0.9999719256241063, 0.9999734454779262, 10383.89234552913, 10430.681683523351, 10422.115900726845, 254.85886107867464, 76.4877107350776, 75.85707464163625, 10377.227786012263, 10433.888655883698, 10423.823981396721, 286.43857967631857, 285.9853040414053, 286.18092185676886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.965, 795.1385, 6.91552, 5498.966, 826.0687, 5.291831, 4372.044, 789.824, 6.957123, 5494.645, 795.5551, 6.912515, 5499.173, 827.1558, 6.60957, 5465.125, 99.92419, 99.97979, 99.37997, 99.90431, 99.98044, 99.3645
30769.833160000002, 60.01044916304571, 60.0065077118374, 60.004674855783065, 36.29714808913488, 36.552830426158465, 36.48399701933528, 0.9999738584512918, 0.9999727452589736, 0.9999726391165367, 10367.890038070165, 10419.136737660598, 10407.64579677936, 261.7375438832487, 80.23873903567801, 73.4972695351737, 10366.018032688386, 10424.72836145307, 10414.37289440596, 286.5304626726951, 286.0090923798047, 286.20327648990417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9019, 6.900921, 5499.81, 788.8156, 6.964149, 5493.807, 819.7792, 5.348526, 4385.573, 783.513, 7.002354, 5486.843, 801.7925, 6.859736, 5500.257, 832.3051, 6.541998, 5444.467, 99.99504, 99.88303, 99.67071, 99.75737, 100.0, 98.98892
30772.206000000002, 60.00381650533744, 60.005464141411004, 60.00855096063585, 36.31418697867153, 36.57154511479202, 36.52856629106145, 0.9999740440912512, 0.9999667281308292, 0.9999726948779183, 10369.279942774452, 10424.226565892603, 10420.58469851717, 262.11781255371625, 85.63520098685694, 74.70138451435187, 10379.911761806829, 10423.544818557975, 10404.528992389623, 286.4948581913213, 285.9793556972155, 286.0895575274004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950178, 5495.798, 795.1385, 6.91552, 5498.794, 826.0493, 5.293119, 4372.27, 789.8046, 6.95694, 5494.819, 795.5551, 6.91215, 5499.111, 826.0623, 6.617261, 5465.581, 99.92324, 99.97668, 99.36838, 99.90238, 99.97952, 99.38952
30774.628800000002, 60.01230041490183, 60.01341355258325, 60.01136504183664, 36.31836585044547, 36.594938105190955, 36.50964960255231, 0.9999718693061229, 0.9999736092075996, 0.9999704824264952, 10370.882047479867, 10422.849279951035, 10417.99146906899, 260.54731050083456, 80.8345662177835, 78.98055650970127, 10365.394383943929, 10421.22947255822, 10412.614157200907, 286.4499684133194, 286.00765305730124, 286.1315562145789, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950714, 5496.023, 795.1385, 6.915336, 5498.912, 826.1464, 5.292567, 4372.493, 789.7852, 6.957307, 5494.813, 795.5551, 6.912333, 5499.006, 825.9232, 6.617993, 5468.389, 99.92228, 99.97881, 99.37345, 99.90025, 99.98053, 99.39264
30776.94208, 60.01697032095452, 60.0174678060904, 60.014908473716936, 36.331720777185154, 36.57121023633952, 36.527732347728886, 0.9999725780961347, 0.9999669129605367, 0.9999747237553249, 10365.34515805904, 10429.175229501503, 10420.24878069653, 257.6657184428134, 81.99698038780753, 79.23049817587025, 10363.496029916343, 10421.482425364788, 10418.198499354665, 286.4744323885969, 285.86569948333783, 286.2295834452468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.3831, 6.996758, 5488.213, 801.4033, 6.863393, 5500.474, 832.4552, 5.232007, 4357.056, 795.4748, 6.915387, 5498.42, 791.4349, 6.944475, 5497.06, 823.1796, 6.642348, 5470.216, 99.78526, 100.0, 98.9836, 99.97615, 99.94081, 99.48843
30779.314840000003, 60.01845746195628, 60.01236823811355, 60.01358852429071, 36.33565921488239, 36.6105067338275, 36.53717235119907, 0.999972532940053, 0.9999743158015201, 0.999974323969485, 10373.560930657297, 10428.316757918654, 10421.195729696785, 259.5933451889589, 77.18533856080649, 72.35824235703603, 10386.133968430397, 10434.286142135672, 10418.303656120475, 286.44394951421583, 285.96738170137604, 286.19056979263917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.908, 795.1385, 6.91552, 5498.85, 826.2046, 5.292015, 4372.669, 789.7852, 6.95694, 5494.644, 795.536, 6.912333, 5499.059, 826.0226, 6.617444, 5465.585, 99.92324, 99.98171, 99.37744, 99.9043, 99.98148, 99.37697
30781.685480000004, 60.0208640761678, 60.013858655925034, 60.01374557956487, 36.328128088674106, 36.57505998924314, 36.473923783197655, 0.9999732123348221, 0.9999693575604723, 0.9999732121468822, 10361.1115432039, 10423.503373654241, 10411.999487620706, 262.9545087929255, 83.9547919742306, 74.77207471719066, 10367.738747281583, 10417.124255958017, 10408.34239189799, 286.40089049374006, 285.9638629204354, 286.21109197463244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.8658, 6.926085, 5498.97, 790.9167, 6.953096, 5494.817, 819.5657, 5.352943, 4386.036, 783.5324, 7.002538, 5486.562, 801.7925, 6.860284, 5500.364, 832.3051, 6.541998, 5444.698, 99.97584, 99.90976, 99.68123, 99.75427, 100.0, 98.99312
30784.049440000003, 60.01587095764112, 60.01865881460846, 60.01901801024103, 36.33635109703152, 36.564596513404155, 36.51842513445885, 0.9999736657244648, 0.9999641381490696, 0.9999737663785488, 10369.00247672575, 10420.47823322385, 10415.855700500257, 258.4716846733327, 86.33550250998292, 73.17615455186888, 10372.01713107387, 10429.12270443764, 10416.785229455561, 286.4298574454775, 285.9664652677586, 286.1737834295049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7509, 6.950178, 5495.85, 795.1385, 6.91552, 5498.848, 826.1075, 5.291094, 4372.946, 789.7852, 6.957123, 5494.761, 795.5551, 6.912515, 5499.173, 825.9431, 6.615979, 5465.582, 99.9202, 99.97765, 99.38375, 99.90121, 99.98451, 99.37281
30786.426280000003, 60.0227940802547, 60.01562937771324, 60.02237201469248, 36.368482224540145, 36.645290580984984, 36.56510234399244, 0.999972324489793, 0.999971681817649, 0.9999732143909688, 10377.198821071855, 10428.152217102961, 10416.445830900115, 256.46734761664266, 79.32813385768804, 78.68990701885139, 10383.098501946206, 10430.933173355435, 10418.558292976479, 286.2824939625387, 285.78282584730425, 286.15168429793346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6721, 6.950356, 5495.855, 795.1191, 6.915705, 5498.906, 826.224, 5.291462, 4372.21, 789.7852, 6.957307, 5494.702, 795.5169, 6.912333, 5499.116, 825.9033, 6.617627, 5465.87, 99.92324, 99.9787, 99.37362, 99.90226, 99.98157, 99.37912
30788.851680000003, 60.020402535106506, 60.019417163565436, 60.01654127711108, 36.309678812009274, 36.577972589205416, 36.53012923070627, 0.9999742767613534, 0.9999671779859691, 0.999971951026902, 10365.479573571552, 10415.154572428452, 10402.330844687367, 263.5584832643044, 78.80837858933137, 78.68917407647541, 10376.066183275003, 10430.885106201034, 10408.312449629168, 286.4300304473529, 285.9973945799108, 286.0187181536321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.3633, 6.997115, 5488.549, 801.3838, 6.863577, 5500.302, 832.4552, 5.231455, 4355.393, 796.0962, 6.907848, 5499.451, 789.3176, 6.960728, 5494.564, 820.595, 6.677874, 5478.686, 99.78534, 100.0, 98.98113, 99.98861, 99.89652, 99.61107
30791.130080000003, 60.021921171374245, 60.02009840849173, 60.02100510193758, 36.333875705486975, 36.61727900053116, 36.522586004765785, 0.9999734584722543, 0.9999727556864081, 0.9999707716312114, 10376.671359449105, 10435.091689805777, 10416.477512820202, 261.9252320020558, 78.6826884221091, 75.2483911745203, 10368.22460158634, 10435.21074419371, 10427.961764182515, 286.4150389775928, 285.96247014314315, 286.1783010150272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.745, 795.1191, 6.915705, 5498.735, 826.2434, 5.292383, 4372.723, 789.7852, 6.957123, 5494.813, 795.536, 6.912515, 5499.003, 816.8375, 6.700031, 5481.315, 99.92115, 99.9756, 99.36721, 99.9043, 99.98249, 99.65887
30793.479000000003, 60.01942122099423, 60.01901443089196, 60.01525383310851, 36.3704341377538, 36.600427936691396, 36.55930748169541, 0.9999708899473657, 0.9999691895787317, 0.9999738618778065, 10378.917860415771, 10428.106905611836, 10420.802192517476, 262.817798790144, 79.42323396251209, 77.00946170546649, 10366.086475363178, 10427.646278971019, 10428.545187353171, 286.4747290525679, 285.88717098373104, 286.1266297260232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950356, 5495.798, 794.944, 6.916994, 5498.131, 825.5251, 5.303059, 4376.107, 787.0472, 6.980106, 5490.261, 799.7706, 6.877634, 5500.546, 814.1137, 6.748192, 5492.239, 99.92219, 99.97104, 99.45559, 99.83502, 100.0, 99.85542
30795.871400000004, 60.01586800502256, 60.014312748101524, 60.01493608047543, 36.304902729925765, 36.58275042232766, 36.5186393084963, 0.9999745075600073, 0.9999657213817225, 0.9999731420010686, 10372.29964757801, 10430.366480574343, 10410.623828048649, 256.5270037407354, 81.02603708519291, 73.02186280045225, 10377.115219092655, 10414.764881712821, 10414.633006483888, 286.509507865322, 285.88258459840864, 286.2384383686107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 793.7476, 6.926799, 5497.417, 793.0179, 6.927125, 5498.416, 825.991, 5.293303, 4372.775, 789.7852, 6.957123, 5494.761, 795.5742, 6.91215, 5499.112, 819.7202, 6.687213, 5481.48, 99.96364, 99.96979, 99.37106, 99.90335, 99.98246, 99.65978
30798.178640000002, 60.013138762026266, 60.015615038211656, 60.01909488896785, 36.330891842227594, 36.56251401167381, 36.51841612176355, 0.9999724829110278, 0.9999640881836986, 0.999975068434221, 10354.426772557941, 10428.226446074783, 10428.641665985971, 262.3324289551474, 85.81107556778579, 77.44112069045786, 10371.124495521348, 10416.638158767153, 10408.53538016335, 286.45162304781144, 285.96131647699394, 286.0912517978134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950535, 5495.855, 795.1385, 6.91552, 5499.077, 826.0493, 5.291831, 4371.536, 789.8046, 6.956756, 5494.645, 795.5742, 6.911785, 5499.171, 819.76, 6.68648, 5481.714, 99.92219, 99.98182, 99.36307, 99.90122, 99.98352, 99.6598
30800.52056, 60.013568455604656, 60.013480674996856, 60.00848002340027, 36.3132202859555, 36.58925749959777, 36.49852739692355, 0.9999711509401605, 0.9999679300846052, 0.9999716106152952, 10368.283565348393, 10416.651384389355, 10417.3099728238, 266.9007451529005, 87.89184151929476, 75.94748636347549, 10364.123410634173, 10425.478159522638, 10412.400365018573, 286.3596541090676, 286.0561339370308, 286.29414408761147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 784.3831, 6.997115, 5488.438, 801.3838, 6.863393, 5500.528, 832.494, 5.231455, 4355.339, 796.0962, 6.907848, 5499.445, 789.3176, 6.960363, 5494.226, 825.8635, 6.620008, 5466.155, 99.78734, 100.0, 98.98352, 99.98445, 99.89562, 99.36343
30802.853280000003, 60.01384022436846, 60.01246305951947, 60.01106210114941, 36.3501321860462, 36.58508533655907, 36.5456433685994, 0.999971234397524, 0.9999736720880747, 0.99997084271323, 10375.513576364496, 10421.124145476897, 10417.312069248099, 256.62359702068034, 75.57516917880002, 78.12276807408853, 10359.575206654587, 10429.39715264428, 10421.068866336136, 286.3746360400188, 285.8696600311432, 286.14784068563176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7115, 6.950535, 5495.855, 795.1385, 6.915705, 5498.848, 826.1658, 5.292015, 4372.159, 789.8046, 6.957123, 5494.702, 795.5551, 6.91215, 5499.225, 819.76, 6.686297, 5481.484, 99.92324, 99.98072, 99.36585, 99.90324, 99.98451, 99.6672
30805.177200000002, 60.01290872593086, 60.01434768487283, 60.011850813556286, 36.336729036755266, 36.58085721988967, 36.51725869570301, 0.9999753729526132, 0.9999718512590415, 0.9999766698044128, 10360.42403906779, 10417.927779521127, 10410.989797497301, 259.5513158703844, 76.50672931888312, 71.26159867761726, 10363.995470267722, 10411.41190246668, 10410.410765936145, 286.5434782481167, 285.8364135661485, 286.14480380296743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950714, 5495.908, 795.1191, 6.915705, 5498.741, 826.0493, 5.293303, 4372.269, 789.7657, 6.95694, 5494.93, 795.536, 6.912515, 5499.64, 826.4202, 6.60664, 5462.261, 99.92419, 99.97571, 99.37617, 99.90642, 99.9846, 99.33013
30807.514680000004, 60.01338533640509, 60.0133823825868, 60.00834948802408, 36.33856539367587, 36.58684125990009, 36.52260196566456, 0.9999710019916357, 0.999966468688619, 0.9999694057993413, 10364.64426241867, 10422.249123047273, 10419.06480205242, 263.011086597493, 80.06317096470457, 76.59151519838724, 10375.419912159417, 10424.042523402444, 10409.264975655859, 286.4394243822039, 285.76771812875893, 286.069689052961, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9611, 6.9011, 5499.914, 788.8156, 6.964333, 5493.879, 820.3422, 5.341162, 4382.587, 785.2801, 6.990403, 5490.71, 798.9885, 6.887312, 5500.045, 828.3487, 6.589793, 5461.862, 99.99913, 99.88407, 99.6265, 99.81727, 100.0, 99.26235
30809.921640000004, 60.00896715585075, 60.01142163286304, 60.01422941882527, 36.3237993618373, 36.58075614128531, 36.521752965298425, 0.9999710075873348, 0.9999680732101308, 0.9999702083014624, 10370.809475590439, 10424.752400190806, 10415.994747179791, 258.10856685694216, 80.84873625946706, 81.73412023379387, 10375.195552944915, 10425.27208964003, 10422.004579503675, 286.5226113149515, 285.8213103317229, 286.00571901098687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.745, 795.1191, 6.915336, 5498.853, 826.224, 5.292199, 4372.836, 789.8046, 6.957123, 5494.649, 795.536, 6.912333, 5499.117, 826.0226, 6.616895, 5465.469, 99.92019, 99.97774, 99.35447, 99.90131, 99.98252, 99.37077
30812.221040000004, 60.01033046056072, 60.01256715682007, 60.013791612627614, 36.29114777268047, 36.568731840608685, 36.49331538650754, 0.9999747264227097, 0.9999676016481727, 0.9999719365736994, 10366.690200471783, 10418.437090401267, 10406.864609629583, 267.35712381159556, 83.63578387766779, 75.64842139101529, 10367.795349463566, 10424.42663892522, 10413.957383602285, 286.4373229007727, 285.935775651579, 286.19692276194013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.9066, 6.983195, 5490.33, 800.3137, 6.866892, 5500.47, 832.164, 5.233111, 4355.509, 796.0962, 6.907848, 5499.503, 789.3176, 6.960728, 5494.391, 819.7401, 6.687213, 5481.597, 99.82278, 100.0, 98.98746, 99.98753, 99.89661, 99.66295
30814.600640000004, 60.01981987161357, 60.02109390489349, 60.022374927277866, 36.320886779917195, 36.56636790760639, 36.49574149287494, 0.9999775514649707, 0.9999696928768086, 0.9999740652304776, 10367.415374564944, 10426.48012524556, 10412.894156677381, 261.87543167816057, 77.38572508923062, 77.10654224254233, 10370.559157266845, 10429.10133076809, 10407.152328932894, 286.5374193770284, 286.03530576838125, 286.2309411379802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950356, 5495.745, 795.158, 6.915336, 5498.848, 826.0298, 5.293303, 4371.986, 789.8046, 6.95694, 5494.586, 795.5551, 6.91215, 5499.117, 825.9828, 6.619275, 5466.555, 99.9242, 99.97765, 99.36193, 99.90025, 99.98453, 99.36123
30816.877040000003, 60.01877190946816, 60.02169659728683, 60.01990148124778, 36.34218544966782, 36.57937882619747, 36.537462425188146, 0.9999711928795425, 0.9999709288181089, 0.999972044978834, 10373.630857931434, 10426.925315133174, 10423.595288292352, 265.014305358603, 80.9192098028052, 75.51366787011466, 10384.037424396005, 10428.565316016191, 10418.522746886636, 286.52172816104064, 286.0429406041623, 286.20275107487015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.855, 795.1385, 6.91552, 5498.848, 826.2046, 5.291831, 4372.618, 789.8046, 6.957123, 5494.592, 795.5551, 6.91215, 5499.117, 819.7004, 6.687945, 5481.826, 99.92324, 99.97864, 99.36843, 99.90227, 99.98047, 99.66296
30819.211960000004, 60.025552827590815, 60.02319834207568, 60.02422017906959, 36.31004286178179, 36.579830714496126, 36.548870110700435, 0.999970608629471, 0.9999627554313086, 0.9999693947001128, 10371.474343838569, 10424.711777104825, 10421.15473985691, 262.38164797901663, 86.15771473713858, 80.91970309457065, 10378.01426374358, 10434.503486596777, 10420.648768259116, 286.5350546137535, 285.9291130962151, 286.22763150701655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.9611, 6.900743, 5499.81, 788.8156, 6.964333, 5493.643, 819.9152, 5.348341, 4385.397, 783.5324, 7.002538, 5486.896, 801.8116, 6.859919, 5500.427, 813.398, 6.752037, 5491.782, 99.99513, 99.88514, 99.65531, 99.76034, 100.0, 99.86055
30821.560920000004, 60.02206765151081, 60.01620634502577, 60.02567995923206, 36.321657823380875, 36.598900474263566, 36.49516909760134, 0.9999729026195903, 0.9999666438047764, 0.9999726203783051, 10373.345091107642, 10424.316582099862, 10418.215304094754, 264.2776519863037, 85.19531115339777, 78.11905757504519, 10374.615278378591, 10428.710498847613, 10407.864163029437, 286.7246994523876, 286.0260502515472, 286.1791374915856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.7312, 6.950356, 5495.913, 795.1385, 6.91552, 5498.848, 826.127, 5.291278, 4372.497, 789.824, 6.956572, 5494.586, 795.5742, 6.911967, 5499.062, 819.7798, 6.686114, 5481.305, 99.92219, 99.97765, 99.35295, 99.90016, 99.98153, 99.66817
30823.862, 60.02205152606629, 60.02176178231384, 60.02750753794665, 36.31621834151482, 36.58242493665583, 36.52413041278597, 0.999973199416701, 0.9999623881278851, 0.9999734474784064, 10363.122045589442, 10419.769140796967, 10421.30537163175, 263.38035389398465, 86.00309367879254, 75.85423298225305, 10377.39436088384, 10429.824796557159, 10412.816322062641, 286.3943099359734, 285.8741946824127, 286.1888553164918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.6918, 6.950356, 5495.965, 795.1385, 6.915705, 5499.16, 827.0781, 5.280418, 4368.835, 791.96, 6.940576, 5497.672, 792.2361, 6.942831, 5496.069, 824.8297, 6.630262, 5465.634, 99.92228, 99.97877, 99.29819, 99.94898, 99.93341, 99.40089
