TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30840.309480000004, 60.02054057334738, 60.02127299424705, 60.0194053105814, 35.109572755080954, 35.418749910564635, 35.310396099079895, 0.9999773163563134, 0.9999718179129198, 0.9999792734134778, 10016.368755272762, 10077.201131746115, 10063.848758700526, 251.11856625332803, 72.85265227898782, 71.3537912253023, 10023.239614900363, 10080.116137873327, 10074.19710365403, 286.31943026426023, 285.9345865570227, 286.13871534280327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950535, 5495.74, 795.1191, 6.91552, 5498.85, 826.1658, 5.292567, 4372.833, 789.7852, 6.957307, 5494.872, 795.5169, 6.912333, 5499.005, 826.0226, 5.293303, 4372.505, 99.92429, 99.97768, 99.36962, 99.90121, 99.9805, 99.38421
30842.66844, 60.02193436308965, 60.01707249318084, 60.01944469849086, 35.10829034932807, 35.35375496614864, 35.30166798797334, 0.9999777903354009, 0.9999704398868209, 0.9999734850514188, 10015.797026109642, 10074.766650487138, 10068.441329380865, 249.5172382394685, 77.23726392287745, 69.1687558575386, 10018.050443895687, 10073.247151384083, 10067.065789308554, 286.4219745621038, 285.91538695832196, 286.23798213534815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.0827, 6.924122, 5499.025, 790.6833, 6.954938, 5494.469, 819.4104, 5.352575, 4386.147, 783.5324, 7.002905, 5486.9, 801.8116, 6.860101, 5500.424, 832.2852, 5.233422, 4355.876, 99.97589, 99.89804, 99.67476, 99.75735, 100.0, 98.99703
30845.041800000003, 60.01927722629786, 60.020665500230784, 60.01940205518925, 35.11571322858861, 35.384299616138314, 35.330363789397374, 0.9999758910624982, 0.9999721860291326, 0.9999738884700112, 10024.82292879624, 10079.063638030051, 10070.169529918003, 251.29321832650294, 76.4134058984564, 69.91846671738926, 10033.18930746817, 10081.076151433257, 10077.527784767664, 286.42197416255027, 285.8980400998965, 286.1198168243863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7706, 6.950356, 5495.855, 795.1191, 6.915705, 5498.848, 826.0104, 5.291278, 4372.945, 789.7657, 6.957307, 5494.702, 795.5169, 6.912333, 5499.116, 826.0822, 5.294035, 4372.963, 99.92524, 99.97765, 99.38371, 99.90226, 99.97949, 99.38414
30847.413520000002, 60.018901519329, 60.015908265817, 60.01956762634537, 35.150238473635724, 35.39907712301697, 35.33340655444745, 0.9999766151469716, 0.9999732943796579, 0.9999782682810474, 10020.59684591923, 10070.932758947403, 10069.050938552511, 243.47322447453067, 74.90783993100831, 68.29081762495662, 10025.477502657961, 10079.457846452973, 10073.501999343482, 286.3993017474512, 285.83278246864495, 286.23346973981756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950535, 5495.635, 795.1191, 6.91552, 5498.96, 826.2046, 5.292015, 4372.671, 789.7657, 6.95694, 5494.59, 795.536, 6.91215, 5499.057, 826.0226, 5.294584, 4372.442, 99.92324, 99.97765, 99.37093, 99.90016, 99.98151, 99.3802
30849.7524, 60.01184873043236, 60.01499281371434, 60.017925938169505, 35.12145189758816, 35.36245084495708, 35.28733121160664, 0.9999707006951742, 0.9999666183236829, 0.9999749012587201, 10007.081422640638, 10074.705838710417, 10069.084473169085, 246.9523960743354, 81.15381294238841, 73.20485042045857, 10032.648458871463, 10085.301114701575, 10069.32241567069, 286.37378225146716, 285.9961926867082, 286.109372023407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.3831, 6.997115, 5488.323, 801.3838, 6.863577, 5500.528, 832.4164, 5.231639, 4355.281, 796.0962, 6.907664, 5499.449, 789.3367, 6.960728, 5494.384, 819.7004, 5.34952, 4384.775, 99.78935, 100.0, 98.97966, 99.98858, 99.89453, 99.65258
30852.084120000003, 60.01701152244027, 60.01511818442541, 60.013026707574994, 35.11328200665871, 35.422650777165536, 35.35836580157878, 0.9999750533779241, 0.9999731053523708, 0.999978274677327, 10032.43738354873, 10082.116290559165, 10077.516975878172, 249.6919661558777, 75.0660943327545, 72.78620280106952, 10030.393736689042, 10086.855960921634, 10077.26122422526, 286.46159300088146, 285.87576658131945, 286.0659919077249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950535, 5495.908, 795.1385, 6.91552, 5498.964, 826.1852, 5.292015, 4372.438, 790.2512, 6.950872, 5496.24, 795.4979, 6.912698, 5498.949, 825.9232, 5.293669, 4372.912, 99.92419, 99.97765, 99.37221, 99.91578, 99.97949, 99.37888
30854.462720000003, 60.01453652358038, 60.009924691588495, 60.01466422610464, 35.14104558545443, 35.32852175665682, 35.324559410145845, 0.9999763270099524, 0.9999711750558791, 0.9999769380147259, 10026.46243832514, 10077.183127863405, 10066.607686829762, 247.1426852919958, 71.52307504886903, 71.28690715361245, 10021.139954966453, 10081.697308912228, 10067.873473780579, 286.4750770493509, 286.01852244639474, 286.1529816710285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6721, 6.950356, 5496.357, 794.7495, 6.923072, 5497.782, 824.7098, 5.310791, 4388.62, 799.5916, 6.878798, 5500.442, 799.9613, 6.870694, 5500.335, 831.8279, 5.238183, 4356.047, 99.92324, 99.96676, 99.47123, 100.0, 100.0, 99.00759
30856.741360000004, 60.01713763092888, 60.016823153977704, 60.0163134341701, 35.116400815959125, 35.37049215069519, 35.29610803551023, 0.999978128744738, 0.9999698497941979, 0.999974361624688, 10012.469134363078, 10077.81718630213, 10075.978811463729, 243.6547218888063, 82.23310837827648, 67.71254131760844, 10024.950593554337, 10074.456036741658, 10065.917679048958, 286.45948843613286, 285.9532238748683, 286.1552425115583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.5361, 6.920553, 5498.475, 792.2202, 6.93394, 5497.769, 825.1369, 5.294776, 4372.098, 796.368, 6.907113, 5499.503, 795.5551, 6.912515, 5499.06, 826.0822, 5.293486, 4372.56, 99.97086, 99.95802, 99.38128, 99.98957, 99.98552, 99.37496
30859.02716, 60.01229805519413, 60.01557035790331, 60.0140121294173, 35.11306963339196, 35.37813549838497, 35.32051394999364, 0.9999746243376297, 0.9999720860036597, 0.9999774572787512, 10032.577243283435, 10079.405332830445, 10066.198378550911, 251.31554692521695, 80.69626591199813, 72.93437493880174, 10037.105067018803, 10078.898805272347, 10074.807774115692, 286.28919461372567, 285.7179563082198, 285.9153816548572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950535, 5495.85, 795.158, 6.915336, 5499.02, 826.1464, 5.293488, 4373.059, 796.0768, 6.907664, 5499.392, 795.5551, 6.912333, 5499.284, 826.1617, 5.292936, 4372.622, 99.92219, 99.98077, 99.36472, 99.98658, 99.98151, 99.3749
30861.329920000004, 60.01611203462577, 60.016164077941575, 60.01757006094717, 35.10753392929849, 35.33791170165468, 35.29045243679187, 0.9999755862428193, 0.9999655862163235, 0.9999758820937442, 10019.113814835591, 10068.197183579061, 10068.37682708801, 251.7689538093883, 75.05938490692824, 72.58334977022605, 10026.44199806323, 10073.576482303988, 10061.561022581061, 286.4791378294662, 285.97104640601833, 286.2742361944501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.3831, 6.996758, 5488.329, 801.4033, 6.863577, 5500.475, 832.4552, 5.232007, 4355.342, 789.7852, 6.95694, 5494.644, 789.3176, 6.960728, 5494.226, 819.6606, 5.350802, 4385.719, 99.78639, 100.0, 98.98365, 99.90228, 99.89361, 99.66483
30863.64628, 60.018389941082965, 60.01690565656815, 60.01705771813422, 35.138000577284075, 35.37625964823491, 35.3479211386094, 0.9999761936439364, 0.9999744225216456, 0.9999733763278941, 10035.027871941638, 10082.214361550094, 10069.926569624982, 250.08136388409912, 72.19168054480951, 68.33167123917337, 10032.407650706782, 10080.735670738255, 10079.305150277398, 286.4029107781026, 285.8747213518247, 286.1341541370797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950356, 5495.908, 795.158, 6.915705, 5498.967, 826.127, 5.293488, 4372.21, 796.0574, 6.908216, 5499.337, 795.5551, 6.912333, 5499.168, 825.963, 5.292753, 4372.852, 99.9242, 99.98066, 99.36701, 99.98857, 99.98347, 99.38159
30865.978720000003, 60.01764151221777, 60.018749559354795, 60.02090291111564, 35.140274429862444, 35.374686580539965, 35.3103146879052, 0.9999740823513025, 0.9999725712775099, 0.9999748299934149, 10024.933118991796, 10071.728741291052, 10064.827950262119, 249.6092687715227, 72.917621083266, 73.22349969894003, 10022.995933333073, 10071.93060506506, 10073.196878841169, 286.3924821456991, 285.9447346757015, 286.22890704538133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5495.913, 795.158, 6.91552, 5498.961, 826.2628, 5.292567, 4372.268, 789.7657, 6.957307, 5494.473, 795.5169, 6.91215, 5499.224, 825.9431, 5.294035, 4372.684, 99.92429, 99.97873, 99.37228, 99.89811, 99.98448, 99.37754
30868.321600000003, 60.019650173648124, 60.018628512866904, 60.01605765857007, 35.10633625267297, 35.36838006384613, 35.3153209835979, 0.999977071330336, 0.9999739283356576, 0.9999766158420303, 10015.590135562703, 10075.859661269871, 10069.71089985971, 255.8983418364778, 79.74334952716072, 62.87587098843892, 10023.191280028619, 10080.25403389871, 10070.88844182983, 286.5040491327284, 285.89971839314506, 286.08987034115603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.9611, 6.900921, 5499.747, 788.835, 6.964333, 5493.814, 819.8375, 5.349078, 4385.227, 783.513, 7.00217, 5487.582, 800.8387, 6.871789, 5500.338, 830.0386, 5.259974, 4365.088, 99.99913, 99.88717, 99.66285, 99.77282, 100.0, 99.17323
30870.629, 60.02320376583121, 60.02078756592088, 60.024498992542036, 35.147992652101095, 35.39050727786765, 35.329199593662096, 0.9999733426308541, 0.9999699290823579, 0.999974038222589, 10032.007654990499, 10074.513993234961, 10078.83158593008, 243.85271657593012, 73.01401943745532, 73.82211220216277, 10028.320368528219, 10075.90096529407, 10076.845287540023, 286.6081645361665, 285.92329556563425, 286.1546435217835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5496.081, 795.1191, 6.915705, 5498.907, 828.0875, 5.280602, 4370.671, 789.7657, 6.957307, 5494.76, 799.618, 6.875442, 5500.649, 826.0226, 5.293669, 4372.733, 99.92324, 99.97969, 99.33205, 99.90121, 100.0, 99.37496
30873.007400000002, 60.0168857378047, 60.016028781172, 60.02030240920386, 35.10859479470193, 35.350718697862646, 35.30961298745465, 0.9999709788300364, 0.9999730259183541, 0.9999742423312187, 10029.506081472538, 10068.992529293377, 10063.80286060392, 250.27644677849784, 78.48188301256687, 74.39070736070062, 10012.515077832228, 10076.811724366962, 10068.826813505602, 286.3085974306793, 285.8508698354621, 286.21417678493106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 789.1935, 6.961779, 5493.12, 797.5316, 6.891391, 5500.321, 829.5822, 5.252439, 4360.542, 795.4942, 6.912629, 5499.167, 808.0681, 6.802939, 5497.649, 819.1636, 5.353, 4385.486, 99.88677, 100.0, 99.12769, 99.98545, 99.95689, 99.6795
30875.329360000003, 60.01797155633812, 60.01747626305518, 60.018831493605866, 35.15647036483365, 35.38963038581613, 35.30775916084588, 0.9999779316076058, 0.9999742759163853, 0.9999735439639396, 10033.0281771708, 10079.611600123679, 10078.396836547898, 249.2052681842606, 79.77145568586093, 69.30225185692689, 10028.313201941402, 10084.388061343354, 10073.934214652469, 286.3467599672482, 286.01895082150486, 286.2077113902058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 789.4103, 6.955711, 5495.685, 795.2164, 6.914968, 5498.961, 826.3016, 5.291462, 4372.096, 789.7657, 6.957307, 5494.649, 801.7734, 6.860284, 5500.362, 826.122, 5.293486, 4372.734, 99.91406, 99.97981, 99.36443, 99.90332, 100.0, 99.3789
30877.722800000003, 60.015375275003386, 60.015655033310495, 60.015576878795194, 35.158893396817035, 35.40789467669188, 35.34117405772959, 0.9999745794310629, 0.9999702650972937, 0.9999748632941624, 10030.024149707033, 10079.240405958963, 10075.578580004574, 244.4894475152587, 72.59417504685797, 66.09305368477544, 10031.833141738678, 10082.15806335382, 10071.007260130715, 286.3756588146103, 285.7953806408391, 286.2209999853187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5495.855, 795.158, 6.915336, 5498.795, 826.1464, 5.292567, 4372.154, 789.7657, 6.957123, 5494.76, 801.7734, 6.860466, 5500.419, 826.122, 5.292387, 4372.793, 99.92324, 99.97765, 99.36574, 99.90332, 100.0, 99.38155
30880.061080000003, 60.01209414543022, 60.014284607832835, 60.012132404506715, 35.10546620297744, 35.33423454538123, 35.312621366452646, 0.9999720180348419, 0.999973619007339, 0.9999779616537755, 10029.501427252482, 10073.393530525263, 10061.47962991535, 254.69424052283557, 74.21582720026254, 73.54324230753855, 10027.742123296699, 10073.317760207978, 10066.1107662393, 286.46920384166873, 285.89719209322885, 286.06122086255436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.9611, 6.900921, 5499.747, 788.835, 6.964333, 5493.643, 819.7404, 5.349262, 4385.005, 783.4935, 7.002722, 5486.79, 795.5551, 6.912515, 5499.008, 832.2653, 5.233972, 4355.872, 99.99703, 99.88612, 99.67056, 99.76042, 99.98056, 98.99961
30882.366, 60.013148992963714, 60.01346632451311, 60.0152011255364, 35.129006205700456, 35.38978057763394, 35.3210127589592, 0.9999759152982239, 0.9999691497699135, 0.9999769350812714, 10035.284687952128, 10084.854257464263, 10065.222138209641, 250.99921608561817, 80.36521747612369, 70.7966963348016, 10030.574812948924, 10082.699803095727, 10075.746737757489, 286.4148178692053, 285.9204778388534, 286.2348765413555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950356, 5495.971, 795.158, 6.915336, 5498.908, 826.0493, 5.292935, 4372.213, 789.7852, 6.957123, 5494.59, 801.7734, 6.861014, 5500.461, 825.9431, 5.294218, 4373.027, 99.92124, 99.97875, 99.38499, 99.90025, 100.0, 99.3789
30884.62104, 60.02123428845965, 60.0149774848368, 60.012898872098944, 35.12071822369489, 35.3531544268973, 35.284372016302534, 0.9999753362422312, 0.9999728535444595, 0.9999786214677927, 10019.748451962261, 10075.573509268688, 10054.95622381582, 249.3994658245515, 77.06982291132408, 70.34179422396687, 10031.305312922243, 10073.788357578738, 10066.240760628802, 286.3730976003251, 285.87468877591107, 286.2071426491973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950535, 5495.745, 795.1385, 6.915336, 5498.966, 826.1658, 5.292199, 4372.265, 789.8629, 6.952895, 5495.613, 794.0482, 6.924386, 5497.575, 823.955, 5.316376, 4379.749, 99.92124, 99.97981, 99.37759, 99.91884, 99.95984, 99.50118
30886.980320000002, 60.011803537202525, 60.01619320487664, 60.014953741771066, 35.13150254251099, 35.39876044157006, 35.324703908623945, 0.9999752450362085, 0.9999698561437369, 0.9999789559761616, 10028.065949847867, 10085.895772836357, 10068.782614716378, 249.34975121396076, 80.4513483170258, 69.58781240373355, 10029.827238597554, 10081.66298191683, 10078.633009584672, 286.40368271596407, 285.9104847137323, 286.19381872175757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.4028, 6.995866, 5489.162, 800.4305, 6.87555, 5500.351, 830.1452, 5.25428, 4364.719, 792.4067, 6.939656, 5496.075, 794.4678, 6.920916, 5499.161, 826.2413, 5.263088, 4366.548, 99.78928, 100.0, 99.15391, 99.92723, 99.97603, 99.23833
30889.325, 60.013087006583795, 60.011658490130564, 60.01199686110311, 35.13911086331914, 35.39402187542078, 35.31889890615085, 0.9999772399804762, 0.9999746404145454, 0.9999771340733019, 10017.916413650228, 10090.74041833412, 10078.611867468453, 250.85130030974926, 77.9396410241252, 70.11926918081645, 10031.043458620014, 10086.298857597303, 10066.08624352811, 286.39767548107926, 285.98501087137413, 286.2004557216063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950178, 5495.745, 795.1191, 6.91552, 5498.848, 826.2046, 5.292199, 4372.159, 789.7657, 6.957307, 5494.761, 795.536, 6.912333, 5499.281, 826.0822, 5.293852, 4372.503, 99.92124, 99.97768, 99.36585, 99.90121, 99.98241, 99.38146
30891.634680000003, 60.01224911679639, 60.00963902717842, 60.013354232183254, 35.091133460453754, 35.36270086157075, 35.2921260771139, 0.9999769011812483, 0.9999677721022627, 0.9999747741505289, 10017.708382025532, 10072.965785249986, 10064.88508465339, 248.20780563625885, 73.18189164570344, 68.86535623668806, 10019.77814683754, 10080.65517255249, 10060.13366882705, 286.40851838107943, 286.09594774053136, 286.13314159804025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 795.8768, 6.906454, 5499.808, 788.9906, 6.963964, 5493.872, 819.4881, 5.352207, 4385.579, 783.5324, 7.002538, 5486.785, 801.7734, 6.860101, 5500.592, 832.2653, 5.233605, 4355.99, 99.99405, 99.88717, 99.67213, 99.75425, 100.0, 98.99839
30894.00716, 60.00543502123646, 60.01209988716678, 60.01235452123873, 35.14181939550881, 35.375230974826664, 35.319842597427694, 0.9999758649476291, 0.9999693833957279, 0.9999754233422466, 10030.4347996624, 10078.63522933695, 10078.885864295364, 249.83292421978513, 77.7508821145755, 74.35842098649664, 10030.29952835263, 10079.62137778949, 10073.749055492906, 286.3690667372384, 285.93229140243557, 286.12073496668285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950356, 5495.908, 795.1385, 6.915152, 5498.79, 826.1075, 5.293119, 4371.823, 789.8046, 6.956756, 5494.645, 795.5551, 6.91215, 5499.114, 825.8834, 5.294584, 4372.735, 99.92314, 99.97659, 99.35821, 99.90122, 99.98159, 99.37892
30896.341760000003, 60.00970764660131, 60.012030651401915, 60.01644216435761, 35.11869443857469, 35.40853930851407, 35.33204760954369, 0.9999765881251251, 0.9999708948585186, 0.9999765753118233, 10036.301116287443, 10083.637144835096, 10076.441154201068, 246.2063569470929, 75.42083646339347, 69.80327548771857, 10030.07117755982, 10082.366701738742, 10076.469681376619, 286.44724381130123, 285.9759536651229, 286.2371399335322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5495.908, 795.158, 6.915336, 5498.907, 826.1075, 5.292383, 4372.556, 789.7852, 6.957491, 5494.761, 801.7925, 6.859736, 5500.261, 826.0226, 5.293303, 4372.557, 99.92429, 99.97768, 99.3787, 99.90322, 100.0, 99.37372
30898.657040000002, 60.01429246134691, 60.01143001360847, 60.013260869429104, 35.1365563641751, 35.36469038217698, 35.29392557689045, 0.9999770742283953, 0.9999717285608113, 0.9999751014593283, 10027.697771169229, 10073.577203994077, 10067.568667922857, 248.56471204461195, 79.62870208914592, 76.22490968310785, 10027.83558258801, 10075.531151967647, 10073.61076100223, 286.56096544759663, 285.8790435571765, 286.109293975327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.4028, 6.996758, 5488.543, 801.4033, 6.863208, 5500.417, 832.494, 5.231639, 4355.225, 796.0962, 6.907664, 5499.221, 808.1444, 6.8044, 5498.233, 820.9529, 5.339266, 4381.33, 99.7903, 100.0, 98.98243, 99.98754, 99.95771, 99.59143
30901.0796, 60.01087328065143, 60.01485514297926, 60.01194465434448, 35.14677148517802, 35.394893303587544, 35.34947460078683, 0.9999757376279089, 0.9999750164491064, 0.9999769562519422, 10031.22324028214, 10078.43115870111, 10075.88240608279, 251.1701271319571, 72.84910028326067, 70.61894266799663, 10034.750867636252, 10091.068403942163, 10072.971211316442, 286.4421456626335, 286.03106704451, 286.16687127315055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5495.798, 795.1385, 6.915705, 5498.96, 826.224, 5.292199, 4372.496, 789.7852, 6.957123, 5494.819, 801.7734, 6.860284, 5500.426, 825.963, 5.294218, 4372.791, 99.92524, 99.97875, 99.37997, 99.90236, 100.0, 99.38038
30903.419680000003, 60.01178093733586, 60.00918296524291, 60.010413924687484, 35.10555435434246, 35.342575726619216, 35.3070573557955, 0.9999766520032471, 0.9999708528621247, 0.9999737518188475, 10017.132291869226, 10066.703317972268, 10063.29257439907, 247.58869345582684, 77.55607789546411, 72.6790552055486, 10019.337587130323, 10078.138291844854, 10068.433411906852, 286.4607696337123, 285.8849877337875, 286.1840326849355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.7958, 6.942326, 5497.69, 793.0763, 6.936703, 5496.759, 819.9346, 5.347973, 4384.368, 784.6393, 6.994815, 5487.579, 795.6695, 6.911967, 5499.06, 832.2653, 5.233788, 4355.931, 99.94553, 99.93998, 99.63824, 99.77276, 99.98151, 98.99841
30905.706520000003, 60.015651388687054, 60.012717680930116, 60.01389381537187, 35.11607650594892, 35.37613337701196, 35.305137612625764, 0.99997514723901, 0.9999683269201695, 0.9999736642222099, 10017.992717707366, 10076.917934555244, 10070.537313353587, 249.8479243501389, 76.81086630395293, 72.144038351571, 10014.277601564194, 10067.273482754279, 10068.470227177055, 286.4223003478979, 285.97461772205844, 286.2152069802128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.7618, 6.937685, 5496.694, 793.9713, 6.919573, 5498.954, 826.127, 5.291647, 4372.996, 789.7852, 6.957123, 5494.82, 801.7925, 6.859736, 5500.313, 826.0822, 5.293303, 4373.197, 99.94556, 99.97957, 99.35811, 99.90228, 100.0, 99.38153
30908.10464, 60.01347375555169, 60.015038151120656, 60.01604489806358, 35.16797731940303, 35.397297186029014, 35.2928563587487, 0.999974843342463, 0.9999694845524765, 0.9999773817664894, 10032.216328640701, 10077.5773660535, 10076.883555373726, 250.4563508050851, 74.46091296887016, 74.33681286971841, 10037.01519558878, 10086.405069282513, 10079.768875054855, 286.3318252386835, 285.9225010174234, 286.0929476082434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950356, 5495.908, 795.158, 6.915152, 5498.792, 825.9328, 5.292199, 4372.28, 789.8046, 6.957123, 5494.703, 795.5742, 6.912333, 5499.057, 826.0226, 5.294401, 4372.91, 99.92419, 99.97672, 99.3686, 99.90122, 99.98254, 99.38291
30910.506840000002, 60.016912207459306, 60.019190430546956, 60.01988551667807, 35.112325907841246, 35.33639821699554, 35.29704102316283, 0.9999752850019497, 0.9999700379090817, 0.9999731813641102, 10019.079632893274, 10073.311064069516, 10067.381915389087, 252.57174578000104, 84.28151808375193, 69.50273768823808, 10017.950339580253, 10074.803942341632, 10072.702474902404, 286.4057689606518, 285.93486517020546, 286.14315984250277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.4028, 6.996758, 5488.439, 801.4033, 6.863577, 5500.475, 832.4746, 5.231455, 4355.452, 796.1156, 6.907664, 5499.281, 789.3367, 6.960546, 5494.278, 819.6208, 5.350436, 4385.367, 99.7843, 100.0, 98.98615, 99.98551, 99.89456, 99.67529
30912.799720000003, 60.016073155855445, 60.01757770140527, 60.016464522199435, 35.132305873248875, 35.39340582084436, 35.32950720936539, 0.9999793498999197, 0.9999755867508913, 0.9999762400434663, 10018.33866371466, 10088.211038934704, 10075.078206003918, 245.03317355356194, 72.35134630015318, 69.14679970368434, 10038.956080796526, 10080.775951664597, 10071.758281742035, 286.4314346353834, 285.99701048882474, 286.1735853289358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5496.023, 795.158, 6.91552, 5499.02, 826.2046, 5.291831, 4372.558, 789.7852, 6.957307, 5494.591, 795.536, 6.912515, 5499.279, 825.8436, 5.294767, 4372.563, 99.92629, 99.9797, 99.37491, 99.90025, 99.98056, 99.38421
30915.151240000003, 60.018396485434444, 60.02136008666651, 60.017212005225566, 35.08018114015265, 35.36394179450029, 35.31211496666492, 0.9999778035432052, 0.999973264195106, 0.9999756571999399, 10013.42904807974, 10072.0427822711, 10064.582044804427, 242.3620448206725, 74.99874176246158, 69.2432619543847, 10014.008677577032, 10071.300507278056, 10064.358649847898, 286.43464896947137, 285.9027874497488, 286.1265357340024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950535, 5495.913, 795.158, 6.91552, 5498.962, 826.0881, 5.293119, 4372.955, 789.6492, 6.962088, 5493.507, 797.062, 6.899914, 5500.159, 828.2891, 5.269131, 4364.619, 99.92314, 99.97979, 99.37093, 99.88983, 99.99905, 99.19449
30917.591360000002, 60.024773449763195, 60.0213250954621, 60.019421642046424, 35.140672815348864, 35.388302278401895, 35.318962780148304, 0.9999776782474352, 0.9999736617992475, 0.9999723149525369, 10019.53721116123, 10079.80973344407, 10074.45214549274, 246.91509842878315, 78.96405137112379, 72.39446740530457, 10032.736261955532, 10086.776714800926, 10078.649570990849, 286.3202578849463, 285.8588659006211, 286.1197113308276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.0005, 6.902349, 5499.751, 789.905, 6.951439, 5495.7, 822.8075, 5.317969, 4376.451, 788.3094, 6.968155, 5493.563, 796.1464, 6.911237, 5498.957, 826.1418, 5.292204, 4372.329, 99.99407, 99.92041, 99.47402, 99.88155, 99.97962, 99.37224
30919.900520000003, 60.023971787553755, 60.02232732451303, 60.02098843475863, 35.13655206069296, 35.37995466212211, 35.32253245557974, 0.9999780019286584, 0.9999749963339452, 0.9999790356120256, 10029.317914002666, 10078.456168791714, 10066.377398740491, 249.37194625181928, 69.68850541624852, 74.74014800517125, 10034.485148741114, 10081.602095568001, 10073.933284972112, 286.4074893306509, 286.00145058830896, 286.1366546477056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.6918, 6.950356, 5495.965, 795.1385, 6.915336, 5498.85, 826.2046, 5.293856, 4372.271, 789.7852, 6.957123, 5494.649, 795.536, 6.912333, 5499.003, 825.963, 5.293852, 4372.62, 99.92524, 99.97669, 99.37365, 99.90219, 99.98356, 99.3789
30922.267600000003, 60.02324333061655, 60.02191766249608, 60.01894647090979, 35.094951242004264, 35.33875810345586, 35.301528492193036, 0.9999743724497607, 0.9999703292914573, 0.999974375831291, 10020.18847672587, 10075.377975185927, 10062.189443777539, 254.2591875163689, 82.09787886353433, 68.44760561251633, 10021.735623650606, 10063.959631542777, 10069.994684932184, 286.49664318654663, 285.87042234998273, 286.004175785898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.4225, 6.99658, 5488.213, 801.3838, 6.863393, 5500.305, 832.494, 5.231455, 4355.229, 796.1156, 6.907664, 5499.614, 789.3367, 6.960546, 5494.386, 819.7798, 5.350986, 4385.311, 99.7843, 100.0, 98.9811, 99.98753, 99.89652, 99.67263
30924.638000000003, 60.01976086981057, 60.02256272686843, 60.02114346180388, 35.141615097596656, 35.40745209133028, 35.33567672319522, 0.9999766064021164, 0.9999728742640275, 0.9999773769409331, 10027.88387597357, 10079.392053525302, 10074.127617270755, 246.9662419038632, 68.653514176935, 71.28660676278719, 10030.258318487293, 10079.449579445756, 10073.69613533948, 286.48182882233885, 285.9109354655726, 286.1525471976712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950356, 5495.85, 795.158, 6.915152, 5498.96, 826.2046, 5.292199, 4372.553, 789.7657, 6.956756, 5494.591, 795.536, 6.912333, 5499.06, 826.0822, 5.293852, 4372.905, 99.92115, 99.97969, 99.37481, 99.89823, 99.98358, 99.375
30926.978240000004, 60.02237430199749, 60.01976668599913, 60.02065748311306, 35.14651241550456, 35.412026805675175, 35.34913002307547, 0.999976350810639, 0.9999750882078137, 0.9999747238751765, 10036.729445790708, 10082.928099482113, 10075.696467861684, 248.82126170719357, 73.45399519445073, 70.00817968634328, 10019.32302029635, 10071.63164373325, 10072.407738656748, 286.3488736034078, 285.8890663526047, 286.20657485671245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950714, 5496.023, 795.158, 6.91552, 5498.908, 826.0687, 5.291278, 4372.154, 796.0962, 6.907664, 5499.222, 795.536, 6.91215, 5499.173, 825.9828, 5.293303, 4372.447, 99.9242, 99.97875, 99.36448, 99.98338, 99.98356, 99.37496
30929.406720000003, 60.01995900506038, 60.02141997389944, 60.02115352358052, 35.1371894951203, 35.35675407667855, 35.293850033285445, 0.9999756791959827, 0.9999709191736585, 0.9999748682932168, 10025.819556196655, 10079.829227145521, 10076.27183655765, 248.7016785348536, 76.3645523155119, 71.67720992441718, 10040.430979002103, 10077.034974890597, 10065.09712349309, 286.4659487975497, 285.97985956328495, 286.1952477610406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.0005, 6.900564, 5499.919, 788.835, 6.964333, 5493.919, 819.7792, 5.349078, 4384.429, 801.6499, 6.864456, 5500.109, 799.637, 6.878547, 5500.238, 829.5217, 5.266933, 4368.063, 99.994, 99.88719, 99.64471, 100.0, 100.0, 99.24096
30931.71928, 60.017707384527164, 60.02024843407876, 60.020658745217574, 35.129066435530234, 35.37270439921143, 35.30854265226407, 0.999976651736365, 0.9999726649163583, 0.9999762246960889, 10036.752602642307, 10085.51342063527, 10071.14142757432, 245.89428965865636, 71.51822669703188, 69.16750184964803, 10027.733011087708, 10082.98726804627, 10079.95963524274, 286.4283247461809, 286.12820058809905, 286.1656560448597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950178, 5495.855, 795.158, 6.91552, 5498.961, 826.1658, 5.292383, 4372.381, 796.0962, 6.907848, 5499.279, 795.5551, 6.912333, 5499.117, 825.963, 5.294767, 4373.146, 99.92629, 99.98184, 99.37362, 99.98955, 99.98254, 99.38303
30934.031880000002, 60.01797798370997, 60.01836380546165, 60.01728911128813, 35.09116031478932, 35.330084742357194, 35.27622497355049, 0.9999744919702745, 0.9999700199127419, 0.9999693511000811, 10015.753441475594, 10066.3050629768, 10062.968548357174, 247.78306288404383, 79.57838821009909, 71.28212481119681, 10027.766082968821, 10069.049551771257, 10065.344660997212, 286.58765736081955, 285.98861487609105, 286.2847555791402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 788.4837, 6.970523, 5492.29, 798.9713, 6.884391, 5500.54, 830.5723, 5.245812, 4357.451, 789.9794, 6.955836, 5494.867, 789.3558, 6.960363, 5494.227, 819.3823, 5.352817, 4385.375, 99.87053, 100.0, 99.08219, 99.90222, 99.89363, 99.67544
30936.338280000004, 60.022643012639044, 60.016290876997864, 60.02119469934357, 35.15108865361821, 35.40844831329704, 35.340147674061555, 0.9999751123503201, 0.9999737895368779, 0.9999754226071862, 10025.895558192491, 10087.968401555188, 10079.512629654182, 248.5035058292906, 72.94410624834927, 69.3730085287574, 10020.653581380979, 10077.754433961376, 10071.342739115904, 286.4480074895276, 285.9908725142347, 286.08400987663094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 789.1738, 6.957674, 5495.744, 795.158, 6.915152, 5498.85, 826.2822, 5.291462, 4372.216, 796.0962, 6.907848, 5499.333, 795.5551, 6.912333, 5499.389, 825.9232, 5.294767, 4372.625, 99.91419, 99.97768, 99.36579, 99.98753, 99.98151, 99.37643
30938.678320000003, 60.01975121147093, 60.01500089302333, 60.021810444593626, 35.14124992802105, 35.36067712053402, 35.29479203214284, 0.9999778138085496, 0.9999745163997905, 0.9999763985050376, 10025.9517697178, 10083.933005597612, 10074.00674696945, 244.01663042930113, 69.98225747776087, 66.63941797413463, 10027.539485346168, 10082.391864461191, 10069.053386901247, 286.50995472894647, 286.020803455195, 286.2542237215893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7509, 6.950178, 5495.798, 795.1775, 6.915336, 5499.08, 826.3016, 5.291462, 4372.496, 789.8046, 6.957307, 5494.761, 795.5551, 6.91215, 5499.06, 825.9232, 5.294767, 4373.022, 99.92219, 99.97669, 99.3735, 99.90334, 99.98356, 99.38547
30941.042360000003, 60.0183747414557, 60.019112298578364, 60.01853256315732, 35.09828702267483, 35.351943195253234, 35.28223160969604, 0.9999770678455263, 0.9999695390318045, 0.9999778381938813, 10017.06128941954, 10072.026188075435, 10062.295784720007, 249.12009910510278, 75.61332721467943, 69.7619501764284, 10012.932989942712, 10070.346804032457, 10066.546723352118, 286.5451458217791, 286.00436069925445, 286.1794787497255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.0005, 6.900564, 5499.694, 788.835, 6.964333, 5493.638, 819.8763, 5.347789, 4384.944, 783.5324, 7.002538, 5486.727, 801.7925, 6.860101, 5500.479, 832.2852, 5.233972, 4355.872, 99.99304, 99.88305, 99.65642, 99.75735, 100.0, 98.99569
30943.327360000003, 60.01852646005198, 60.01940150418113, 60.018661380081916, 35.13848810368913, 35.387451961200746, 35.326599649359764, 0.9999755867566882, 0.9999765777892531, 0.999975692189728, 10023.818898919335, 10083.990259143275, 10075.543688795738, 247.410144694868, 73.94748601777087, 72.41041709022102, 10032.037892230564, 10085.88194451999, 10074.006574662215, 286.4484654857399, 285.94682281804836, 286.1697722536607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7115, 6.950356, 5495.746, 795.158, 6.915336, 5498.961, 826.2628, 5.289622, 4371.929, 789.8046, 6.957307, 5494.756, 795.5551, 6.912515, 5499.53, 825.963, 5.293303, 4372.797, 99.92124, 99.9808, 99.36063, 99.90226, 99.9887, 99.3736
30945.701160000004, 60.01694387793543, 60.01607010860119, 60.017289501786394, 35.118564055750454, 35.35239716382268, 35.295743428921, 0.99997553751223, 0.9999710401805356, 0.9999748517217948, 10018.760615849465, 10077.412979943681, 10062.372491006598, 249.25175977266372, 75.97929628951579, 68.52142010479429, 10023.905417132808, 10068.361786481688, 10063.551727006548, 286.49765269331493, 285.97038805324365, 286.181357786634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950178, 5495.908, 795.1775, 6.915152, 5498.963, 826.127, 5.292567, 4371.184, 790.5231, 6.948666, 5496.81, 804.0624, 6.836177, 5499.731, 816.3405, 5.37827, 4386.07, 99.92315, 99.97975, 99.36696, 99.93128, 99.99434, 99.72603
30948.0626, 60.017537450610796, 60.014708470507394, 60.01332360730835, 35.13489926193128, 35.366455483871576, 35.33139465479725, 0.9999777508455686, 0.9999718326174034, 0.9999742705317621, 10022.318651302969, 10074.168242803416, 10074.27484197643, 252.26257911453104, 73.04929255973047, 73.66056426416003, 10033.284074093335, 10085.7997557943, 10068.95505573594, 286.37779926145777, 286.0278377723275, 286.16344507596483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 784.7182, 6.99194, 5490.055, 799.6328, 6.878313, 5500.155, 829.951, 5.259986, 4364.776, 791.8824, 6.946276, 5495.676, 802.3075, 6.859005, 5500.37, 826.122, 5.292387, 4372.21, 99.80654, 100.0, 99.19807, 99.92511, 100.0, 99.38817
30950.378200000003, 60.01448721530714, 60.01306751512116, 60.012607062177, 35.12131737875552, 35.37164741074368, 35.346217298269636, 0.9999763688424926, 0.9999744229078601, 0.999972846900027, 10026.249458371922, 10081.951532688272, 10064.676967616842, 244.69529699162194, 75.6590958801853, 71.45480611923585, 10033.562487361969, 10073.921778764086, 10074.142210484937, 286.4917608244772, 285.98638107979275, 286.10157216002455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7509, 6.950356, 5495.908, 795.158, 6.915336, 5498.962, 826.224, 5.293488, 4372.441, 789.8046, 6.95694, 5494.761, 801.8116, 6.860284, 5500.474, 826.1617, 5.294035, 4372.208, 99.9242, 99.98184, 99.38125, 99.90326, 100.0, 99.3802
30952.664920000003, 60.0059415291582, 60.00890785890188, 60.007626712664155, 35.079321891823575, 35.35655294569744, 35.29170049870189, 0.9999749765282592, 0.999973615393283, 0.9999778257792595, 10016.590457197875, 10075.85277504615, 10068.555600430116, 246.47513006865188, 71.15692528575892, 69.17885391749633, 10020.149592473708, 10072.540999408664, 10064.30432756385, 286.3979259723549, 285.9429198705089, 286.1132402015733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.5273, 6.901814, 5499.804, 788.8544, 6.963964, 5493.756, 819.5657, 5.349998, 4385.568, 783.513, 7.002538, 5486.673, 795.5742, 6.911967, 5499.169, 832.3051, 5.233605, 4355.931, 100.0, 99.88508, 99.6706, 99.7594, 99.98349, 98.9958
30954.949040000003, 60.009285789859526, 60.00829347819119, 60.00373961408417, 35.135183663415106, 35.39070821903878, 35.32176347143052, 0.9999746524290817, 0.9999744139630192, 0.9999716486381159, 10019.240569217625, 10084.895249144609, 10072.979926301587, 251.5606552578122, 75.19532008303577, 69.30682025098622, 10026.71447999692, 10088.302902958214, 10075.215691130163, 286.40692922758234, 285.96692403519484, 286.22648400741554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 800.0, 790.7312, 6.950356, 5495.746, 795.158, 6.915336, 5498.909, 827.5634, 5.27913, 4371.122, 789.824, 6.95694, 5494.82, 801.7925, 6.860101, 5500.422, 826.0226, 5.293486, 4372.622, 99.92525, 99.97876, 99.33449, 99.90441, 100.0, 99.37638
