TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31103.081000000002, 60.00529843162504, 60.00656421339697, 60.0042340599415, 33.85127595321972, 34.117066044653484, 34.04635431916547, 0.9999777094399666, 0.9999760082134288, 0.9999769927172074, 9676.551261809846, 9722.427533970353, 9712.96444420594, 238.19031083076447, 66.75595019463526, 63.42514560383188, 9669.911516811795, 9718.386589283753, 9713.997510465579, 286.43658686173325, 285.89028465799896, 286.1850188514939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.964099, 5494.019, 795.4304, 6.91331, 5498.971, 825.8163, 5.295512, 4373.066, 789.9017, 6.95602, 5495.045, 794.3152, 5.537706, 4398.947, 824.4321, 5.307036, 4375.486, 99.88984, 99.97882, 99.38647, 99.90332, 99.97466, 99.44147
31105.390840000004, 60.00464047322153, 60.005122030413176, 60.00620751242161, 33.88540576512869, 34.10653234756058, 34.04012283077188, 0.9999777362022465, 0.9999756823702435, 0.999976830059519, 9668.385407524967, 9711.778412032296, 9704.580023881193, 235.53744292607303, 67.78514412312325, 64.6464068673713, 9664.920950161446, 9711.442900211898, 9707.586494778625, 286.41370093710236, 285.89642789436454, 286.0873211190938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915377, 5499.083, 789.1074, 6.962122, 5494.166, 819.6046, 5.350734, 4385.577, 783.5712, 7.001986, 5486.903, 800.5336, 5.496798, 4400.456, 830.7941, 5.248255, 4360.187, 99.98192, 99.88942, 99.68117, 99.76048, 100.0, 99.09377
31107.754600000004, 60.00264549959131, 60.00483692682971, 60.00443862461029, 33.85139949701234, 34.124747027779975, 34.05944276572473, 0.999975835772579, 0.9999700333846577, 0.9999781084474596, 9660.01513162334, 9711.912016777878, 9709.495477247612, 240.1025203488457, 75.31235418097754, 69.47059032883226, 9663.79583609876, 9714.250106753145, 9706.479112518853, 286.40605740454856, 285.8766273115284, 286.1244846004379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.963742, 5493.956, 795.4109, 6.913679, 5499.083, 825.7581, 5.295696, 4372.792, 789.9017, 6.956204, 5494.765, 794.3152, 5.537889, 4398.838, 824.5712, 5.30667, 4375.827, 99.8887, 99.98191, 99.38788, 99.90341, 99.97581, 99.44921
31110.111800000002, 60.00149934984752, 59.99917944361179, 60.000937557548426, 33.88017698020667, 34.121255409150365, 34.05818817644467, 0.9999776898511675, 0.9999749405009669, 0.9999780427240863, 9663.230015509336, 9714.12891345372, 9707.926509178968, 238.8259789487429, 68.29082326925595, 65.59296768230524, 9662.201972258335, 9712.535550449924, 9712.843280593119, 286.37671455392876, 285.8586383569259, 285.99076812356077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.088, 795.4304, 6.91331, 5498.97, 825.8358, 5.296248, 4373.415, 789.9017, 6.956204, 5494.934, 794.1626, 5.538802, 4398.732, 823.9152, 5.317291, 4379.453, 99.98192, 99.98405, 99.39571, 99.9034, 99.96979, 99.50388
31112.50212, 59.99669324059522, 60.00131520475419, 59.99740601795192, 33.875504492156175, 34.10016951059135, 34.04740650647095, 0.9999762629508228, 0.9999743807523527, 0.9999743589399345, 9662.814115752197, 9706.749653154566, 9709.886966887949, 236.27786045038602, 69.2810250250077, 67.30538586681814, 9658.768768133847, 9711.076693324689, 9704.607583841733, 286.44091422276693, 285.821971280085, 286.01518940104427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 801.4758, 6.862907, 5500.57, 801.6951, 6.861182, 5500.312, 831.7369, 5.242867, 4361.457, 794.2515, 6.926051, 5497.615, 791.6066, 5.55122, 4398.031, 823.3784, 5.317291, 4375.832, 100.0, 100.0, 99.09146, 99.95523, 99.94642, 99.47862
31114.835720000003, 59.99398191439511, 59.99405878171047, 59.9955100477384, 33.89727486205494, 34.12875056485057, 34.080042331232306, 0.9999764117853477, 0.9999745925788319, 0.999976626076111, 9662.399770721411, 9722.637630493587, 9718.084190773736, 239.76296434859387, 67.43652013911947, 66.32410533200073, 9676.1550808268, 9726.492417644049, 9704.994820061162, 286.38656118992566, 285.8842766928373, 286.06793659787394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915555, 5499.193, 795.4109, 6.913494, 5498.97, 825.7775, 5.296064, 4373.24, 789.9017, 6.956388, 5494.875, 794.277, 5.538071, 4398.89, 824.5315, 5.306487, 4376.119, 99.98202, 99.97986, 99.38532, 99.90542, 99.97463, 99.45586
31117.145000000004, 59.99156714074271, 59.99235855201554, 59.994563296852775, 33.83106529460968, 34.069666634621974, 34.03385817500772, 0.9999790239021533, 0.9999752399382774, 0.99997935117796, 9659.997044757834, 9713.911581933246, 9704.708586920948, 245.59904152978697, 69.12829968708752, 56.25176331432522, 9661.260028373468, 9714.206357595012, 9695.312713949597, 286.28331014730765, 285.8826132203872, 286.1019823607668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.2635, 6.946074, 5495.3, 790.2941, 6.956596, 5494.337, 818.9251, 5.35552, 4386.101, 783.5712, 7.00217, 5486.728, 800.5717, 5.49698, 4400.295, 830.8537, 5.248072, 4360.187, 99.91912, 99.89564, 99.69049, 99.75729, 100.0, 99.09377
31119.517480000002, 59.99511367739109, 59.99575528028908, 59.99454301689347, 33.890745677838666, 34.120668197886644, 34.083011280823754, 0.9999772688020867, 0.9999763369376403, 0.9999763815586252, 9670.927349780151, 9726.457635029043, 9718.528183689677, 238.5848084421482, 67.14969895254922, 69.15620374766331, 9669.087462410629, 9724.71663518115, 9712.825901351525, 286.4534052661891, 285.9973322070348, 286.1224240528308, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1473, 6.915555, 5499.03, 795.4304, 6.91331, 5499.141, 826.2046, 5.292199, 4372.786, 789.8823, 6.956204, 5494.758, 794.2961, 5.537889, 4398.94, 824.4917, 5.307403, 4375.832, 99.98096, 99.97997, 99.37598, 99.90329, 99.97451, 99.45063
31121.913440000004, 59.996430532218525, 59.99609116680482, 59.99440191654387, 33.8535359960891, 34.138806435403694, 34.042411491048284, 0.9999780625510015, 0.9999767858683618, 0.9999775747887966, 9667.126407366059, 9721.945822423402, 9710.60496266931, 239.12173997703394, 68.62364763404503, 65.71276504818707, 9665.56827161126, 9720.436554332078, 9708.525219438296, 286.4741009195516, 285.92971280860104, 286.0992836450904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.8977, 6.964277, 5493.846, 795.4109, 6.91331, 5499.083, 825.8746, 5.294776, 4373.244, 789.8823, 6.956204, 5494.928, 794.2961, 5.537889, 4398.837, 824.5315, 5.30722, 4375.831, 99.89279, 99.98104, 99.39035, 99.90637, 99.96958, 99.44931
31124.280600000002, 59.99651947483404, 59.99904747930709, 59.99517585583086, 33.8368554819812, 34.064533973476735, 34.03846799280079, 0.9999740881543153, 0.9999699498842259, 0.9999731657725338, 9652.026943379584, 9715.592790248233, 9701.750334994365, 235.90555140057631, 73.51498635409871, 67.64643289050764, 9659.859717778936, 9710.473945512238, 9704.752340410354, 286.4814184164754, 285.96406977044603, 286.1115915598945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 782.6087, 7.009073, 5485.649, 801.6951, 6.860814, 5500.311, 832.1058, 5.235137, 4356.315, 796.2321, 6.906745, 5499.338, 788.0969, 5.575692, 4394.396, 818.3683, 5.356296, 4384.32, 99.73767, 100.0, 99.00577, 99.99369, 99.87127, 99.68211
31126.58996, 59.99609978117235, 59.99665571479925, 59.99704955135032, 33.87632387664962, 34.12207794516894, 34.03751450407691, 0.9999775623711049, 0.9999738446290708, 0.999980036691288, 9663.622867845022, 9717.918144764062, 9716.869757762619, 236.8477870990987, 71.3839079578438, 66.31267609752376, 9677.72433667881, 9723.37131441958, 9717.59087327176, 286.41476522670433, 285.9565593933669, 286.1915403415369, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.964099, 5494.013, 795.4109, 6.91331, 5499.028, 825.894, 5.29496, 4373.3, 789.9017, 6.956204, 5494.818, 794.3152, 5.537889, 4398.62, 827.0962, 5.291471, 4374.02, 99.89289, 99.98093, 99.38391, 99.90439, 99.96722, 99.36038
31128.93096, 59.99424782973662, 59.99379321889312, 59.99604424760336, 33.85308097956924, 34.07597220375402, 34.02044923340778, 0.9999792660308079, 0.9999749967620638, 0.9999782900048313, 9663.39353324134, 9714.266083961185, 9707.397004960574, 237.23827524362832, 68.03373728106908, 62.593071815562325, 9658.421415973386, 9715.381263888794, 9701.621959773096, 286.45677341290764, 285.919035518628, 286.15848679276024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.8977, 6.964277, 5494.066, 795.0024, 6.92123, 5498.133, 824.3022, 5.312079, 4378.345, 786.8724, 6.983048, 5490.085, 798.8168, 5.504285, 4400.467, 830.4362, 5.251734, 4360.19, 99.8907, 99.96465, 99.47913, 99.81833, 100.0, 99.10175
31131.245600000002, 59.996524007103105, 59.99453887893322, 59.994523619783145, 33.88489930932767, 34.10156718644048, 34.070835732971396, 0.9999782027160234, 0.9999722794102357, 0.9999772694307804, 9661.459703476572, 9725.92309885814, 9710.941057839143, 242.49930535252793, 72.54327677789979, 68.44699747116465, 9665.707306400975, 9721.411469244318, 9713.376817831662, 286.417393494136, 285.8933072818859, 286.14468532054696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 792.2887, 6.938221, 5496.301, 793.5627, 6.928046, 5498.536, 825.2728, 5.29496, 4367.679, 789.8434, 6.956388, 5494.706, 794.277, 5.537889, 4398.78, 824.5712, 5.307586, 4376.009, 99.93638, 99.97197, 99.37881, 99.90233, 99.96968, 99.45335
31133.579040000004, 60.000088382921945, 60.00278706602699, 60.00120479799542, 33.895599155851926, 34.125051814736864, 34.06717231185722, 0.9999788577482098, 0.9999793693420148, 0.9999782003876309, 9675.098687209145, 9721.106312221753, 9707.755738377597, 239.90707716111774, 65.51720495097925, 63.57975291337789, 9672.392902461037, 9722.107781038423, 9715.582619100429, 286.39948420797816, 285.9063346513262, 286.1836565421501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 794.477, 6.917876, 5499.134, 795.3915, 6.913679, 5499.194, 825.7387, 5.296064, 4373.471, 789.9211, 6.956204, 5494.759, 794.2961, 5.537889, 4398.723, 824.4719, 5.307769, 4376.182, 99.97891, 99.98298, 99.39568, 99.9033, 99.97216, 99.45192
31135.902800000003, 60.00533746983952, 60.00493282151527, 60.003517598304924, 33.83993419074574, 34.104158879442124, 34.014109152809596, 0.9999733721587232, 0.9999709016573137, 0.999977719521059, 9666.215219438736, 9715.621254717984, 9711.55897359046, 240.7430326847425, 76.99069925026242, 67.42471334590391, 9668.940285738712, 9712.317503187658, 9706.559644855157, 286.4605749775425, 285.90225037472663, 286.1944840081597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 801.4561, 6.863086, 5500.686, 801.6951, 6.861182, 5500.317, 832.1446, 5.235137, 4356.373, 796.2321, 6.906745, 5499.56, 788.0969, 5.57551, 4394.455, 818.2689, 5.361973, 4387.773, 100.0, 100.0, 99.00832, 99.9906, 99.86636, 99.71684
31138.241960000003, 60.00603283882253, 60.0027980016595, 60.000233315895585, 33.885297071552905, 34.136786209050264, 34.08207013475009, 0.9999788296932615, 0.9999768638265482, 0.9999757749559387, 9675.083315433207, 9724.879572654261, 9714.368327444636, 239.0483437142998, 66.37285245642533, 65.72529527808001, 9679.02134714756, 9725.460908565794, 9716.606979627733, 286.3486275153942, 285.8748478524187, 286.05237880651845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.083, 795.4109, 6.91331, 5499.028, 825.8358, 5.295512, 4373.186, 789.9017, 6.956388, 5494.871, 794.3152, 5.538071, 4398.725, 824.5712, 5.306853, 4376.179, 99.98392, 99.98093, 99.38783, 99.90534, 99.97463, 99.45721
31140.662040000003, 60.00503382086485, 60.002836507649185, 60.00496302062247, 33.86610051492966, 34.09833467747963, 34.060739675147126, 0.9999776386528056, 0.9999753217651787, 0.9999773502206942, 9659.772090528742, 9706.231522406048, 9708.915468391573, 233.44596167863938, 69.67849420658719, 64.81123986145394, 9661.144652905548, 9712.555473122884, 9697.04319543047, 286.3795011675327, 285.88452908505616, 286.09465700898494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.25, 795.4109, 6.91331, 5499.088, 825.8552, 5.295328, 4372.839, 789.9017, 6.956388, 5494.875, 794.2961, 5.537341, 4399.32, 825.1279, 5.296599, 4372.555, 99.98192, 99.98202, 99.38907, 99.90542, 99.97574, 99.37486
31142.976000000002, 60.00560338880946, 60.0103109874956, 60.00697055968025, 33.875629211138786, 34.12674264925348, 34.05023240617177, 0.9999796229595189, 0.9999710641171957, 0.9999781638762955, 9669.701911157495, 9713.69934483113, 9712.841768375656, 240.31292352529454, 73.9842198803783, 64.02349338597014, 9673.151411346986, 9722.810847207658, 9708.960492836773, 286.42867459729183, 285.92415305083324, 286.15146758526214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.963742, 5493.961, 789.0879, 6.962306, 5493.999, 820.1481, 5.345212, 4382.025, 785.183, 6.98838, 5490.654, 797.4435, 5.520356, 4399.689, 826.5991, 5.291655, 4373.556, 99.88775, 99.89358, 99.63929, 99.81518, 99.99154, 99.36702
31145.340560000004, 60.00747073388173, 60.00452546723355, 60.00661789639673, 33.88033792405948, 34.12044014766004, 34.0418868360769, 0.9999802275830285, 0.9999747808214428, 0.9999793917863166, 9673.108829928255, 9723.33799393486, 9713.215841713729, 234.7784006946713, 66.07479853336963, 63.88802461075511, 9673.190410588646, 9719.20111786027, 9713.242554908576, 286.46588482885073, 285.95509114169755, 286.09570278499217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 793.7081, 6.927156, 5497.417, 795.4109, 6.91331, 5499.201, 825.7193, 5.295512, 4373.07, 789.9211, 6.956204, 5494.759, 794.2961, 5.537889, 4398.723, 824.4917, 5.30722, 4376.292, 99.96175, 99.98407, 99.39038, 99.9034, 99.96958, 99.45066
31147.68688, 60.008570679387404, 60.005810010984796, 60.00633284330787, 33.825118388282796, 34.06660237893938, 34.01959972328709, 0.9999748924911394, 0.9999691179577439, 0.9999756754589539, 9661.70915810579, 9708.027080448854, 9702.04901765323, 236.16891355813004, 72.05304642428928, 77.41667905907639, 9661.636774621702, 9711.162491950196, 9706.845887202124, 286.4735409966549, 285.85755258017315, 286.07651714965084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 784.8956, 6.997651, 5487.6, 800.4694, 6.867998, 5500.42, 831.9117, 5.235689, 4356.483, 796.2127, 6.906745, 5499.454, 788.1159, 5.575692, 4394.558, 818.2689, 5.362705, 4387.776, 99.78437, 100.0, 99.01091, 99.98963, 99.87011, 99.71429
31150.063800000004, 60.01168728306516, 60.0100450704299, 60.00735194837411, 33.88756190963242, 34.12631338730796, 34.063750983373254, 0.9999787032898108, 0.9999765312559107, 0.9999778931686224, 9662.54341441736, 9723.06910059785, 9713.673927042877, 237.45936280807337, 61.16504948547845, 65.99699014730419, 9665.185182010637, 9717.459825176224, 9712.54848636263, 286.34704592276563, 285.96154063736236, 286.204769908895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.96392, 5493.793, 795.4109, 6.913494, 5499.142, 825.8358, 5.295512, 4373.244, 789.9017, 6.956572, 5494.928, 794.2961, 5.538254, 4398.837, 824.9291, 5.304839, 4375.889, 99.88575, 99.98202, 99.3956, 99.9034, 99.97589, 99.44386
31152.39728, 60.00998752860929, 60.01299112313196, 60.00897712532053, 33.91600259373681, 34.11951951018482, 34.069644354820774, 0.9999774053072494, 0.9999793500713456, 0.9999780346036681, 9667.95775754095, 9724.993269751381, 9708.678949826179, 241.12161299657737, 66.09538119586068, 67.28557915744045, 9670.889116088483, 9722.168232812113, 9713.192517195248, 286.3210844540423, 285.9288697488099, 286.0632529470725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.96392, 5494.019, 795.4109, 6.913494, 5499.141, 825.8358, 5.295144, 4373.072, 789.8823, 6.956388, 5494.758, 794.2961, 5.538071, 4398.837, 824.5911, 5.306853, 4376.174, 99.89079, 99.98298, 99.38661, 99.90223, 99.97333, 99.4571
31154.7308, 60.00943349329865, 60.0115313074073, 60.00952457771547, 33.83950614540621, 34.08944592746993, 34.03442451551207, 0.9999787381777051, 0.9999730787738866, 0.9999769374645234, 9663.46105069636, 9719.310118723835, 9707.260876988752, 240.72813959148652, 71.37394697187847, 66.29026523309312, 9666.14484088901, 9723.638015806782, 9708.106185422106, 286.43423969461753, 285.89804805557617, 286.0863731679102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915377, 5499.083, 789.0879, 6.962491, 5494.048, 819.5269, 5.35147, 4385.523, 783.5712, 7.00217, 5486.792, 800.5526, 5.496615, 4400.348, 830.7742, 5.2521, 4362.345, 99.98096, 99.89145, 99.67857, 99.7594, 100.0, 99.12038
31157.052000000003, 60.01073788430759, 60.01096741523092, 60.01023154391221, 33.875462831083794, 34.122984237137416, 34.07511669179711, 0.999975647690309, 0.9999733757729697, 0.9999820158066198, 9666.868535718646, 9723.10663145365, 9714.490434736017, 238.55159175628052, 68.40223973713864, 71.0114728560693, 9673.722873916826, 9722.35172312455, 9705.97920101875, 286.3591646988909, 285.8054178821543, 286.04855711422516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.964099, 5494.013, 795.4109, 6.913679, 5499.028, 825.8163, 5.296064, 4372.958, 789.8823, 6.956204, 5494.705, 794.277, 5.537889, 4398.669, 824.5315, 5.307403, 4376.354, 99.88975, 99.98509, 99.38532, 99.90233, 99.96838, 99.44802
31159.380520000002, 60.00781580154271, 60.00781242741062, 60.00942485315972, 33.85653472785594, 34.09929795955735, 34.04096776101051, 0.9999773498860273, 0.9999703730240858, 0.9999773053266289, 9662.282203426968, 9711.105888640603, 9695.989274078167, 239.37434446770703, 73.06228156847874, 65.61772301411747, 9664.83610063605, 9715.05788422288, 9700.630789744417, 286.429161141838, 285.8705027151036, 286.0858212866654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915377, 5499.303, 795.8195, 6.910179, 5499.701, 826.8452, 5.280971, 4368.835, 792.8922, 6.933405, 5498.298, 790.1569, 5.566013, 4395.212, 817.9508, 5.364536, 4388.537, 99.97992, 99.98975, 99.30199, 99.95832, 99.9033, 99.73685
31161.70932, 60.01401818785352, 60.01329990309424, 60.014923182165916, 33.89103387517406, 34.11945114701955, 34.04926470974063, 0.9999798546775407, 0.999972796858347, 0.9999772865193017, 9667.769832585609, 9726.452882994343, 9716.978727059559, 239.43569114683896, 67.50795180341913, 67.4674919681238, 9673.49484369435, 9725.490408215279, 9719.869275108198, 286.34507125521355, 285.8419747802619, 286.05828122542556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9523, 6.887714, 5500.082, 797.6678, 6.895074, 5499.882, 827.5246, 5.283916, 4371.355, 790.1347, 6.955836, 5494.929, 794.3152, 5.537889, 4398.834, 825.9033, 5.300261, 4375.594, 100.0, 99.99646, 99.32019, 99.9064, 99.97087, 99.4281
31164.091080000002, 60.01558437803968, 60.015864746169434, 60.014353754801554, 33.893353768524015, 34.12285765470477, 34.081806031278155, 0.9999786647514157, 0.9999763213375604, 0.9999757446519005, 9670.507456216777, 9727.4435872784, 9714.650717206145, 239.5973510513486, 63.26748567919162, 66.3415559047985, 9669.768586714, 9715.729893213693, 9717.980063919087, 286.3467398844076, 285.9541393003781, 286.1066365779948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1473, 6.915377, 5499.135, 795.3915, 6.91331, 5499.141, 825.7969, 5.295696, 4373.129, 789.9211, 6.956204, 5494.876, 794.3152, 5.537889, 4398.837, 824.4917, 5.307586, 4376.009, 99.98088, 99.98095, 99.38277, 99.90233, 99.96958, 99.45719
31166.37612, 60.01554666570828, 60.014570314380244, 60.014855044729146, 33.85232663387135, 34.09324623901825, 34.03894493235067, 0.9999792566450333, 0.9999731367071326, 0.9999783144247061, 9653.438396707108, 9708.329427109666, 9707.076793955997, 238.67549200764188, 71.23233037140517, 62.180401232373924, 9663.802760273378, 9709.340411583053, 9700.446604967607, 286.46193936569375, 285.8240607196927, 286.14242429661766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.8977, 6.96392, 5493.961, 789.0879, 6.962491, 5493.993, 819.391, 5.350918, 4385.751, 783.5906, 7.001986, 5486.729, 800.5526, 5.496615, 4400.292, 830.8339, 5.247339, 4360.191, 99.8888, 99.89551, 99.67476, 99.75633, 100.0, 99.08852
31168.68528, 60.012721955610395, 60.013567147815984, 60.0134692380437, 33.89804171163878, 34.130249771109696, 34.08547791265829, 0.9999781268157634, 0.9999738727748154, 0.9999768288519638, 9662.264609951635, 9725.5636634206, 9714.684309808214, 237.63499239802331, 66.65806121994683, 67.50289197690631, 9668.003325134632, 9719.705227758444, 9716.064783001426, 286.3775696324886, 285.82844149645473, 286.12376135561755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915555, 5499.25, 795.3915, 6.91331, 5498.916, 829.4075, 5.277841, 4370.035, 789.9211, 6.956388, 5494.817, 794.3152, 5.537889, 4398.777, 824.6906, 5.307403, 4376.414, 99.98287, 99.97986, 99.31759, 99.90437, 99.96841, 99.46256
31171.11056, 60.01485799381853, 60.01332904373017, 60.01267849129709, 33.859368655886755, 34.09433777299863, 34.04056726740756, 0.9999766140432798, 0.9999763257264527, 0.9999761450384038, 9662.959089240061, 9709.463085672292, 9705.217972768789, 233.4048467404548, 73.07400703415533, 71.21849870532924, 9658.856687023625, 9711.197596279517, 9704.64977460967, 286.4583863099945, 285.85295265825357, 286.22181704515043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.964099, 5494.071, 795.3915, 6.913494, 5498.917, 825.7775, 5.295328, 4373.353, 789.9211, 6.956204, 5494.876, 794.3152, 5.537889, 4398.676, 824.0742, 5.313446, 4378.29, 99.89079, 99.9789, 99.38663, 99.9033, 99.9685, 99.50519
31173.461840000004, 60.00998477427424, 60.01126940144859, 60.01263022210484, 33.85414417840749, 34.119399456108276, 34.03808377815473, 0.9999726156560862, 0.9999693116448942, 0.9999756622333217, 9668.036228109233, 9712.363150399293, 9709.268346028857, 238.53796393616108, 73.2855646805042, 69.46344287094507, 9671.668152754666, 9716.619402211807, 9707.625572467523, 286.41628236571887, 285.8161164335865, 286.111872400631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 782.6284, 7.008894, 5485.707, 801.6951, 6.860998, 5500.425, 831.7758, 5.243788, 4360.085, 794.6204, 6.922925, 5497.555, 791.2441, 5.554325, 4397.92, 823.1597, 5.31546, 4376.825, 99.73567, 100.0, 99.06807, 99.96248, 99.93783, 99.49462
31175.75976, 60.0154540453328, 60.01715132500758, 60.01559545863051, 33.837638424680755, 34.068233294024886, 34.043068549162555, 0.9999763605514436, 0.9999756222015191, 0.9999769918606033, 9673.052853687892, 9720.860059070892, 9704.771463092591, 239.72207884976888, 71.63644253266898, 65.25646289831093, 9664.15412417853, 9716.54545765684, 9710.162840774643, 286.44907055299666, 285.9170784583629, 286.17703274914436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.96392, 5493.903, 795.4304, 6.913126, 5499.141, 825.7969, 5.295512, 4372.897, 789.9211, 6.956204, 5494.817, 794.3152, 5.537706, 4398.837, 824.5315, 5.30667, 4375.369, 99.88775, 99.98298, 99.39554, 99.90437, 99.97206, 99.4388
31178.052560000004, 60.014276944116546, 60.01050011658723, 60.01201916606482, 33.85482665140002, 34.100035036754576, 34.038984906018634, 0.9999768827500981, 0.9999717009542538, 0.9999769208626401, 9655.246611628067, 9705.429222026401, 9710.483944297961, 236.55234326281152, 67.34704427772951, 62.98935307048214, 9664.342394477044, 9710.482892090415, 9702.331028217397, 286.4450448540977, 285.8553159080994, 286.1687922331204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.4803, 6.939827, 5497.803, 791.2475, 6.950886, 5495.335, 819.3716, 5.352575, 4386.726, 783.61, 7.001986, 5486.957, 800.5336, 5.496615, 4400.46, 830.8736, 5.248072, 4360.36, 99.95454, 99.9151, 99.69036, 99.76145, 100.0, 99.0912
31180.436120000002, 60.00930144693803, 60.01498357248388, 60.01433342931321, 33.865432192183256, 34.12606824064856, 34.045428641865804, 0.9999775130506419, 0.9999725949112692, 0.9999736242957477, 9663.713891712221, 9716.501433421554, 9711.606878497352, 238.21829512361455, 72.10239242008629, 66.87360427267504, 9672.120527969873, 9725.451913160092, 9717.844851973547, 286.3786560351383, 285.9343934437578, 286.1873867070511, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9371, 6.963742, 5494.071, 795.4304, 6.91331, 5499.088, 825.894, 5.295328, 4373.8, 789.9017, 6.956204, 5494.928, 794.2961, 5.537889, 4398.78, 824.5514, 5.30722, 4375.715, 99.8888, 99.98202, 99.40315, 99.9034, 99.96715, 99.44668
31182.753040000003, 60.012533606973044, 60.01252798432693, 60.01084559861626, 33.88175851868304, 34.123557974010865, 34.06953842387646, 0.9999788554276028, 0.9999775772861579, 0.9999790930819709, 9666.270963409403, 9725.380005201145, 9717.700212678981, 233.3139696061853, 64.13516254419574, 66.21930082181348, 9670.613362515667, 9718.177488116415, 9719.109289807486, 286.402070759501, 285.9444815361823, 286.1857968754773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.141, 795.3915, 6.913494, 5499.2, 825.8746, 5.295144, 4373.475, 789.9017, 6.956388, 5494.701, 794.2961, 5.537889, 4398.837, 824.6309, 5.307403, 4375.946, 99.98297, 99.98298, 99.39577, 99.90225, 99.97333, 99.45192
31185.0224, 60.00839593078998, 60.00921384854525, 60.01100071135991, 33.87755806746498, 34.087209994511404, 34.03911487675127, 0.9999761842482142, 0.999969518503014, 0.9999731869091191, 9656.940366072044, 9709.046051265683, 9708.641740714918, 239.7977964685051, 76.01562033017035, 68.1372541645901, 9665.140234486591, 9713.221184725557, 9699.73528106487, 286.4205351668076, 285.87924506434564, 286.1586238658056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 801.4758, 6.862907, 5500.466, 801.6951, 6.860814, 5500.599, 832.0864, 5.235321, 4356.315, 796.2321, 6.906929, 5499.279, 788.0969, 5.575692, 4394.397, 818.249, 5.362705, 4387.484, 100.0, 100.0, 99.00577, 99.99166, 99.87011, 99.72982
31187.409040000002, 60.012583162499716, 60.00963194646672, 60.013707177339654, 33.8502135260023, 34.11481216793139, 34.05922065815919, 0.9999751245924472, 0.9999749596484788, 0.9999769955271635, 9663.99028193955, 9718.275242397262, 9712.884163520022, 235.29107019775324, 66.41884477329404, 64.95896689216579, 9660.606503060782, 9714.188442885554, 9706.139958994621, 286.3645300314529, 285.7672271041183, 286.22168684951134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.083, 795.4109, 6.913494, 5499.029, 825.7581, 5.296064, 4372.958, 789.9211, 6.95602, 5494.701, 794.3152, 5.537706, 4398.947, 824.5514, 5.307952, 4376.068, 99.98192, 99.98511, 99.38402, 99.90439, 99.9708, 99.46231
31189.830920000004, 60.009278735818604, 60.0119065098891, 60.01347533378845, 33.821270290038335, 34.08625105609365, 34.01731433800081, 0.9999797048036649, 0.9999718163136708, 0.9999790620930238, 9659.002220723143, 9709.998834183301, 9691.600960614172, 238.54032152957285, 70.99389792990178, 66.9346407570938, 9657.685735343553, 9716.145975218778, 9704.004584656179, 286.4929547467212, 285.99317120022255, 286.12988188092316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915377, 5499.141, 795.3915, 6.913494, 5499.084, 825.6223, 5.301955, 4376.683, 787.8433, 6.976245, 5490.483, 798.5307, 5.510312, 4400.372, 829.3428, 5.255763, 4361.299, 99.98297, 99.98298, 99.43872, 99.84014, 100.0, 99.14673
31192.268480000002, 60.0129045350496, 60.01544804233872, 60.014659686498796, 33.883954550495126, 34.10272575963734, 34.07576609741773, 0.9999770573888486, 0.9999718298526729, 0.9999787710833405, 9661.8895247185, 9724.454546910456, 9714.232349271224, 240.58622357661216, 67.3448274288653, 67.86552172255688, 9669.686944641713, 9722.834473562161, 9717.638039844122, 286.47969963892086, 285.9119399356489, 286.26120278038013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.5001, 6.939649, 5497.41, 793.2125, 6.925651, 5498.423, 825.3116, 5.297537, 4372.954, 789.9017, 6.956388, 5494.76, 794.3152, 5.537889, 4398.777, 824.7303, 5.306487, 4376.001, 99.9515, 99.96992, 99.40584, 99.90439, 99.97206, 99.44668
31194.62336, 60.01558796475412, 60.01735004277467, 60.01650065606506, 33.899551899024544, 34.125407393350265, 34.07190835360361, 0.9999781245564048, 0.9999785248823304, 0.999977224261953, 9663.996630756475, 9711.077434675391, 9716.403280689206, 233.28099274001488, 67.28100328396457, 68.03733736168078, 9673.782052503891, 9719.058122315462, 9709.391533149696, 286.4956041168585, 285.97420903938615, 286.26100603958685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9371, 6.96392, 5493.961, 795.4109, 6.913679, 5499.312, 825.7969, 5.294224, 4372.955, 789.9017, 6.956204, 5494.705, 794.277, 5.537889, 4398.837, 824.611, 5.306487, 4375.83, 99.89079, 99.98608, 99.38525, 99.90233, 99.97216, 99.4546
31197.002720000004, 60.018643194444955, 60.016100421567536, 60.016966401214695, 33.83875043693157, 34.08882341336452, 34.02043495988397, 0.9999780404827819, 0.9999669669748832, 0.9999746447143543, 9662.611130520136, 9710.040575749841, 9709.52751259194, 233.97728215258576, 77.14847401696397, 69.11933339791358, 9664.895581557714, 9713.33087565791, 9702.361349904639, 286.3821530358314, 285.9347700145036, 286.25380824191967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 782.6284, 7.009073, 5485.591, 801.6951, 6.860814, 5500.252, 832.1252, 5.235321, 4356.595, 796.2321, 6.906561, 5499.337, 788.0969, 5.576057, 4394.397, 818.249, 5.361607, 4388.003, 99.73662, 100.0, 99.00447, 99.98753, 99.87622, 99.72595
31199.387120000003, 60.01165354421529, 60.008834817055806, 60.01070980786227, 33.891231776117465, 34.09997549329678, 34.07281100426239, 0.9999769880503999, 0.999976050444378, 0.9999767618550696, 9668.878684572926, 9716.173585371725, 9711.03032852402, 236.29598498572295, 66.82489328286283, 67.69366927682009, 9670.143941090788, 9720.356872896109, 9710.129796249998, 286.3989832778817, 285.85354762615805, 286.06208698558765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.96392, 5493.903, 795.3915, 6.913494, 5499.029, 825.8358, 5.295144, 4373.072, 789.8823, 6.956204, 5494.87, 794.3152, 5.537706, 4398.947, 824.5712, 5.306487, 4369.521, 99.88975, 99.98095, 99.39432, 99.9064, 99.96971, 99.45608
31201.774600000004, 60.008938745284375, 60.00586302639402, 60.00878375022169, 33.837675624015745, 34.10003021245363, 34.04865054975559, 0.9999761411449454, 0.9999764515947146, 0.9999762642433758, 9660.833695629772, 9703.739415446767, 9710.011640511038, 237.32877767526043, 67.65693031823866, 66.83554701951539, 9660.3972714283, 9711.816613854393, 9702.21243286215, 286.42597756130334, 285.90392068774435, 286.1288374797216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.8977, 6.96392, 5494.019, 795.3915, 6.913494, 5499.028, 825.8163, 5.296064, 4373.128, 789.7269, 6.957491, 5493.562, 795.4788, 5.527661, 4399.635, 826.8178, 5.283231, 4368.291, 99.88775, 99.98199, 99.39307, 99.89392, 99.99029, 99.31789
31204.084240000004, 60.00180069651812, 60.00446486834388, 60.00355020887052, 33.88065309022477, 34.12882094619812, 34.0883165471789, 0.9999770424667748, 0.9999714214775818, 0.9999737344621044, 9664.658346604001, 9718.414180270527, 9714.270716543379, 237.23958379735586, 73.21734154786736, 63.41771837932902, 9673.246309866401, 9717.467189633788, 9711.722947530832, 286.3755917287014, 285.87445193739825, 286.0090580186089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915377, 5498.913, 789.8272, 6.954202, 5495.758, 821.8563, 5.331591, 4379.881, 786.7365, 6.974774, 5492.365, 795.8412, 5.528027, 4398.886, 825.6647, 5.300444, 4375.533, 99.97882, 99.91274, 99.55592, 99.85253, 99.98432, 99.41081
31206.479400000004, 60.00161889278891, 60.004080243430934, 60.00190314273963, 33.8690568084674, 34.13701008725736, 34.06899583630208, 0.9999754798352014, 0.9999765923628189, 0.9999780808947962, 9674.005290797993, 9720.113362339089, 9715.619147657024, 236.40949909688834, 67.96891883166063, 63.89913306182052, 9672.68026903741, 9718.845730298313, 9718.084605515965, 286.3680396430934, 285.84322826804555, 286.19956732503306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.5198, 6.93947, 5497.972, 795.372, 6.91331, 5499.139, 825.8552, 5.295328, 4373.295, 789.9017, 6.95602, 5494.759, 794.2961, 5.537889, 4398.837, 824.6906, 5.307769, 4376.412, 99.95351, 99.98294, 99.39432, 99.9033, 99.97216, 99.4533
31208.800840000004, 60.00553679345375, 60.00389267972533, 60.00258362070077, 33.86804399430301, 34.08845081807798, 34.0289842636882, 0.9999756202552736, 0.9999737161846625, 0.9999785159339019, 9665.872997088041, 9720.511356049676, 9701.717579390694, 240.45667748248957, 71.85228742396339, 69.09653894071744, 9674.636985002211, 9721.760373289111, 9705.859574598331, 286.4541201379913, 285.97694745224806, 286.136193102763, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 800.5098, 6.867726, 5500.517, 801.6756, 6.861182, 5500.37, 832.067, 5.235505, 4356.373, 796.2321, 6.906745, 5499.39, 788.1159, 5.575875, 4394.393, 818.1894, 5.362705, 4388.004, 100.0, 100.0, 99.00708, 99.98645, 99.87117, 99.71023
31211.133960000003, 60.00202880211845, 60.00339440107708, 60.004647368554075, 33.8602891912126, 34.105093891127176, 34.04807239954854, 0.9999777459779455, 0.9999742425311757, 0.9999766643436115, 9666.811757874464, 9714.38740443992, 9710.075220418914, 237.97478763924371, 69.75000264643813, 66.4811486638855, 9666.290008872595, 9713.611531668088, 9713.468917031447, 286.4235018514932, 285.85523058443067, 286.1474889414111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915377, 5499.083, 795.4109, 6.913494, 5499.087, 825.7581, 5.294408, 4373.302, 789.9017, 6.95602, 5494.759, 794.3152, 5.537523, 4398.782, 824.6707, 5.30667, 4376.631, 99.98096, 99.98298, 99.39183, 99.90234, 99.96844, 99.44677
31213.481040000002, 60.00512482935735, 60.00118665537813, 60.001985502263395, 33.85588996376941, 34.138640873123045, 34.072726603281794, 0.999977520329643, 0.9999763440425508, 0.9999782166199286, 9671.158929351632, 9719.856462064445, 9710.31775825609, 233.46141790599222, 64.15564299385778, 64.45222599680892, 9660.732110960245, 9722.870093399964, 9708.104452988186, 286.4142515372757, 285.89614469044284, 286.1488541225038, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915734, 5499.198, 795.4304, 6.913126, 5499.2, 825.8746, 5.29496, 4373.529, 789.9017, 6.956204, 5494.531, 794.3152, 5.537523, 4398.725, 824.3923, 5.306853, 4375.253, 99.98592, 99.98093, 99.39699, 99.90437, 99.96961, 99.43618
31215.814840000003, 60.00675569258776, 60.00312143728932, 60.00517568881065, 33.85077032390023, 34.10164358188389, 34.05896569320289, 0.9999770024526413, 0.9999720149362017, 0.9999792635693657, 9671.333821045111, 9715.354513389608, 9700.287304815334, 241.07500078532757, 71.80889293418204, 63.798808457929226, 9665.976606589227, 9716.77399270394, 9709.18235405753, 286.461004589226, 285.91844894230223, 286.0986887382104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.9174, 6.96392, 5494.071, 789.1074, 6.962306, 5494.218, 819.5269, 5.352023, 4385.808, 783.5518, 7.001986, 5486.84, 800.5336, 5.498259, 4400.137, 829.9193, 5.256679, 4364.915, 99.8928, 99.89347, 99.67226, 99.75932, 100.0, 99.18397
31218.221800000003, 60.00760023125742, 60.00351215175384, 60.00439823471574, 33.865831387570225, 34.10243594633936, 34.043433765643016, 0.9999770131918257, 0.9999741286575035, 0.9999781692208347, 9669.771375371474, 9718.318276996619, 9709.821809256766, 232.26035509032226, 68.7028842830639, 70.4734150126078, 9677.15250279573, 9722.553667109056, 9718.47308930266, 286.47621221801046, 285.90829904005267, 286.0955190306992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.1671, 6.915555, 5499.028, 795.4109, 6.913494, 5499.141, 825.6999, 5.296617, 4372.735, 789.9211, 6.95602, 5494.76, 794.3533, 5.537523, 4398.669, 824.5514, 5.308136, 4376.007, 99.98088, 99.98405, 99.39937, 99.90234, 99.97091, 99.45733
