TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31234.808800000003, 60.014443642451376, 60.016333402655626, 60.016539367565414, 35.07714553625263, 35.34853560203028, 35.29025280904058, 0.9999726146096812, 0.9999726797487011, 0.9999716579563592, 10022.914033781957, 10069.794847255604, 10062.324266484291, 251.58426986791937, 76.76165533955873, 68.42569939726945, 10027.92382286635, 10073.54134542601, 10054.760967984263, 286.5886573626042, 286.0150518091205, 286.1593360746966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 783.8113, 6.997651, 5489.051, 798.8935, 6.884759, 5500.042, 828.7476, 5.271951, 4369.404, 790.7367, 5.563807, 4395.91, 794.525, 6.920185, 5498.52, 824.6707, 6.631727, 5469.815, 99.78227, 99.99936, 99.28249, 99.90563, 99.97168, 99.44258
31237.173280000003, 60.017166773224545, 60.015297288270645, 60.01676012107346, 35.11716142723465, 35.346745104833936, 35.272884044550835, 0.999976603778598, 0.9999752954665747, 0.9999763118810112, 10021.382760940514, 10070.091754245397, 10056.636096300828, 245.2070317036687, 73.5942942284205, 74.21772570972098, 10020.268208918778, 10068.534374379906, 10063.348277419711, 286.5111068849491, 285.88205554163386, 286.1572765778927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9371, 6.963742, 5494.014, 795.4109, 6.913494, 5499.083, 825.6805, 5.296248, 4373.355, 789.688, 5.566749, 4395.747, 794.5632, 6.920185, 5498.634, 824.5712, 6.632093, 5470.451, 99.88975, 99.98093, 99.39305, 99.90194, 99.97376, 99.43311
31239.543240000003, 60.01011552858304, 60.006323061046814, 60.009165823731806, 35.098301380068264, 35.362147886671245, 35.268414957233674, 0.9999743426812928, 0.9999738072852322, 0.9999751735714157, 10019.43043305853, 10075.558646229496, 10058.655337461285, 246.97965130598914, 72.67552999646958, 69.11619288459042, 10021.292398502981, 10069.349360364044, 10058.006474000125, 286.60887353168295, 286.0029020962494, 286.0942535979309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915377, 5499.308, 789.1074, 6.962122, 5494.16, 819.5657, 5.350366, 4385.181, 783.3576, 5.60297, 4389.24, 800.8006, 6.868502, 5500.331, 830.8935, 6.559395, 5450.155, 99.98602, 99.89241, 99.67737, 99.75405, 100.0, 99.09234
31241.836160000003, 60.0117502976321, 60.008287904355846, 60.008706963512594, 35.112263160270416, 35.34553748576439, 35.28567086170438, 0.9999725929133313, 0.9999678583573216, 0.9999725865640036, 10026.070867076116, 10071.893559678187, 10070.494932388177, 250.79244545012443, 75.10361539320184, 71.68442826827368, 10028.163161247956, 10078.17940843671, 10057.834785239853, 286.5530397939853, 286.005512541217, 286.11049054355254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.961, 795.3915, 6.913494, 5499.087, 825.8746, 5.297353, 4372.731, 789.688, 5.566381, 4395.805, 794.5441, 6.920185, 5498.58, 824.5911, 6.633009, 5469.651, 99.89174, 99.98199, 99.4123, 99.90325, 99.97376, 99.44681
31244.223120000002, 60.0056880255313, 60.00143056051427, 60.00373259310392, 35.11691012394957, 35.36447306240326, 35.29682822306701, 0.9999746570124207, 0.9999698205995251, 0.9999710305423226, 10025.749096327705, 10073.53570555306, 10064.856985510336, 253.60226700195653, 81.91353650282235, 69.53852988748304, 10024.840515680304, 10065.572535376556, 10064.39047563986, 286.53519560046163, 285.87771962101925, 286.09108344126554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915734, 5499.141, 795.4109, 6.91331, 5499.2, 825.8552, 5.294408, 4373.402, 789.6686, 5.566381, 4395.863, 794.5632, 6.920002, 5498.632, 824.3724, 6.637221, 5471.826, 99.98296, 99.97988, 99.3941, 99.90327, 99.97373, 99.46648
31246.555280000004, 60.00460603571632, 60.00621136990216, 60.00341161202805, 35.10198162090988, 35.366768801633164, 35.311985655642474, 0.9999703562462293, 0.9999718321352483, 0.9999733767620891, 10020.884861234365, 10070.192935772004, 10063.592649078073, 246.77414676018634, 74.46026392968179, 75.39759758138462, 10024.132130431051, 10066.301273930892, 10070.823536901156, 286.5137470003033, 285.8938405209013, 286.16739235506225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 801.4758, 6.863265, 5500.628, 801.6562, 6.860998, 5500.427, 832.1446, 5.235505, 4356.884, 795.2029, 5.534021, 4398.607, 790.5956, 6.951049, 5496.417, 821.5891, 6.657181, 5475.313, 100.0, 100.0, 99.0187, 99.97267, 99.92593, 99.54976
31248.93372, 59.9986633790404, 60.00308667831458, 60.00018577457246, 35.1210155766215, 35.3929314588074, 35.319656950721395, 0.9999760474332342, 0.9999754588546863, 0.9999754868603313, 10021.114028013264, 10069.229323557092, 10054.97698157288, 248.08681238698318, 68.05259448283778, 70.44721845241429, 10021.427530287096, 10068.780404641873, 10061.925760629958, 286.38949011480463, 285.78156929144274, 285.9700291875643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915377, 5499.141, 795.4109, 6.913494, 5499.141, 825.7387, 5.294592, 4372.779, 789.6686, 5.566565, 4395.746, 794.5632, 6.920002, 5498.526, 824.3327, 6.632826, 5470.278, 99.98297, 99.98093, 99.37994, 99.90581, 99.97274, 99.45821
31251.304440000004, 59.99879013670537, 59.995456792081825, 59.99929568934737, 35.08456201156928, 35.34600860110412, 35.264916908514316, 0.9999746626820124, 0.9999730589547676, 0.9999734431478357, 10009.353910859241, 10065.873788227935, 10055.338478537844, 251.26718069732578, 73.08634438499757, 72.62474995911174, 10018.402916431805, 10064.9459003427, 10053.046252656497, 286.5120332597511, 285.8290307098354, 286.027332790462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.8747, 6.944646, 5495.909, 790.4887, 6.951807, 5494.286, 819.1193, 5.355704, 4386.775, 783.3771, 5.60297, 4389.404, 800.8197, 6.86832, 5500.44, 830.8736, 6.559212, 5449.581, 99.93434, 99.90655, 99.69804, 99.75779, 100.0, 99.08189
31253.674720000003, 59.997961544453204, 59.99366280638238, 59.99452624929108, 35.11977895758339, 35.36042078745665, 35.29475603924362, 0.9999730631745063, 0.9999698155319505, 0.9999733531840843, 10023.748712125403, 10072.640226678765, 10062.702383198228, 252.14567488332705, 80.74867191193061, 77.24145126955852, 10029.783397207968, 10071.027163937983, 10065.621365435522, 286.50131535852273, 285.9076086711049, 286.0108378430938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915377, 5499.03, 795.3915, 6.91331, 5498.976, 825.6999, 5.29588, 4373.856, 789.688, 5.566565, 4395.806, 794.5632, 6.920185, 5498.52, 824.5315, 6.632093, 5469.822, 99.98096, 99.98095, 99.40442, 99.90325, 99.97168, 99.44262
31256.032000000003, 59.99113033687122, 59.995484536473846, 59.99353057838118, 35.1259569594749, 35.39466167316882, 35.33066435047123, 0.9999726242470584, 0.9999763395830253, 0.999972416533672, 10028.155271842948, 10076.596699102422, 10067.921141998188, 248.43827384751694, 70.3816254442172, 74.31432244859457, 10031.518157773813, 10080.74960859784, 10070.913219803275, 286.5271902014121, 285.8568044392079, 286.12742170756405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.8977, 6.96392, 5494.071, 795.3915, 6.913494, 5499.087, 825.894, 5.295328, 4373.354, 789.6492, 5.566749, 4395.863, 800.7816, 6.868685, 5500.438, 824.4917, 6.635024, 5469.819, 99.8888, 99.98199, 99.39301, 99.90072, 100.0, 99.44986
31258.32412, 59.991877453831165, 59.99237484380899, 59.99096391535318, 35.10849670335286, 35.328364629578125, 35.29376859661049, 0.9999729559465048, 0.9999707461013755, 0.9999701715218796, 10019.307680653164, 10067.117487999805, 10061.37551596538, 249.99199612190023, 75.6398210630432, 71.94725383503169, 10019.305642134263, 10076.221648483675, 10061.601116541564, 286.41274542552657, 285.9057213305865, 286.0107274077701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 782.6284, 7.009251, 5485.591, 801.6951, 6.860814, 5500.599, 832.0864, 5.235321, 4356.426, 795.9797, 5.52685, 4399.485, 807.1525, 6.812253, 5498.441, 818.3286, 6.701679, 5484.856, 99.73566, 100.0, 99.00819, 99.98425, 99.97026, 99.70536
31260.6418, 59.986114239090746, 59.98995862957442, 59.9897318192426, 35.108171059754795, 35.360132043895575, 35.280552833957174, 0.9999742407752538, 0.9999768460517957, 0.9999756950930944, 10013.948896194772, 10068.714616556681, 10064.829475026005, 251.60785229729208, 67.20972030405255, 71.06753404589563, 10029.596615054406, 10071.10760913593, 10064.885616416273, 286.46093927111315, 285.88197883257357, 286.0428558865744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.96392, 5493.961, 795.4109, 6.91331, 5499.083, 825.7775, 5.295144, 4373.186, 789.6686, 5.566565, 4395.864, 800.8006, 6.86832, 5500.326, 824.4719, 6.630812, 5470.221, 99.88775, 99.98191, 99.38918, 99.90327, 100.0, 99.42898
31262.980440000003, 59.989951249427214, 59.98913890864362, 59.990018723612685, 35.09050418347334, 35.323049023509725, 35.28924909221004, 0.9999743030838341, 0.9999749626157597, 0.9999728256365722, 10026.93911568457, 10070.89134562443, 10057.783324685166, 248.1585537784431, 70.09201805600856, 76.72112169055708, 10024.248416789209, 10064.799549669193, 10057.972772494506, 286.5593092978922, 285.9717420242854, 286.0889913016315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.961, 795.3915, 6.914968, 5498.436, 825.4281, 5.30085, 4376.217, 787.4938, 5.583112, 4392.606, 797.5007, 6.899914, 5499.357, 829.124, 6.576974, 5452.793, 99.89079, 99.98191, 99.45809, 99.84188, 99.98829, 99.18409
31265.32008, 59.9903773764554, 59.987295650425516, 59.98521015894334, 35.134386967020184, 35.361027246189146, 35.31826386209129, 0.9999720230736001, 0.9999740470872229, 0.999974076366057, 10019.084254737361, 10080.74465650142, 10073.370497615246, 243.01241579922134, 74.58237349830762, 74.7699939806871, 10022.226093560923, 10083.556888548825, 10077.811883063418, 286.4929554956985, 285.8443055915375, 286.15248240904367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 792.9196, 6.933402, 5497.357, 792.2981, 6.933019, 5497.879, 824.7292, 5.304348, 4375.244, 789.2415, 5.567667, 4395.803, 800.7625, 6.868685, 5500.33, 824.6707, 6.632826, 5469.877, 99.95054, 99.9537, 99.43597, 99.9035, 100.0, 99.44681
31267.683640000003, 59.98298057138379, 59.985843247312395, 59.987510309832835, 35.12998302840858, 35.37714642472068, 35.31967387606107, 0.9999753677835862, 0.9999755920013357, 0.9999771579122497, 10020.160845846754, 10078.983594714182, 10076.719675334265, 244.97844219726403, 75.84038867961294, 69.33455751416386, 10037.303880421885, 10079.536100527734, 10066.34281717499, 286.4700860089824, 285.9003395322723, 286.0668318630723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.2207, 6.919482, 5499.029, 795.372, 6.913679, 5498.97, 825.7775, 5.295144, 4373.185, 789.6686, 5.566749, 4395.921, 794.5441, 6.920368, 5498.524, 824.5712, 6.633009, 5469.649, 99.98094, 99.9789, 99.39301, 99.90578, 99.97174, 99.44996
31270.056800000002, 59.98656142196378, 59.98675627412028, 59.98647825107174, 35.10637046820631, 35.35369962375995, 35.31099170653815, 0.9999740341382484, 0.9999712956492981, 0.999972507417256, 10020.420534683715, 10073.810174862856, 10056.185432433776, 258.3048499056654, 78.50047567494039, 75.77677769607271, 10026.222201739043, 10067.281342228518, 10062.917705994485, 286.4326418939738, 285.88089259404205, 286.04724371451823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 801.4561, 6.863086, 5500.523, 801.6562, 6.860998, 5500.421, 832.0864, 5.234952, 4356.373, 795.9991, 5.527034, 4399.591, 788.3448, 6.968033, 5493.185, 818.2888, 6.702595, 5484.277, 100.0, 100.0, 99.00708, 99.98689, 99.87469, 99.71277
31272.394920000002, 59.99155171742402, 59.995351133488356, 59.990955692584684, 35.11449636558726, 35.34593857242377, 35.29638119905619, 0.9999759997806148, 0.9999764013716534, 0.9999761609173813, 10023.168998636005, 10074.165581191297, 10061.490553507865, 247.980568006343, 69.24740316986845, 74.1445500380405, 10015.081816075794, 10079.779261248743, 10063.68406949699, 286.4445818084507, 285.9758086010266, 286.0972869171068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915555, 5499.083, 795.3915, 6.913494, 5499.141, 825.894, 5.295144, 4373.073, 789.688, 5.566381, 4396.028, 794.5823, 6.920185, 5498.686, 824.5116, 6.636122, 5469.016, 99.98192, 99.98199, 99.38663, 99.90448, 99.97471, 99.43525
31274.680200000003, 59.99211010219049, 59.99119271486076, 59.99524081532832, 35.10661019884461, 35.36824316000189, 35.285015275053425, 0.9999766425527675, 0.9999751601274467, 0.9999771215373296, 10022.973171824684, 10067.849222581524, 10064.481295947182, 249.14379791560916, 74.82981807478882, 70.61434441324855, 10018.6080688394, 10066.398035881966, 10058.982674296538, 286.54620058718865, 285.94461270850655, 286.14973547771785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915377, 5499.135, 795.4109, 6.913494, 5499.083, 825.8552, 5.296064, 4373.42, 789.688, 5.566381, 4396.028, 794.5823, 6.920185, 5498.629, 824.7104, 6.630079, 5466.724, 99.98287, 99.98298, 99.39451, 99.90315, 99.97367, 99.43631
31276.982920000002, 59.998800448233794, 59.9959501239009, 59.99522701515549, 35.10677918335311, 35.33599132594467, 35.28426481962379, 0.9999744805040098, 0.99997306310278, 0.9999729629286936, 10017.827343958179, 10078.547141610303, 10063.466709978295, 249.77505094258325, 75.05667849394558, 72.6529546740494, 10028.250286491344, 10075.742385318264, 10064.390393492591, 286.45076539371325, 285.89608779944456, 286.10182676055445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9371, 6.964099, 5494.071, 789.1074, 6.962491, 5494.276, 819.6046, 5.351286, 4385.181, 783.5518, 5.598557, 4390.656, 799.1793, 6.887495, 5500.054, 828.5674, 6.592174, 5461.172, 99.8928, 99.89452, 99.67592, 99.78624, 100.0, 99.29265
31279.313400000003, 60.000164427812585, 59.99924962839779, 60.00066080109374, 35.129502841019765, 35.380660713263495, 35.3283970072405, 0.9999750311436229, 0.9999759837023794, 0.9999739994967751, 10022.451731088977, 10084.759308674636, 10065.905034587151, 250.04150123007813, 74.37041140954625, 68.03646351030056, 10029.505025901644, 10076.24382253318, 10068.912685877103, 286.52121346513496, 285.85342301779207, 286.09955829784934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915734, 5498.976, 795.4109, 6.913494, 5499.194, 825.894, 5.29496, 4373.125, 789.688, 5.566565, 4395.752, 799.2937, 6.876355, 5500.472, 824.5315, 6.633559, 5470.047, 99.97997, 99.98405, 99.3853, 99.90205, 100.0, 99.454
31281.639160000002, 60.00534856390036, 60.00485873819088, 60.00446998081642, 35.096347402326806, 35.32897816462564, 35.28905839478758, 0.9999755696337039, 0.9999699895446906, 0.9999728099850337, 10017.994315589227, 10067.852820005388, 10060.573663539613, 252.87266303538172, 74.9585325490716, 73.96005050793246, 10017.547000725783, 10066.306627748227, 10060.181485383362, 286.4802741305178, 285.88056103727234, 286.1166040531088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 787.1826, 6.981053, 5490.783, 798.5433, 6.887891, 5500.637, 829.6211, 5.252991, 4360.652, 795.5719, 5.528321, 4399.314, 807.1525, 6.812071, 5498.602, 817.9905, 6.702961, 5484.448, 99.83102, 100.0, 99.10433, 99.98823, 99.96914, 99.71584
31283.979160000003, 60.00460083984746, 60.0056767894028, 60.00637023666039, 35.097314087819065, 35.34438695320997, 35.284901479626704, 0.9999768894456659, 0.9999714972649971, 0.9999778254991879, 10020.383371857399, 10071.951020987924, 10059.822647354038, 245.91337853991172, 73.72167418481104, 69.68989940807023, 10015.275850251073, 10069.426384861139, 10061.031005657203, 286.46060364164555, 285.90942340023236, 286.07144169733414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 787.9711, 6.971059, 5494.012, 795.5471, 6.913126, 5499.141, 825.8552, 5.295144, 4372.668, 789.688, 5.566381, 4395.975, 800.8197, 6.868502, 5500.547, 824.6508, 6.635939, 5469.419, 99.88565, 99.98298, 99.39176, 99.90315, 100.0, 99.46135
31286.315640000004, 60.007334210368654, 60.005792776981096, 60.008577191029595, 35.10527746153327, 35.362449043541616, 35.30540570800904, 0.9999758062762849, 0.9999746317313191, 0.9999758539713138, 10020.02536276294, 10070.342100331283, 10057.850257204154, 248.2669569199411, 76.74710431416543, 71.80561837353343, 10016.806493665139, 10067.381856818047, 10064.041210569409, 286.43157232694625, 285.875376021818, 286.06932491122956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.964099, 5494.071, 795.3915, 6.913679, 5499.2, 825.7581, 5.296248, 4373.295, 789.688, 5.566381, 4395.8, 800.8006, 6.868502, 5500.382, 824.452, 6.634474, 5469.128, 99.89079, 99.98405, 99.38916, 99.90315, 100.0, 99.44777
31288.628600000004, 60.00989905221148, 60.01276073392381, 60.01206115707607, 35.091790643711526, 35.341373653992605, 35.29138740750333, 0.9999717008816573, 0.9999720365812819, 0.9999720607515322, 10017.758279141672, 10068.471792216867, 10056.975220287717, 246.72026380078023, 72.4573217928255, 72.68655152497195, 10014.657338376966, 10068.53620573907, 10061.677493128112, 286.52351064232516, 285.98167928623485, 286.1365247132807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915734, 5499.083, 789.1074, 6.962491, 5493.935, 819.4881, 5.351655, 4385.465, 783.3771, 5.60297, 4389.293, 794.5632, 6.920185, 5498.469, 830.8736, 6.558846, 5449.869, 99.97888, 99.89142, 99.66838, 99.75526, 99.97076, 99.08607
31290.937360000004, 60.011362807221055, 60.00922729196037, 60.009430493462794, 35.1379420580125, 35.38070498945313, 35.30026319093462, 0.9999765877149579, 0.9999750881030277, 0.9999720912392546, 10032.02775609312, 10077.404915573748, 10071.477520227207, 248.8501197823025, 71.6017223537358, 72.92311920159136, 10038.226543698798, 10074.289510847468, 10068.391158456538, 286.4852252465939, 285.9337948918666, 286.0734358054291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.964099, 5494.065, 795.372, 6.91331, 5499.028, 825.8358, 5.296432, 4373.182, 789.6686, 5.566749, 4395.857, 800.7816, 6.868867, 5500.215, 824.5116, 6.63246, 5469.88, 99.88975, 99.97986, 99.40067, 99.90445, 100.0, 99.44359
31293.278240000003, 60.01238313097497, 60.00860337352687, 60.010748108351606, 35.08950294147371, 35.3499988937226, 35.30960670788148, 0.9999752608996162, 0.9999754653760392, 0.9999760293314304, 10019.237863094062, 10065.54670769511, 10067.346279777801, 247.7192821484232, 73.71915723526126, 77.21750987568566, 10025.95087619739, 10068.154957772007, 10060.146972546909, 286.42169757146837, 285.8943204201538, 286.1155197552842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915377, 5499.083, 795.372, 6.913679, 5499.086, 825.8552, 5.29496, 4372.789, 789.824, 5.56252, 4396.609, 792.8655, 6.933334, 5496.533, 817.1357, 6.699665, 5482.456, 99.98191, 99.98191, 99.39052, 99.91804, 99.94184, 99.70763
31295.587680000004, 60.0133279978228, 60.01399861483046, 60.01337905013871, 35.10102676803788, 35.35970049180242, 35.305396651557174, 0.9999758685008229, 0.9999757132326507, 0.9999757688219352, 10025.66529627641, 10074.265316157558, 10066.628446098266, 248.24970949891485, 76.4124961554744, 73.1550486307334, 10017.896552697322, 10073.28665765198, 10064.029101961749, 286.5572835266489, 285.95864774951735, 286.1091897278582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 801.4758, 6.863086, 5500.462, 800.8974, 6.870945, 5500.199, 830.2228, 5.253727, 4363.46, 792.795, 5.551304, 4397.238, 792.6557, 6.931873, 5497.766, 824.3724, 6.634291, 5468.899, 100.0, 100.0, 99.16815, 99.94198, 99.95797, 99.452
31297.984040000003, 60.01787587416149, 60.0196488369646, 60.0174002335193, 35.11569726474337, 35.3718645411005, 35.28830291377305, 0.99997671806168, 0.9999768872003045, 0.9999684301370559, 10013.785675108704, 10070.93388977916, 10056.009067938976, 248.19930626468408, 74.94551928927285, 69.40916634349787, 10022.120570488683, 10075.502976587799, 10062.11739189997, 286.45155278359476, 285.93992533671394, 286.15798894010777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915377, 5499.083, 795.4109, 6.913494, 5499.088, 825.8746, 5.295512, 4373.015, 789.688, 5.566197, 4395.858, 794.5632, 6.920002, 5498.583, 824.5712, 6.632826, 5469.301, 99.98393, 99.98202, 99.38916, 99.90446, 99.97171, 99.45192
31300.296560000003, 60.016146368500124, 60.01773104183863, 60.01870594763107, 35.07230595918136, 35.35864370881928, 35.28094267922483, 0.9999771983448412, 0.9999705415927016, 0.9999763905566179, 10015.58491091159, 10065.181683394636, 10060.228620102007, 256.2731021222761, 69.80013168495861, 71.88308822423915, 10014.317318780075, 10064.880608364454, 10057.214725674488, 286.5216602106496, 285.8353741983525, 286.04349801925974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.8046, 6.960351, 5494.072, 789.1074, 6.962122, 5493.937, 819.1581, 5.353311, 4386.208, 783.3771, 5.60297, 4389.352, 800.8387, 6.868137, 5500.383, 830.8935, 6.558296, 5449.697, 99.89082, 99.8904, 99.68515, 99.75272, 100.0, 99.08504
31302.610520000002, 60.016703317864916, 60.013942584468985, 60.014286787541785, 35.114692406280795, 35.373045944863435, 35.3347267590344, 0.999972453436709, 0.9999763949974212, 0.9999770803680196, 10026.524817693384, 10082.425174202572, 10071.707339064045, 251.65125046130515, 69.07550694739894, 68.27920077804993, 10028.783147765967, 10078.615481961246, 10062.087800452617, 286.5011341112468, 285.9829175055666, 286.0133670904276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915555, 5499.14, 795.3915, 6.913494, 5499.087, 826.0881, 5.292751, 4373.011, 789.6686, 5.566381, 4395.858, 794.5632, 6.920368, 5498.582, 824.6707, 6.63246, 5470.049, 99.98296, 99.98191, 99.38521, 99.90072, 99.97269, 99.45088
31304.97792, 60.01557352273129, 60.018011481861215, 60.01704559382445, 35.11165850334787, 35.35746323672068, 35.3068134088177, 0.9999745955932164, 0.9999758543983337, 0.9999766407434683, 10025.786179402978, 10081.640732580323, 10064.988803556427, 255.6267514601077, 73.46732225619576, 71.54587408049747, 10022.501182327, 10074.883261994477, 10061.849858788135, 286.5895460504902, 285.9936748918947, 286.0455976430493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.964099, 5494.239, 795.4109, 6.913494, 5499.141, 825.7387, 5.296248, 4373.017, 789.6686, 5.566381, 4395.806, 800.7816, 6.868685, 5500.547, 824.4321, 6.634108, 5469.534, 99.89385, 99.98199, 99.38399, 99.90192, 100.0, 99.45194
31307.291760000004, 60.01520465437145, 60.01553218716172, 60.01379539737194, 35.09739785584874, 35.34584820018775, 35.300432926361964, 0.9999722770536871, 0.9999716060344777, 0.9999700477705014, 10020.139506313295, 10066.699475211613, 10063.436662942671, 247.3120687164719, 76.01842990578871, 74.27433832890074, 10016.863686041748, 10076.379553074437, 10065.077059366624, 286.4149943763438, 285.8077940379299, 286.0565915104917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 782.6284, 7.009073, 5485.701, 801.6951, 6.860998, 5500.703, 832.1252, 5.234952, 4356.374, 796.0186, 5.527218, 4399.428, 807.1907, 6.811888, 5498.628, 819.6407, 6.688128, 5480.339, 99.73862, 100.0, 99.0071, 99.98559, 99.97696, 99.64113
31309.724800000004, 60.01680039254135, 60.01535630391862, 60.01756380682672, 35.11726319556305, 35.33705867597005, 35.3153553321017, 0.999973886208326, 0.9999756313987544, 0.9999738507859797, 10020.723042890279, 10069.721064619678, 10054.49396862148, 250.59062194741773, 66.61079406485806, 70.61841113019864, 10018.375837404217, 10068.58255245491, 10064.425088726946, 286.48595402024705, 285.876635267804, 286.0954045279645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.96392, 5494.019, 795.3915, 6.913494, 5499.083, 825.894, 5.29496, 4373.071, 789.7075, 5.566565, 4395.97, 800.8197, 6.868502, 5500.388, 824.611, 6.633192, 5469.363, 99.89079, 99.98403, 99.38658, 99.90579, 100.0, 99.45293
31312.154680000003, 60.017166268034266, 60.01791669312778, 60.019358220166446, 35.081824707597264, 35.33726388700925, 35.28504884856167, 0.9999744338642208, 0.9999733964462005, 0.9999716631254343, 10016.19910066785, 10064.018816711718, 10054.91733312304, 246.03468097628206, 78.52032783310824, 72.53743618653107, 10019.07395558672, 10067.726329533905, 10055.661956932827, 286.5753325539531, 285.9260106514395, 286.0368204690298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 790.1989, 6.954462, 5496.521, 793.1541, 6.936151, 5496.93, 820.4393, 5.344476, 4384.659, 784.348, 5.601315, 4389.521, 794.5632, 6.920185, 5498.577, 830.8736, 6.559578, 5449.865, 99.92227, 99.94277, 99.64995, 99.75653, 99.97171, 99.08816
31314.52156, 60.01821294185163, 60.019083226464375, 60.01584389919504, 35.088641519896576, 35.34218671298573, 35.289341338531614, 0.9999725446932448, 0.9999685416881414, 0.9999722376119942, 10022.316606498593, 10068.768362082004, 10070.082619133169, 252.172448071384, 73.92302918541691, 75.18047280494557, 10021.665469894819, 10065.933518999242, 10064.391264514885, 286.51412605492266, 285.9704593861226, 286.1678027613873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 789.7258, 6.960886, 5494.124, 795.372, 6.913494, 5499.028, 825.8746, 5.295512, 4373.917, 789.688, 5.566381, 4395.917, 800.8197, 6.868502, 5500.547, 824.6309, 6.632643, 5469.876, 99.89081, 99.98307, 99.39688, 99.90579, 100.0, 99.44686
31316.972360000003, 60.02363174815993, 60.02021895562662, 60.020617452698524, 35.11371181630178, 35.35027755910091, 35.31815111360143, 0.9999748583447051, 0.9999676405153092, 0.999974533888989, 10025.588812690854, 10077.600991201198, 10066.325341463462, 250.3197387715827, 78.20296747983187, 75.14248140110249, 10034.271982064301, 10080.483905095363, 10067.193026093142, 286.50133268435826, 285.87835982282786, 286.08054843446786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915377, 5499.141, 795.3915, 6.913494, 5499.028, 825.7969, 5.295696, 4372.786, 789.6686, 5.566381, 4395.916, 794.5823, 6.920002, 5498.691, 824.6309, 6.632826, 5470.107, 99.98088, 99.98093, 99.38011, 99.90194, 99.97283, 99.4395
31319.374480000002, 60.01558370765255, 60.01506857043428, 60.01273746302719, 35.10894507232766, 35.359306761228666, 35.29897709713061, 0.999976634891337, 0.999970550335431, 0.9999735316597167, 10016.97831773655, 10069.11313478743, 10067.63266578493, 252.01211241975034, 78.72661257280424, 76.23756805180437, 10024.56211934464, 10071.497464579335, 10065.752264446865, 286.4134659927294, 285.81568074745263, 286.06870003853777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 801.4561, 6.863086, 5500.576, 801.6756, 6.861182, 5500.539, 832.1058, 5.235321, 4356.313, 795.9991, 5.527218, 4399.486, 788.3448, 6.967851, 5493.248, 818.3087, 6.701679, 5482.627, 100.0, 100.0, 99.00575, 99.98691, 99.87583, 99.7107
31321.74792, 60.01294142502727, 60.01518257726999, 60.01511986990214, 35.10843764468428, 35.352747589606565, 35.28039676349999, 0.9999764849763866, 0.9999758046279015, 0.9999747406799054, 10027.132080980187, 10072.913559277506, 10063.40574420862, 249.17519319866005, 75.76852745432552, 70.55222587955159, 10018.654112926308, 10076.522562551534, 10064.827574877667, 286.48477035507665, 285.9573518959563, 286.1695374589408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915377, 5499.141, 795.4109, 6.913494, 5499.141, 825.9328, 5.295512, 4372.897, 789.7075, 5.566381, 4395.859, 794.6013, 6.919638, 5498.634, 824.4719, 6.63539, 5469.246, 99.98402, 99.98298, 99.38264, 99.90315, 99.97376, 99.43943
31324.141560000004, 60.01541829972001, 60.01453392498303, 60.01550047059273, 35.07483640688364, 35.33403215388753, 35.28899966680453, 0.999973492834728, 0.9999722808808986, 0.9999776427970253, 10017.494065492801, 10068.199334148901, 10057.126985895668, 248.61047210710467, 71.94303947980916, 71.43922422047581, 10016.225183152692, 10068.061826199584, 10061.635902590884, 286.55582324520844, 285.95243321180783, 286.06353983607795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915555, 5498.86, 794.6133, 6.923072, 5497.708, 824.1081, 5.360674, 4385.288, 785.785, 5.59157, 4390.929, 799.4081, 6.875442, 5500.547, 830.5356, 6.56031, 5450.04, 99.9789, 99.96126, 99.66424, 99.80464, 100.0, 99.09544
31326.482600000003, 60.01489666206634, 60.01500925981263, 60.01339734910755, 35.128581438033784, 35.38510641435152, 35.29449958837847, 0.9999744600075969, 0.9999684361578307, 0.999972336526281, 10023.39602414671, 10074.620763712526, 10058.816043294746, 248.66409107534284, 76.09445954827243, 71.13200687412518, 10023.172929765395, 10069.413804415375, 10065.164290831324, 286.4915533068919, 285.8506534952618, 286.16734581564765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.6775, 6.938221, 5498.031, 793.3876, 6.924362, 5498.481, 825.6028, 5.295696, 4373.802, 789.6686, 5.566381, 4395.969, 794.5632, 6.920185, 5498.743, 824.6508, 6.633742, 5470.223, 99.95362, 99.97098, 99.38414, 99.90446, 99.97177, 99.44772
31328.8224, 60.01121328780765, 60.01461230907618, 60.013231248287994, 35.10414144180686, 35.34135919296215, 35.29854098222056, 0.9999742975117502, 0.9999690838294969, 0.9999727755069582, 10019.599511863576, 10071.427587246304, 10066.072589774725, 252.21364435558962, 81.53361846420921, 78.96074496428082, 10028.464419518385, 10068.756211527627, 10058.268530892983, 286.5420831959522, 286.0009933267696, 286.0681717760201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.964099, 5493.903, 795.3915, 6.913494, 5499.14, 825.7775, 5.294776, 4372.672, 789.7075, 5.566197, 4395.688, 800.8006, 6.868685, 5500.38, 824.5514, 6.633376, 5469.475, 99.89174, 99.985, 99.37751, 99.90205, 100.0, 99.45407
31331.230000000003, 60.01477770481752, 60.014626273837955, 60.014408398053995, 35.06410709053761, 35.34083018017776, 35.288862157307435, 0.9999720179854671, 0.9999680762029064, 0.9999759563570632, 10014.1036722995, 10070.508461911544, 10061.869385868991, 254.48981466800524, 80.74830339509401, 75.34578022238293, 10018.792353376848, 10063.057459767988, 10061.135418182092, 286.45280425313285, 285.8870256243966, 286.14965614086225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 782.6284, 7.009251, 5485.812, 801.6756, 6.860998, 5500.375, 832.1252, 5.235321, 4356.485, 795.9991, 5.527034, 4399.602, 807.1334, 6.811706, 5498.44, 818.3484, 6.70113, 5484.104, 99.74063, 100.0, 99.00963, 99.98955, 99.96823, 99.70858
31333.571720000004, 60.006928327241965, 60.009354983416046, 60.01402384508648, 35.160708796356566, 35.41554706208618, 35.37413076004249, 0.9999731357691906, 0.9999751760107845, 0.9999727288357066, 10026.678462570406, 10085.019049092827, 10066.614598794205, 248.07871509035067, 71.95745404023137, 73.98124252354955, 10024.980472880283, 10080.911238992037, 10069.284438638975, 286.2573474957194, 285.6784349370724, 285.8256988580909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.9174, 6.963742, 5494.123, 795.3915, 6.913494, 5499.028, 825.7581, 5.29588, 4373.186, 789.7075, 5.566381, 4395.863, 800.7816, 6.868685, 5500.495, 825.2075, 6.62605, 5469.188, 99.89174, 99.98202, 99.38789, 99.90458, 100.0, 99.42591
31335.871720000003, 60.01093105317463, 60.01178907417598, 60.0121532763248, 35.109654240204414, 35.35588274211718, 35.299965128572396, 0.9999737875059324, 0.9999755105185746, 0.9999798993431818, 10014.74288306899, 10068.975594109186, 10059.665267857275, 249.01520686878666, 75.70363700461348, 68.0023299314937, 10019.716982406619, 10063.39183580993, 10063.734075958277, 286.4427394067299, 285.8939246822089, 286.0634484736875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 788.8977, 6.964099, 5493.903, 795.3915, 6.913494, 5499.081, 825.7581, 5.296064, 4373.017, 789.6492, 5.566749, 4395.595, 800.4191, 6.875077, 5500.218, 825.784, 6.611401, 5462.887, 99.88775, 99.98093, 99.38536, 99.90722, 100.0, 99.34986
31338.249760000002, 60.00998854671051, 60.008824950056365, 60.01050269863021, 35.109901403267564, 35.318821628142175, 35.279737505578936, 0.9999744158614635, 0.9999698698890662, 0.9999746888230309, 10021.527417350493, 10069.997432134147, 10061.094411417485, 249.84464349386326, 76.218345558269, 70.51433815208773, 10021.559687378896, 10071.179463732382, 10067.519864814189, 286.4678781886675, 285.8617767124666, 285.9616711515419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915377, 5499.025, 789.4186, 6.959912, 5495.23, 820.944, 5.333983, 4380.861, 786.3093, 5.583848, 4393.643, 799.0076, 6.88366, 5500.292, 825.8635, 6.622388, 5468.216, 99.98088, 99.90738, 99.56363, 99.85411, 100.0, 99.42071
31340.591480000003, 60.00666083691022, 60.01107130892513, 60.00913226156297, 35.148672135954754, 35.39590388836975, 35.3340278712939, 0.9999756749196509, 0.9999766746338745, 0.9999758540027744, 10022.306361794443, 10075.152427818795, 10067.427073627341, 247.83127508175085, 72.84817015055432, 75.02423799589428, 10027.828317513935, 10076.114140805323, 10066.434786799857, 286.50808079293273, 285.8847270856952, 286.06399114685604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 791.3029, 6.943039, 5497.192, 795.372, 6.913679, 5499.139, 825.7775, 5.29588, 4372.958, 789.6492, 5.566381, 4395.64, 794.5441, 6.920368, 5498.689, 824.6309, 6.632826, 5469.591, 99.94248, 99.98294, 99.39299, 99.90578, 99.97477, 99.4457
31342.906120000003, 60.007221726850084, 60.00674908984933, 60.00416934044519, 35.131910694883125, 35.38428267749303, 35.337137391050284, 0.9999754675931362, 0.9999748408666163, 0.9999756878810724, 10023.169266782274, 10076.847378089802, 10073.155275365181, 247.15370598148888, 68.09219807847057, 70.06673764912694, 10023.319597509395, 10079.580898793221, 10069.228070792675, 286.4219890459198, 285.8466912828595, 286.0427557157459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915555, 5499.25, 795.3915, 6.913494, 5499.14, 825.7581, 5.29588, 4373.127, 789.6686, 5.566749, 4395.805, 794.525, 6.92055, 5498.518, 824.5712, 6.633925, 5469.824, 99.98192, 99.98295, 99.39177, 99.90324, 99.97165, 99.45196
31345.226800000004, 60.00322715744843, 60.00292554129733, 60.00608463153484, 35.11846772343706, 35.3496081976477, 35.31278664021073, 0.9999784340617771, 0.9999734724180593, 0.9999800868696656, 10023.052247671816, 10078.917591981908, 10067.815056861878, 252.22016568638514, 73.20280120830375, 66.77240765497436, 10029.174873082251, 10072.251828450171, 10056.242454658593, 286.4703683458925, 285.90378604435523, 286.01327321123216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 795.1868, 6.915555, 5499.47, 795.4499, 6.91331, 5499.138, 825.6999, 5.296432, 4372.841, 789.6686, 5.566197, 4395.698, 794.6395, 6.919638, 5498.635, 821.1318, 6.68117, 5062.894, 99.98895, 99.98189, 99.38658, 99.90082, 99.97378, 96.44003
31347.60868, 60.00415775354088, 60.00483966686407, 60.00299060298625, 34.7253181140162, 34.91947399436578, 34.80336512998014, 0.9999755117111438, 0.9999706588305068, 0.9999753726426338, 9784.165573158185, 9810.05822889621, 9791.072311651045, 242.94478773534382, 79.52229771521979, 65.12015801675443, 9664.69080053875, 9703.335852980399, 9661.724065887518, 286.26758806259215, 285.76843781948213, 286.01665619385795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.9108, 6.917697, 5499.25, 795.4109, 6.913494, 5499.251, 825.3699, 5.308949, 4386.89, 798.2711, 5.552775, 4396.164, 801.3347, 6.912515, 5497.71, 823.6766, 6.642898, 5471.933, 99.97988, 99.98199, 98.9076, 99.93324, 99.97453, 99.4883
31349.989200000004, 60.005906885733204, 60.00619862921052, 60.00320937782616, 34.23018993576259, 34.40514112980195, 34.25662341060497, 0.9999725649179566, 0.9999698959602726, 0.9999760354549665, 9644.172976842612, 9673.67845972651, 9657.84343001127, 242.6309801700187, 75.93700891448952, 68.6399984789332, 9555.268238332077, 9513.476622212387, 9440.100851413681, 286.39450973197853, 285.8630091959264, 286.05423307402265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 800.0, 794.9108, 6.921445, 5499.805, 796.0919, 6.909626, 5499.09, 824.3411, 5.304716, 4375.414, 786.4064, 5.590835, 4391.805, 794.7921, 6.917811, 5498.754, 824.4321, 6.63539, 5470.166, 99.99505, 99.98745, 99.44116, 99.80979, 99.97194, 99.45617
