TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31366.482000000004, 60.012347948592954, 60.01593654592834, 60.01637306237873, 33.85263103768083, 34.09186589133785, 34.00227019632014, 0.9999787524167909, 0.9999744648642339, 0.9999784566666216, 9657.67785707069, 9698.714697916923, 9703.596951699394, 241.54752613620235, 70.0258459544466, 60.28475397663533, 9662.832438731435, 9710.592213227597, 9700.042932370568, 286.49891569521566, 285.8604694104676, 286.17753466758916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.741, 795.7028, 6.911099, 5499.093, 824.9816, 5.303059, 4375.823, 788.2511, 5.578332, 4393.424, 796.6995, 6.903018, 5499.977, 827.7125, 5.27554, 4367.652, 99.93839, 99.98211, 99.43608, 99.84914, 99.99585, 99.26342
31368.785400000004, 60.01668068895977, 60.020348746011884, 60.01606260090975, 33.87609718035377, 34.10340015139932, 34.05413210849793, 0.9999783035682817, 0.9999701373265061, 0.99997759889707, 9660.497203360359, 9712.580075619386, 9700.724371724082, 240.1720846679773, 72.67268195722124, 64.32380987573106, 9665.37422152553, 9710.074172465862, 9710.241187409827, 286.5674285132053, 285.96720891984774, 286.13035568484503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5490.277, 790.2747, 6.953465, 5496.163, 820.6722, 5.336377, 4380.702, 785.6685, 5.586606, 4392.94, 796.1655, 6.907219, 5498.769, 825.2075, 5.304107, 4375.886, 99.8127, 99.92025, 99.58064, 99.82823, 99.98056, 99.43466
31371.216640000002, 60.018308833425195, 60.018907558863944, 60.018294821288784, 33.85084904504992, 34.087781576241085, 34.033077572518465, 0.9999740797847841, 0.9999717565761503, 0.9999740095851588, 9668.98829113269, 9707.201855050085, 9708.771642205256, 240.05028947220035, 75.76003086509536, 67.7503553848901, 9659.380349490371, 9720.084693666058, 9710.130367432977, 286.56712071344816, 285.89601279537584, 286.1916955930663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.636, 795.7222, 6.910915, 5499.153, 824.8846, 5.304348, 4374.962, 788.6006, 5.572816, 4394.889, 794.8683, 6.917629, 5498.645, 824.452, 5.308136, 4376.412, 99.93943, 99.9832, 99.436, 99.87868, 99.97797, 99.46133
31373.52212, 60.02406767775659, 60.021103367714495, 60.018276402626476, 33.838699565647445, 34.08718000176282, 34.04393682236006, 0.9999746188920333, 0.9999728082358064, 0.9999756838174736, 9659.439139322925, 9702.607500548966, 9706.01724541271, 241.91326900338845, 71.44263348573531, 67.0010197066503, 9663.935655314617, 9714.626321820135, 9704.835834086438, 286.64890934224144, 286.07483949357555, 286.26049981995703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 797.6906, 6.893247, 5500.135, 801.9285, 6.858972, 5500.431, 831.174, 5.245076, 4359.566, 794.834, 5.534204, 4398.97, 788.6309, 6.965842, 5493.696, 818.0701, 5.363071, 4387.779, 100.0, 100.0, 99.0733, 99.97641, 99.88097, 99.72993
31375.896800000002, 60.028765634670336, 60.0275727140959, 60.028196232451684, 33.85052496127616, 34.08272026371139, 34.04308512104781, 0.9999766376560477, 0.9999784358047537, 0.9999768187398911, 9671.599673820054, 9709.314380175361, 9709.127154560309, 233.575780897635, 63.95148296687603, 69.14933503184056, 9668.333314727926, 9715.24613052209, 9712.39528343256, 286.4783222026158, 285.94237501647575, 286.3051388536837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.914, 795.7222, 6.911099, 5499.266, 824.9234, 5.3049, 4375.413, 788.6006, 5.573184, 4394.894, 794.8493, 6.917811, 5498.7, 824.4321, 5.310333, 4376.303, 99.93943, 99.98525, 99.44125, 99.88254, 99.976, 99.46004
31378.216920000003, 60.029111306852776, 60.02927680576603, 60.02767227260157, 33.92170645730359, 34.14796446771732, 34.10701824408791, 0.9999765850756499, 0.9999783153761682, 0.9999740875271824, 9659.483660663813, 9715.488160336341, 9704.960324766706, 231.34315303932226, 64.030413501554, 63.72248277862218, 9662.617227572071, 9708.30319019688, 9706.740150290194, 286.30342636269916, 285.7982649704448, 286.1482035276394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.804, 795.7028, 6.911099, 5499.095, 824.671, 5.304164, 4374.854, 788.5618, 5.573184, 4394.888, 794.8493, 6.917994, 5498.757, 824.4321, 5.308136, 4376.07, 99.93934, 99.98214, 99.44113, 99.88241, 99.97598, 99.45475
31380.522040000003, 60.02807058823215, 60.026267465581704, 60.02404103312398, 33.87329899777052, 34.103799107540375, 34.01218280276318, 0.9999753078300813, 0.9999751445435219, 0.9999761012079308, 9658.179942421855, 9711.556212898717, 9706.307695965825, 240.1733949526797, 75.44221907262045, 66.29412884624662, 9666.718116738857, 9718.032789051918, 9703.528826487947, 286.5986420148687, 285.91486721830853, 286.11625807020357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.989798, 5489.66, 789.3603, 6.96028, 5494.281, 818.5369, 5.359201, 4387.251, 782.2702, 5.608853, 4388.15, 801.0867, 6.869781, 5500.194, 829.462, 5.264553, 4366.315, 99.81059, 99.8947, 99.70885, 99.7242, 100.0, 99.20251
31382.946920000002, 60.028587261084525, 60.02882202010724, 60.027484237348865, 33.87706515859166, 34.10986904034642, 34.0449567598426, 0.9999758469869365, 0.9999718104375315, 0.9999729826176906, 9672.190822984521, 9709.53784960072, 9703.482982890446, 242.61928695426468, 72.38095526219058, 70.4733762058811, 9668.736203025013, 9716.776970152581, 9697.64345033841, 286.5036171889519, 285.9609084256335, 286.0677803290648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7366, 6.942504, 5496.746, 795.7028, 6.910915, 5499.265, 825.001, 5.304348, 4375.075, 788.5812, 5.573, 4394.835, 794.8683, 6.917629, 5498.814, 824.3923, 5.309234, 4376.47, 99.93744, 99.98419, 99.4336, 99.87857, 99.97592, 99.46384
31385.262960000004, 60.02582112398949, 60.026154163001735, 60.027706841287575, 33.85179652047982, 34.0899210162187, 34.034111607383245, 0.9999738926479095, 0.9999703470521396, 0.9999759826755367, 9664.682579914099, 9703.874648410436, 9706.049357111282, 242.59428684801105, 73.71861550928043, 66.86241326493291, 9666.695223321583, 9711.776820829695, 9698.999899368955, 286.5204866783922, 285.94674397519316, 286.0583983434189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 792.545, 6.931261, 5498.248, 798.0764, 6.891575, 5500.395, 829.0193, 5.265324, 4363.514, 793.6107, 5.539353, 4398.973, 788.6691, 6.965842, 5493.588, 817.6923, 5.365818, 4388.298, 99.95972, 100.0, 99.19143, 99.97276, 99.88305, 99.72894
31387.535440000003, 60.02605607225374, 60.02736095399387, 60.020998164289765, 33.862372775514736, 34.106788395416956, 34.08584922238761, 0.9999751616702708, 0.999973878210761, 0.9999723183053387, 9669.723653388966, 9716.87414964571, 9710.28541279935, 234.99643336426016, 67.67189175874222, 68.47565451230548, 9670.049722001402, 9719.990332048243, 9715.66350212844, 286.36326753584325, 285.8531450758836, 286.2140529333371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.0236, 6.929476, 5497.635, 796.4421, 6.909258, 5499.322, 825.2146, 5.301219, 4374.961, 788.5812, 5.573184, 4394.888, 794.8302, 6.917994, 5498.866, 824.5315, 5.306304, 4375.949, 99.95559, 99.9875, 99.43203, 99.88385, 99.97495, 99.45056
31389.877280000004, 60.0194655131794, 60.021694452543045, 60.02092017869153, 33.89694663600539, 34.12545343899507, 34.05133682918901, 0.9999780487932682, 0.999975710690782, 0.9999767514343139, 9671.150695412209, 9724.473259685896, 9713.125298114112, 239.51049717540627, 67.4555583888523, 68.56355808699209, 9665.196008144549, 9723.028530433978, 9707.51605647257, 286.51305933842355, 285.9149980039573, 286.16541109900135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6578, 6.942861, 5496.631, 795.7028, 6.911284, 5499.376, 824.7681, 5.305268, 4375.475, 788.5812, 5.573184, 4394.776, 794.8302, 6.917994, 5498.644, 824.3923, 5.308502, 4376.474, 99.93734, 99.98619, 99.44122, 99.87987, 99.97391, 99.45724
31392.191400000003, 60.024206326128365, 60.02156396983159, 60.02271711166016, 33.80911781724653, 34.09202836000982, 34.01564065195161, 0.9999804259851718, 0.999974681411174, 0.9999781277483996, 9653.778137832467, 9705.783696369821, 9697.500087809312, 242.1192380489124, 71.37967275017672, 61.21439714314465, 9655.841957131388, 9710.033784981639, 9705.61086439084, 286.5426061915403, 286.003025088951, 286.09890464085026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989441, 5489.665, 789.3603, 6.96028, 5494.228, 818.6146, 5.359938, 4387.134, 782.2508, 5.609037, 4387.872, 801.1058, 6.865763, 5500.232, 830.7742, 5.248805, 4360.299, 99.81174, 99.89374, 99.72144, 99.72672, 100.0, 99.09631
31394.523, 60.01854144357878, 60.01811263671762, 60.01766878168703, 33.86659366588632, 34.0990672460341, 34.04181570375429, 0.9999782510821279, 0.9999709593525627, 0.9999752682223058, 9666.780170524631, 9713.191284075221, 9707.61232289615, 245.5626481173858, 71.92486901594566, 65.68460685793798, 9672.829852644276, 9712.732255869407, 9706.03846687318, 286.49496204879875, 285.88548786322053, 286.10733826648607, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.579, 795.7222, 6.910915, 5499.096, 824.8264, 5.303979, 4374.854, 788.5812, 5.573, 4395.005, 794.8493, 6.917811, 5498.644, 824.5315, 5.307036, 4376.067, 99.93639, 99.9832, 99.44113, 99.88121, 99.978, 99.45994
31396.834280000003, 60.01870199652626, 60.017968825958754, 60.01912517472523, 33.85734979507964, 34.10935864686246, 34.046490144064414, 0.9999737416956135, 0.9999732609031573, 0.9999755181816239, 9671.355575012447, 9705.381950276911, 9708.504318894547, 240.6443504509416, 74.86393665076184, 69.95540762112887, 9673.194868453724, 9714.810324252294, 9701.454294262292, 286.492173462463, 285.8507194532676, 286.10524779569914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942504, 5496.856, 795.7028, 6.911284, 5499.435, 824.904, 5.306005, 4375.192, 788.5812, 5.573, 4395.002, 794.773, 6.922377, 5498.104, 823.1796, 5.319305, 4380.857, 99.94143, 99.98419, 99.43478, 99.88121, 99.96413, 99.53963
31399.116120000002, 60.013432042796126, 60.014228427243296, 60.01604867996244, 33.88567811428945, 34.088221296646275, 34.04212102638836, 0.999971117517806, 0.9999749307763387, 0.9999731054838379, 9663.380366161538, 9713.39825903977, 9705.071267488589, 240.46950875351195, 72.32729753887014, 67.52569700001095, 9663.232585125263, 9711.927529654527, 9706.35243986727, 286.56173221730717, 285.8516982122357, 286.06877324712474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.006, 6.892354, 5500.135, 801.9285, 6.858972, 5500.427, 830.8052, 5.252623, 4362.601, 793.4164, 5.547075, 4397.611, 791.6066, 6.943379, 5497.227, 823.1199, 5.319672, 4375.901, 100.0, 100.0, 99.12256, 99.94431, 99.94487, 99.50239
31401.521000000004, 60.01292059497592, 60.011534901642136, 60.0081903093249, 33.87088163813387, 34.113286300443896, 34.066340566807355, 0.9999784621967021, 0.9999785907777912, 0.9999764452816876, 9668.645306034567, 9715.15163297724, 9713.622307817226, 237.3268879041516, 68.04436775860722, 70.04370006065301, 9672.387961089385, 9714.411244506124, 9708.806145908027, 286.5242823551258, 285.91830154755013, 286.1731907269898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942504, 5496.804, 795.7028, 6.911099, 5499.324, 824.8652, 5.303979, 4375.132, 788.5812, 5.573184, 4394.776, 794.8302, 6.918177, 5498.591, 824.3327, 5.308685, 4376.352, 99.93438, 99.9832, 99.43342, 99.88253, 99.97297, 99.45862
31403.870600000002, 60.00693534496914, 60.00562483115171, 60.00895769418182, 33.84642713794775, 34.03945701200649, 34.017647487063506, 0.9999769138341885, 0.9999742905042649, 0.9999761039806087, 9657.19032976163, 9707.474973838802, 9694.026829281212, 246.9625406212108, 71.39130100665716, 63.44593424094103, 9663.87227773224, 9705.12887479916, 9704.44904534117, 286.48372984419, 285.9254604118758, 286.15231818780387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 787.6557, 6.978019, 5490.388, 790.0218, 6.959175, 5494.517, 818.1681, 5.362331, 4387.426, 782.2896, 5.608853, 4387.989, 801.1058, 6.866128, 5500.393, 830.7941, 5.248438, 4360.422, 99.84206, 99.89895, 99.71545, 99.72563, 100.0, 99.09505
31406.22372, 60.00354479185762, 60.005052330627784, 60.00955863930871, 33.84270151130938, 34.084781302961915, 34.0522719522229, 0.9999743186632494, 0.9999716874569002, 0.9999752211091366, 9673.317561877973, 9716.228614987665, 9711.465959203144, 239.63158697574136, 76.8271272435095, 71.17605029528391, 9675.328044223237, 9712.926792251134, 9712.304609919343, 286.5052307709931, 285.8950180264098, 286.18302961974706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.804, 795.7222, 6.911099, 5499.377, 825.001, 5.302507, 4375.13, 788.5812, 5.573, 4394.835, 794.8493, 6.917811, 5498.649, 824.4122, 5.307769, 4376.179, 99.94048, 99.98523, 99.42071, 99.88121, 99.97696, 99.45729
31408.59512, 60.00710387842096, 60.00532564898408, 60.00592872396687, 33.88872257541287, 34.10633641022845, 34.06753288062123, 0.9999777921263227, 0.9999775528119154, 0.9999738395666469, 9676.333799951237, 9717.971263277399, 9712.154166155102, 237.3395702438811, 64.59566607924808, 65.74730677691605, 9680.115391139216, 9714.676710481113, 9708.455356392817, 286.56737659760284, 285.88533434684535, 286.1447879553216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.798, 795.7028, 6.911284, 5499.265, 824.7681, 5.303795, 4375.358, 788.5618, 5.573, 4394.724, 794.8302, 6.917811, 5498.648, 824.452, 5.30722, 4376.533, 99.93943, 99.98521, 99.43856, 99.87856, 99.97401, 99.44931
31410.896480000003, 60.0067684177201, 60.00655123177334, 60.00468230625, 33.85104157500179, 34.098685071092156, 34.03490503508062, 0.9999742912839102, 0.9999720254206361, 0.9999742176064111, 9665.942181297956, 9715.942599382546, 9704.134037039365, 241.1041543435042, 72.92614314427192, 67.6170302942628, 9669.696284438269, 9713.530942626116, 9706.110274478064, 286.51012174092665, 285.96955366733505, 286.159458300302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.0257, 6.892533, 5500.413, 801.9285, 6.859156, 5500.547, 831.1934, 5.24434, 4359.057, 794.8729, 5.534204, 4399.193, 788.6309, 6.965842, 5493.592, 818.2291, 5.356662, 4385.724, 100.0, 100.0, 99.07828, 99.97519, 99.88097, 99.69665
31413.22084, 60.00509572229792, 60.007721294562, 60.00735356354504, 33.84065743236166, 34.08989480579653, 34.02310932934027, 0.9999749471884424, 0.9999765761074437, 0.9999744388588553, 9667.501189349965, 9715.550020394365, 9702.295932422381, 238.0582401696413, 63.60679807575161, 65.17484835380492, 9661.304912303569, 9709.768828337274, 9704.885310000867, 286.56922573570847, 285.9693492724301, 286.1264779888892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.966, 795.7028, 6.911284, 5499.324, 824.7875, 5.304532, 4375.308, 788.5812, 5.572816, 4394.888, 794.8683, 6.917629, 5498.594, 824.2929, 5.307952, 4376.006, 99.93744, 99.9863, 99.44385, 99.88241, 99.97396, 99.44682
31415.621720000003, 60.00709356282369, 60.00736647698658, 60.00594988524011, 33.85384673395349, 34.07291525223925, 34.02747901602345, 0.9999768516940983, 0.9999731330869339, 0.9999789224290697, 9656.775387388903, 9706.965611276888, 9702.97003261609, 236.9448335136621, 69.43786308793142, 58.24317147082638, 9658.269219055755, 9705.444422525099, 9695.165269668345, 286.4224301526818, 285.86411601949305, 286.03552401940016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.943397, 5496.248, 794.6133, 6.919757, 5497.942, 817.6051, 5.364356, 4385.115, 784.814, 5.596902, 4389.676, 799.9423, 6.870694, 5500.605, 830.6549, 5.248988, 4360.422, 99.93732, 99.96676, 99.66954, 99.76396, 100.0, 99.10041
31417.959720000003, 60.01189124730125, 60.01099528671255, 60.009477787663265, 33.890372491030405, 34.120492577238096, 34.054906275335924, 0.9999771910714568, 0.999973356614923, 0.9999764046440893, 9658.725864929638, 9721.12305721952, 9717.618459617766, 243.172623896907, 70.47432058084587, 67.96698865799863, 9673.170159727357, 9724.233675256499, 9707.888369265349, 286.5291590207116, 285.943252755751, 286.1379323414068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.0949, 6.96285, 5495.409, 793.9323, 6.920678, 5498.902, 824.7292, 5.276185, 4367.352, 788.5618, 5.573184, 4394.888, 794.8302, 6.917994, 5498.591, 824.3525, 5.308502, 4376.126, 99.9029, 99.97863, 99.27463, 99.8812, 99.97297, 99.4625
31420.29588, 60.012472399518266, 60.0097117814887, 60.007873326804706, 33.86679946782718, 34.10164584316806, 34.034289893554515, 0.999979310061123, 0.9999770249140922, 0.9999746462102792, 9669.691328408353, 9716.314056915533, 9714.200462037352, 234.99568033085006, 67.87566941904174, 63.09586167330235, 9671.084098250492, 9722.72067070601, 9708.619814004427, 286.56130689998673, 285.9311081969219, 286.16848695391207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6775, 6.942683, 5496.746, 795.7028, 6.911099, 5499.206, 825.001, 5.303059, 4374.619, 788.5812, 5.573184, 4394.835, 794.8302, 6.917994, 5498.648, 824.452, 5.308319, 4376.304, 99.93943, 99.98117, 99.42177, 99.8812, 99.97401, 99.46006
31422.582520000004, 60.00964285043673, 60.01151696334299, 60.011283442536666, 33.839233682244114, 34.087716634537244, 34.03348532933228, 0.9999727288245228, 0.9999723092251118, 0.9999761845931479, 9652.355408921121, 9711.675154070239, 9708.53629078773, 235.36650898500193, 74.58011633479646, 69.96512324567857, 9670.631232058586, 9708.942141944026, 9708.514204874335, 286.51174127776096, 285.9712028277336, 286.19110692640606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 797.9863, 6.892533, 5500.192, 801.9285, 6.858972, 5500.543, 831.174, 5.245076, 4359.226, 794.8729, 5.534204, 4399.082, 788.6119, 6.965842, 5493.479, 818.09, 5.36417, 4387.952, 100.0, 100.0, 99.07576, 99.97772, 99.88002, 99.72214
31424.945160000003, 60.01291607805855, 60.01394051650913, 60.015320519919214, 33.88892604663749, 34.114982356827, 34.05941793623868, 0.9999764159066625, 0.9999776630023607, 0.9999726976807766, 9670.988771711049, 9716.729054149737, 9709.823603157698, 237.09540543782623, 63.35017824624856, 68.95052624875098, 9665.69490935257, 9722.872751238932, 9711.373452159296, 286.5335103953782, 285.88463481551304, 286.21958281979687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.688, 795.7028, 6.911099, 5499.324, 824.8069, 5.305084, 4375.304, 788.5618, 5.573, 4394.835, 794.8302, 6.917811, 5498.757, 824.3923, 5.308868, 4376.129, 99.93639, 99.98115, 99.43734, 99.88121, 99.976, 99.45608
31427.278360000004, 60.013749564858976, 60.013224824575346, 60.012360867886045, 33.86925300648574, 34.10505288407617, 34.033763530610614, 0.999978417498924, 0.9999782582926572, 0.9999755386813988, 9661.348064849633, 9704.679940709646, 9694.056676587477, 237.08535473788652, 67.1134863621478, 62.36394704189486, 9658.680927675628, 9704.50288066515, 9701.020576980507, 286.3974066584934, 285.9052761743847, 286.09757707203863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.688, 795.7028, 6.911099, 5499.265, 825.0981, 5.302875, 4375.302, 788.5812, 5.573184, 4394.723, 794.8302, 6.917081, 5499.111, 825.1677, 5.30136, 4372.729, 99.94038, 99.98523, 99.42824, 99.87867, 99.97802, 99.39744
31429.60048, 60.01198432118132, 60.01510432631325, 60.01270127916791, 33.84221251329308, 34.08428456418708, 34.04726413344244, 0.9999751677594055, 0.9999736921321986, 0.9999758502034961, 9666.172911139005, 9707.41712891547, 9710.096492708402, 243.7559457844227, 70.58933433146012, 67.42079739065593, 9664.304586101545, 9711.147937398753, 9699.392621346033, 286.4928364082825, 285.8093559914712, 286.17035421581284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.989441, 5489.612, 789.3408, 6.96028, 5494.228, 818.8475, 5.3546, 4385.063, 784.0179, 5.599476, 4391.255, 798.0729, 6.891695, 5499.801, 827.116, 5.290556, 4372.563, 99.81069, 99.89365, 99.68909, 99.78003, 99.99497, 99.37502
31431.940840000003, 60.01187631026296, 60.01280581999105, 60.01012239228407, 33.857300430533364, 34.11428284427809, 34.03836142965181, 0.9999748394469018, 0.999971689733898, 0.9999771476189178, 9659.82949024451, 9711.721178722595, 9708.45603569867, 245.16741941542773, 73.560229941756, 68.05886147455385, 9667.722705979793, 9711.116815900607, 9708.591466218122, 286.596963422066, 285.9175016820358, 286.073788540792, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942861, 5496.746, 795.7028, 6.910915, 5499.208, 824.7487, 5.305452, 4374.682, 788.5618, 5.573184, 4394.718, 794.8493, 6.917994, 5498.702, 824.5116, 5.308685, 4376.525, 99.93943, 99.98619, 99.42319, 99.88495, 99.97696, 99.46509
31434.226840000003, 60.00446455485363, 60.010186921335915, 60.012267587041805, 33.85458706545843, 34.072387068606666, 34.011736700584024, 0.999972798920606, 0.9999709449309367, 0.9999713409099154, 9663.84344205854, 9709.053742061164, 9701.879334198009, 243.42301314716673, 75.71196795278274, 67.01790280070782, 9666.492201129986, 9708.149048562753, 9708.251474536044, 286.5555162816413, 285.9187425808403, 286.23247824269026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.7531, 6.918946, 5499.529, 799.7885, 6.873524, 5500.569, 830.184, 5.254464, 4359.911, 794.8146, 5.534572, 4398.97, 788.65, 6.966024, 5493.531, 818.1298, 5.363071, 4387.725, 99.98396, 100.0, 99.09919, 99.97519, 99.88406, 99.7234
31436.589000000004, 60.00584417996795, 60.011099364447894, 60.01373270298788, 33.879665656536424, 34.10401911260372, 34.035294148640695, 0.9999762867191414, 0.9999760505218136, 0.9999735731085728, 9672.887503385944, 9715.142037589767, 9703.481637979696, 235.24633566798843, 68.48267788814246, 73.13782456849913, 9672.3050505672, 9712.371978638383, 9693.051826863288, 286.5936710456138, 285.89649714418533, 286.1903950964871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7761, 6.942504, 5496.746, 795.7222, 6.910915, 5499.325, 824.9428, 5.3049, 4375.302, 788.5812, 5.572816, 4394.724, 794.8683, 6.917629, 5498.867, 824.5315, 5.308136, 4375.998, 99.94039, 99.98632, 99.44114, 99.87868, 99.978, 99.46244
31439.017920000002, 60.01119436541528, 60.010182815157144, 60.00703415455273, 33.87194479624454, 34.079955209937474, 34.03493827545126, 0.999974224817857, 0.9999765375003066, 0.9999765857193704, 9667.366274212249, 9714.018458708488, 9709.144832742795, 236.80251890378167, 66.0517015241079, 71.30644660388134, 9665.284713190476, 9712.798425097844, 9707.479071028953, 286.4683516333053, 285.8911390398454, 286.1162907686059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.741, 795.7222, 6.910915, 5499.212, 824.904, 5.303243, 4374.733, 788.6006, 5.573184, 4394.835, 794.8683, 6.917811, 5498.759, 824.3923, 5.308868, 4376.813, 99.93934, 99.98726, 99.44242, 99.87868, 99.97603, 99.45743
31441.39236, 60.00956857233156, 60.0098047493314, 60.00808788752585, 33.84695691279383, 34.07702095127049, 34.01914653698524, 0.9999752058415129, 0.9999762594491013, 0.9999766147578663, 9663.71440846434, 9713.254606273058, 9701.055123880065, 242.0208285591125, 72.42617358825566, 66.77635438936522, 9670.165601884053, 9714.99742148897, 9706.473717777933, 286.4867297289811, 285.9303304304952, 286.174914744586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.989798, 5489.942, 789.3408, 6.960464, 5494.626, 818.5369, 5.360122, 4387.583, 782.2896, 5.609221, 4388.042, 801.1058, 6.866128, 5500.168, 830.6549, 5.254115, 4362.7, 99.81364, 99.89675, 99.69972, 99.72684, 100.0, 99.15087
31443.723, 60.008223455429665, 60.0062163871376, 60.00709051641156, 33.89141134811331, 34.13924011022943, 34.051942489557774, 0.9999766586548373, 0.9999773562060017, 0.9999740870410947, 9669.116567813242, 9713.147229521295, 9708.26153382621, 240.04514213449602, 63.93501207322879, 68.61883253150609, 9676.780525211749, 9720.711043641764, 9704.913844464643, 286.5424296631629, 285.9478461723236, 286.1929752903271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.943039, 5496.746, 795.7028, 6.911099, 5499.324, 824.9428, 5.303427, 4375.475, 788.5618, 5.573184, 4394.946, 794.8493, 6.917811, 5498.866, 824.4917, 5.307586, 4376.591, 99.93839, 99.9863, 99.43997, 99.88374, 99.97393, 99.45997
31446.096080000003, 60.00530789067421, 60.00591282826583, 60.00567150107297, 33.85655687061746, 34.103987312626906, 34.05574913890476, 0.9999753502598173, 0.9999734036478016, 0.9999775442996763, 9658.256419707137, 9706.986760477175, 9700.390107555426, 236.0011145812532, 71.17804655970394, 66.57253901339936, 9665.17646990643, 9716.256114050131, 9708.238742928193, 286.4763955283769, 285.8589875541036, 286.1280765493035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.941969, 5497.193, 796.7339, 6.902442, 5500.074, 826.4763, 5.285388, 4368.719, 792.329, 5.5502, 4398.191, 789.7182, 6.957623, 5493.757, 817.6725, 5.366917, 4388.306, 99.94756, 99.99842, 99.28768, 99.95284, 99.88933, 99.73282
31448.415320000004, 60.00405733353535, 60.00311279655594, 60.00681456320628, 33.8663519059951, 34.114578296452315, 34.03633419722978, 0.9999757678307402, 0.9999770080112864, 0.9999733527170457, 9660.99191089318, 9713.084537441264, 9708.939628454737, 240.56162365311775, 66.66370894848751, 68.40647548555143, 9666.902786783408, 9712.742843413562, 9702.265128891533, 286.45448299155356, 285.9080608284306, 286.1769343748256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.9502, 6.91734, 5498.305, 797.7456, 6.897469, 5499.635, 825.991, 5.293672, 4374.5, 788.6201, 5.572816, 4394.66, 794.8493, 6.917811, 5498.757, 824.3327, 5.308502, 4376.475, 99.97384, 99.99196, 99.40364, 99.87724, 99.97199, 99.46394
31450.68472, 60.00399500431314, 60.00847253357936, 60.00582143196771, 33.895056065541716, 34.13023606414732, 34.07321998460115, 0.9999730100554202, 0.9999778594472684, 0.999975849758317, 9667.767102843884, 9719.705782850266, 9717.641957158461, 239.2591749117837, 63.52703543028838, 63.35320515460671, 9678.849672169705, 9715.404433640777, 9712.91077556197, 286.58879887200885, 285.89928988941944, 286.11525366746014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.798, 795.7028, 6.911099, 5499.318, 824.7292, 5.305268, 4375.363, 788.5812, 5.573184, 4394.835, 794.8493, 6.917811, 5498.757, 824.5712, 5.30722, 4376.125, 99.94143, 99.98523, 99.43617, 99.88507, 99.976, 99.45588
31452.983040000003, 60.00364928190684, 60.004600440644296, 60.00694530778747, 33.871507992750345, 34.09947031033074, 34.03035678426934, 0.9999775420883114, 0.9999764650771352, 0.9999797230002349, 9662.182575967057, 9705.291728820132, 9699.42433024846, 249.03334516127643, 71.125798380378, 68.04054886006179, 9663.571886755186, 9702.175615297367, 9705.362021784153, 286.359911927035, 285.7167854329159, 285.9760771196131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.989441, 5489.774, 789.3408, 6.960464, 5494.398, 818.5175, 5.360122, 4387.528, 782.309, 5.608853, 4387.926, 801.1249, 6.865215, 5500.502, 830.7543, 5.248621, 4360.249, 99.80964, 99.89675, 99.70493, 99.72815, 100.0, 99.09517
31455.369400000003, 60.00647402878852, 60.004861331770364, 60.006398595162935, 33.867623983032196, 34.127455627596504, 34.04421095953581, 0.999974786872076, 0.9999716831050205, 0.999974618884823, 9667.635098242192, 9717.666373013628, 9709.037223859697, 239.36991281686346, 72.13358454399076, 73.85163128967815, 9666.922514254975, 9714.043362518401, 9706.069534166889, 286.4275792447509, 285.8353503260797, 286.0449919223716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.631, 795.7028, 6.910915, 5499.27, 824.9428, 5.304348, 4374.91, 788.5812, 5.573, 4394.889, 794.8683, 6.917811, 5498.81, 824.3724, 5.308685, 4376.177, 99.93734, 99.98531, 99.42457, 99.88243, 99.97696, 99.456
31457.631760000004, 60.01164719764469, 60.005784982565864, 60.008258365549864, 33.897626608657774, 34.11359502280476, 34.073396088337134, 0.9999755099195655, 0.9999693722407359, 0.9999751713710833, 9667.882229772482, 9718.03682122629, 9708.244600812392, 240.31268385308414, 76.27173574238805, 69.48762098047882, 9671.294461838184, 9712.823357006519, 9711.254051498454, 286.39898677425595, 285.74474844524804, 286.1721685284633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.746, 795.7028, 6.910915, 5499.211, 824.7292, 5.304532, 4374.682, 788.5812, 5.573, 4394.835, 794.8683, 6.917629, 5498.702, 824.4321, 5.309234, 4376.946, 99.93734, 99.98425, 99.4373, 99.88121, 99.97592, 99.47464
31460.017400000004, 60.00116236889597, 60.00576846276427, 60.00508695040125, 33.874837377683974, 34.101806702018024, 34.04510180148012, 0.9999757284510796, 0.9999756374400198, 0.9999730825572097, 9666.167460192582, 9708.974819617104, 9703.888307295605, 242.9594892417698, 72.05388549507506, 67.66104289523537, 9666.427016869566, 9712.798249010928, 9706.041688009249, 286.49174889072214, 285.92728548409787, 286.15259963845546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.006, 6.892176, 5500.192, 801.8896, 6.859156, 5500.318, 831.077, 5.246917, 4360.313, 793.7271, 5.541375, 4397.992, 790.7101, 6.945388, 5496.635, 822.3048, 5.326997, 4378.985, 100.0, 100.0, 99.08624, 99.95514, 99.93018, 99.54371
31462.39124, 60.00424381210922, 60.00519327841456, 60.00617596112394, 33.86453177259344, 34.11042338868852, 34.05832129622254, 0.9999766825169304, 0.99997960112072, 0.9999751329613265, 9664.599907518663, 9711.450329342482, 9705.944889159076, 235.17117880772616, 66.49276864548347, 68.02089036440157, 9665.697327546817, 9716.917482999937, 9699.269443702347, 286.49331500457845, 285.89938730852697, 286.14290477882065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6775, 6.943039, 5496.578, 795.7028, 6.911284, 5499.095, 824.8458, 5.304164, 4375.079, 788.6006, 5.573184, 4394.782, 794.8493, 6.917811, 5498.759, 824.5116, 5.308868, 4375.437, 99.93629, 99.98521, 99.43222, 99.88374, 99.97603, 99.46381
31464.748160000003, 60.00445784095256, 60.00580590086916, 60.00955502537203, 33.8538175875444, 34.074965638154225, 34.014165416360136, 0.9999768335517717, 0.9999766205648566, 0.9999783942624518, 9664.818741141366, 9707.6797542909, 9695.176505358486, 239.54126973346365, 71.78046452113858, 66.12709852600528, 9668.152039662746, 9708.251570790937, 9700.933437409929, 286.53217335744733, 285.9680520166819, 286.1684374153689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 788.3654, 6.970881, 5492.058, 790.7222, 6.949965, 5494.579, 818.4204, 5.363067, 4387.822, 782.2702, 5.609221, 4387.873, 801.1058, 6.865763, 5500.287, 830.7742, 5.248621, 4360.362, 99.86746, 99.91185, 99.72183, 99.72682, 100.0, 99.09775
31467.082960000003, 60.005872955599465, 60.00812879854634, 60.00693795732022, 33.86699281788345, 34.07314193136626, 34.05147199093144, 0.9999769047411056, 0.9999696437464113, 0.9999763098134659, 9661.650852128256, 9710.832260152314, 9710.056570568886, 238.61847509153358, 72.00228388357084, 69.53884015944004, 9666.02108364986, 9717.939950454072, 9706.030368160946, 286.4617177441969, 285.88175956363915, 286.1492702044896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.63, 795.6833, 6.911099, 5499.152, 824.8069, 5.305084, 4374.743, 788.6006, 5.573, 4394.724, 794.8683, 6.917811, 5498.702, 824.4719, 5.308319, 4376.18, 99.93733, 99.9863, 99.42457, 99.88121, 99.97592, 99.45455
31469.49028, 60.01413915670363, 60.00968086078124, 60.009914839174265, 33.87673877880281, 34.09005960820356, 34.03311169802236, 0.9999741867114313, 0.9999720214693227, 0.9999746854382634, 9660.939347415084, 9721.057242158067, 9710.674183837335, 238.55953760210468, 74.40326263519535, 68.75218982717206, 9677.954756903786, 9718.605675729132, 9712.929802110893, 286.5579411301061, 285.92251142396293, 286.16049374154665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.943039, 5496.578, 795.6833, 6.910915, 5498.982, 824.8458, 5.304164, 4375.582, 788.6006, 5.573184, 4394.776, 794.8683, 6.917811, 5498.702, 824.4321, 5.308319, 4376.479, 99.93638, 99.98523, 99.44399, 99.88254, 99.97499, 99.46116
31471.806040000003, 60.01589433615589, 60.01167297102844, 60.01183480495008, 33.84553693111653, 34.11442033156069, 34.03546155991615, 0.9999742042938302, 0.9999727421867816, 0.9999731488004685, 9662.921348488793, 9706.531250936625, 9706.835320756174, 240.46616432820338, 72.9195345463113, 67.56305401425061, 9664.366203460364, 9720.241935952838, 9707.829641472574, 286.48798928374856, 285.9434817329461, 286.079219080336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.006, 6.892354, 5500.25, 801.9285, 6.858972, 5500.431, 831.1546, 5.244708, 4359.34, 794.8534, 5.534021, 4398.912, 788.6309, 6.965842, 5493.366, 818.1496, 5.362705, 4387.944, 100.0, 100.0, 99.07586, 99.97386, 99.88296, 99.7246
31474.212680000004, 60.01219755015299, 60.01082253256238, 60.01024337762526, 33.85742553015536, 34.08549651971734, 34.05217504520597, 0.9999783306287109, 0.9999787086416918, 0.9999772851087453, 9670.722461998488, 9711.916108329307, 9704.426452172956, 239.4434983293595, 60.78320244514089, 64.8329834602891, 9670.50333382523, 9717.594953922033, 9699.13959540014, 286.5263765586096, 285.94887707698723, 286.0523913587081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.694, 795.7222, 6.910731, 5499.148, 824.8069, 5.303795, 4375.301, 788.6006, 5.572816, 4394.724, 794.8493, 6.917811, 5498.757, 824.2929, 5.309051, 4375.894, 99.93839, 99.98311, 99.43597, 99.87868, 99.97696, 99.46116
31476.546720000002, 60.00900732438357, 60.00848495233504, 60.00813669258794, 33.84392927708787, 34.07654774884287, 34.03968650765969, 0.9999771004159043, 0.9999737361346888, 0.9999781215506522, 9658.351982686409, 9708.967115957801, 9699.361735766664, 242.47691216693283, 72.45864369888386, 65.43152898217181, 9666.65333578917, 9710.522996361475, 9697.1880778431, 286.40859225200376, 285.89505565366767, 286.1277274805463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.465, 795.4888, 6.917731, 5498.129, 823.681, 5.370982, 4387.008, 785.3771, 5.595431, 4390.333, 799.6561, 6.878181, 5500.321, 829.9789, 5.252833, 4360.659, 99.94039, 99.97117, 99.70332, 99.78999, 100.0, 99.1045
31478.862640000003, 60.01353896429355, 60.01281927623401, 60.01260703415104, 33.85054502800282, 34.09271766885535, 34.03865918246026, 0.9999741878825718, 0.9999722517574575, 0.9999757416415889, 9673.480075314945, 9719.489847306766, 9705.217990366757, 243.52133890461891, 72.55005174539383, 69.06703342151195, 9675.199859173543, 9713.154235079894, 9705.012056907352, 286.4651040200674, 285.8805783006512, 286.1901223803353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 787.7346, 6.969631, 5494.514, 793.193, 6.927862, 5498.363, 824.2051, 5.310054, 4375.248, 788.4453, 5.573184, 4394.776, 794.8683, 6.917629, 5498.702, 824.4917, 5.30722, 4376.298, 99.88477, 99.96884, 99.46195, 99.87988, 99.97396, 99.44806
31481.198040000003, 60.01302910466982, 60.00899130984047, 60.01292013929801, 33.878187026785284, 34.086686504474926, 34.03546862293064, 0.9999765405040378, 0.9999721665993765, 0.9999758520950149, 9655.799363776247, 9715.403593600995, 9708.075105468328, 240.89427890798618, 72.8239397671432, 68.81628676258151, 9659.888497791664, 9718.666483002597, 9706.242872944213, 286.4951945795625, 285.8795510026964, 286.1000093518082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.798, 795.7028, 6.910915, 5499.377, 824.8652, 5.304716, 4375.412, 788.5812, 5.572632, 4394.782, 794.8493, 6.917811, 5498.753, 824.4122, 5.309051, 4376.297, 99.94038, 99.98427, 99.4552, 99.88001, 99.97496, 99.4599
