TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32156.258920000004, 59.9949627147704, 59.99620267475607, 59.997453444464846, 33.84822094265199, 34.09890942560086, 34.041972377200864, 0.9999763439595319, 0.9999734929087967, 0.9999757677808466, 9660.301145326555, 9706.077352257504, 9708.186991415185, 236.97070656963822, 67.26730351629249, 65.29431551763992, 9670.501193136151, 9706.994710743327, 9701.656087106252, 286.3797451810025, 285.80264869527707, 285.9790552679622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.8965, 6.909844, 5499.526, 793.3098, 5.54436, 4398.408, 828.0681, 6.592675, 5459.136, 788.6395, 6.965581, 5493.508, 794.01, 5.539715, 4398.622, 831.3508, 5.243128, 4358.907, 99.99102, 99.96239, 99.26686, 99.88056, 99.96728, 99.06468
32158.575480000003, 59.98830955727469, 59.99396477718098, 59.99642728433821, 33.8486572542441, 34.113494755094166, 34.055162028756286, 0.9999737576043551, 0.9999784368436654, 0.9999756459820733, 9663.55491689565, 9707.979962036676, 9701.278792969242, 234.9972895867858, 68.9672199301649, 66.24179079366513, 9673.762964734036, 9705.189371666844, 9700.081492703255, 286.526201518014, 285.8389305942078, 285.9359111804283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.907, 799.5744, 5.503652, 4400.549, 827.9711, 6.593411, 5459.752, 788.6201, 6.965765, 5493.503, 793.9909, 5.539897, 4398.678, 831.2911, 5.243311, 4358.73, 99.908, 100.0, 99.2659, 99.88153, 99.96854, 99.06066
32160.884240000003, 59.99736994769007, 59.99703092655941, 59.99623175421005, 33.86441184750654, 34.10611361190071, 34.03154185987012, 0.999974523965646, 0.9999720372582601, 0.9999743336932173, 9665.238965489634, 9709.670229980975, 9701.548755820602, 241.5682007554041, 67.31372288014518, 69.9275395185623, 9661.806188629413, 9710.229708323728, 9695.706767679867, 286.3997661649559, 285.7784005216488, 286.0149709844627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.4171, 7.003897, 5486.873, 805.9559, 5.459076, 4399.793, 821.6428, 6.666305, 5477.248, 782.3673, 7.010444, 5484.911, 800.2665, 5.498441, 4400.299, 825.108, 5.303008, 4375.014, 99.75992, 99.98626, 99.58086, 99.72321, 100.0, 99.42938
32163.254880000004, 59.99343781814248, 59.99437098491646, 59.995754996381166, 33.86125698105229, 34.1394676649571, 34.04844169154519, 0.9999785552714082, 0.9999773568101513, 0.999976930991611, 9666.507878589326, 9716.866530378851, 9702.902799556363, 238.03375428941513, 66.35509947290211, 70.83501284875047, 9680.538801263401, 9711.324053076718, 9707.117508326291, 286.3187834044587, 285.8166636304058, 286.05290434772667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.85, 799.5744, 5.503468, 4400.327, 828.1069, 6.592307, 5459.979, 788.6006, 6.965949, 5493.444, 794.4106, 5.537341, 4399.483, 830.1181, 5.258693, 4364.622, 99.90704, 100.0, 99.26388, 99.88461, 99.97318, 99.19456
32165.5476, 59.99282261587935, 59.99609011814812, 59.99353231554424, 33.834183249560446, 34.10384089275088, 34.04307665783166, 0.9999765867442983, 0.9999759824952263, 0.9999755812081427, 9654.497903122054, 9704.800972624285, 9702.048525740061, 232.57927088528754, 71.82190809389431, 71.43868463948274, 9659.43442531865, 9714.188743755672, 9695.281605846782, 286.4362645881076, 285.8485853187208, 286.0567135799657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.957852, 5494.85, 799.5744, 5.503284, 4400.273, 827.9711, 6.593964, 5458.971, 789.3968, 6.955836, 5495.273, 802.6127, 5.482553, 4400.209, 817.1158, 5.361607, 4386.422, 99.90495, 100.0, 99.25262, 99.90643, 100.0, 99.71672
32167.867400000003, 59.99122698302268, 59.99094805412738, 59.99152942724638, 33.86637478813571, 34.10910885676878, 34.04056232305318, 0.9999742330671755, 0.9999773136107567, 0.9999719628660442, 9656.070553346, 9716.07320630877, 9696.156096190542, 231.1528982669115, 67.39212971902452, 72.13235911043103, 9669.701535156546, 9718.006962228574, 9706.236347278413, 286.2442860761836, 285.64970027374346, 285.9521907847207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9359, 6.911273, 5498.972, 794.73, 5.532755, 4399.551, 832.1058, 6.551075, 5448.685, 791.0862, 6.951791, 5494.876, 801.0677, 5.493145, 4400.351, 824.8694, 5.302459, 4375.533, 99.97991, 99.98472, 99.0656, 99.91571, 100.0, 99.44254
32170.237680000002, 59.987613128664385, 59.983605280535, 59.985719652707786, 33.89406208427147, 34.152645407536376, 34.08640001710204, 0.9999742291313429, 0.9999786758549544, 0.9999786507840316, 9668.764224302326, 9718.387046973316, 9708.695182337382, 244.18452356285843, 66.69175955163519, 66.666773506038, 9669.962252781526, 9715.863983901409, 9704.162194786628, 286.2533440873489, 285.77231967294114, 285.84968639301195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5495.017, 794.6911, 5.535334, 4398.574, 828.1263, 6.59378, 5459.867, 788.6201, 6.965949, 5493.392, 800.2665, 5.498441, 4400.244, 825.0087, 5.302825, 4374.664, 99.908, 99.97373, 99.26892, 99.88045, 100.0, 99.43088
32172.567560000003, 59.97329539805544, 59.9817279433618, 59.98351497223308, 33.85302579852549, 34.07589108046457, 34.03155312061614, 0.9999757524925742, 0.9999761252893755, 0.9999743190256107, 9657.101530614544, 9704.658137798056, 9691.411174756498, 235.45201621178785, 65.55148045395754, 70.26465696452323, 9656.725820895563, 9701.445108095126, 9693.976623059252, 286.3036566007479, 285.76243390042123, 285.8861756335832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.6536, 7.001755, 5486.705, 787.0645, 5.58212, 4393.535, 821.1769, 6.669802, 5477.864, 782.3673, 7.010444, 5484.854, 794.0291, 5.539532, 4398.563, 831.3508, 5.242579, 4358.559, 99.76298, 99.85167, 99.59917, 99.72321, 99.96605, 99.05676
32174.865640000004, 59.97369377118967, 59.97499676395689, 59.97695608848618, 33.88883133714912, 34.10149366496372, 34.05632897350531, 0.9999789703579222, 0.9999792933424408, 0.9999763243337485, 9663.895977346714, 9717.26045809273, 9705.717400861882, 241.96741021428807, 60.30190191573729, 68.1736105695777, 9669.565714479999, 9717.741571218035, 9701.593388536352, 286.2537079949906, 285.72850263135746, 285.99689019453166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958209, 5494.85, 793.3098, 5.544176, 4398.348, 827.9517, 6.593964, 5459.586, 788.6201, 6.965765, 5493.562, 800.2856, 5.498441, 4400.409, 825.0087, 5.302642, 4374.895, 99.908, 99.96104, 99.26686, 99.87748, 100.0, 99.43064
32177.20344, 59.97010799647281, 59.973350544240624, 59.97138334054585, 33.916180037724125, 34.12065389095279, 34.05273884608308, 0.9999750359269053, 0.9999742695003863, 0.9999760665381742, 9670.110910134013, 9726.13891615679, 9715.424158969194, 238.08462379269622, 69.3454041321786, 69.21361546852495, 9668.508473219666, 9722.822845029192, 9702.705451224345, 286.2573818271115, 285.7684375691901, 285.97399654417467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.957852, 5494.797, 793.3098, 5.543991, 4398.296, 821.6428, 6.665384, 5477.361, 788.6589, 6.965581, 5493.615, 793.9909, 5.539897, 4398.565, 825.0285, 5.302093, 4374.837, 99.90391, 99.95598, 99.58906, 99.88058, 99.97082, 99.42673
32179.510920000004, 59.968978579895044, 59.971394102408176, 59.97347898412964, 33.87485784900231, 34.100499952614214, 34.06028325300244, 0.999974399586586, 0.999973497881238, 0.9999719969812884, 9660.079425366284, 9713.292177215695, 9695.373877112324, 231.3023093545749, 72.08146551878326, 73.96972575049222, 9664.476505691837, 9715.783407190982, 9694.67426158518, 286.40590007155, 285.85849463448983, 285.9062824155435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9951, 6.908595, 5499.364, 799.5939, 5.503284, 4400.269, 815.3922, 6.732018, 5489.417, 795.0282, 6.916674, 5498.814, 787.7916, 5.57551, 4394.885, 820.0781, 5.346407, 4382.325, 99.98704, 100.0, 99.80311, 99.97716, 99.87502, 99.63134
32181.815960000004, 59.971835916491656, 59.97290168023481, 59.97262604254294, 33.855827620793846, 34.09938724698272, 34.03041174344875, 0.9999743711905705, 0.9999738583751753, 0.9999736644323185, 9654.939556280047, 9707.715784050364, 9699.72566760982, 241.6959896092767, 72.92863079437575, 68.06136358067874, 9666.925752876532, 9710.503759584211, 9707.262800187258, 286.4058498248662, 285.8084932067687, 285.9067064557449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.797, 793.3292, 5.544176, 4398.354, 821.7399, 6.664464, 5477.024, 788.6589, 6.965581, 5493.563, 793.9909, 5.539715, 4398.566, 825.0285, 5.302642, 4374.605, 99.90399, 99.96241, 99.57785, 99.88155, 99.96848, 99.42146
32184.162280000004, 59.978122911939764, 59.976351188515764, 59.97721687343222, 33.82445533199199, 34.08014299249999, 34.01934776296091, 0.999973533730838, 0.9999770645445933, 0.9999728104322262, 9652.47258524394, 9704.451494118226, 9699.251592139473, 233.7453522436399, 66.13138003077756, 69.3845334191708, 9658.321144663954, 9702.08344756421, 9692.899175248373, 286.4812034013182, 285.74211333998096, 285.8784968800711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.959816, 5494.123, 800.9363, 5.494074, 4400.338, 824.9234, 6.628938, 5466.594, 784.8334, 6.997573, 5486.958, 799.4081, 5.501363, 4400.463, 831.2513, 5.243494, 4358.903, 99.8989, 100.0, 99.42192, 99.76148, 100.0, 99.06458
32186.476160000002, 59.98055611631618, 59.9808152274601, 59.98008892566527, 33.88579406246191, 34.118423409828424, 34.05946504563667, 0.9999702650546081, 0.9999732945252786, 0.9999758765984135, 9664.568761946854, 9708.21368098291, 9710.69531460883, 236.95450059860832, 72.39532883994889, 71.34364733293751, 9667.44967719807, 9712.730811575451, 9702.0063607452, 286.4321278870084, 285.8173677324823, 285.99368529584444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 786.67, 6.980696, 5492.843, 801.4616, 5.493153, 4400.361, 820.3228, 6.677349, 5479.095, 788.6395, 6.965581, 5493.509, 794.01, 5.54008, 4398.509, 824.9888, 5.303008, 4374.892, 99.85829, 100.0, 99.62669, 99.88154, 99.96472, 99.42669
32188.781440000002, 59.98621865585339, 59.988394517935234, 59.98542171945026, 33.88112763993377, 34.11727101377133, 34.05131904367284, 0.9999766742896344, 0.9999696762333438, 0.9999762215807231, 9663.83857204907, 9711.838729844667, 9704.504067309997, 241.0424755440922, 71.93357194386408, 67.10774827647492, 9666.890568220191, 9709.246398001555, 9703.157594681703, 286.4072099785083, 285.7605703806765, 286.0445843404473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.907, 799.5939, 5.503284, 4400.55, 821.7787, 6.665016, 5477.255, 788.6589, 6.965581, 5493.392, 800.2856, 5.498259, 4400.3, 824.949, 5.303557, 4374.605, 99.908, 100.0, 99.58505, 99.87951, 100.0, 99.43994
32191.090920000002, 59.98870312429285, 59.987390078309815, 59.98944738022845, 33.91428730671999, 34.12250784011031, 34.082698599066696, 0.9999731765411936, 0.9999744005076379, 0.9999759752183669, 9662.8232849419, 9719.974393047287, 9713.0106394352, 240.8556832548743, 69.64512398254192, 70.64157617941783, 9669.569727219769, 9708.315036016287, 9715.71602498469, 286.42986508672885, 285.74102021172524, 286.03070160329656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9951, 6.908774, 5499.526, 793.3292, 5.544176, 4398.349, 815.3922, 6.732018, 5489.474, 795.0088, 6.91649, 5498.931, 806.5803, 5.454063, 4399.164, 818.6665, 5.357761, 4386.663, 99.98808, 99.95984, 99.80931, 99.97608, 99.98205, 99.69027
32193.43312, 59.99475293068734, 59.997421111038136, 59.99335193313466, 33.870245287306254, 34.11931278906598, 34.07349666100169, 0.999970269965554, 0.9999748370124617, 0.9999761388134805, 9665.922615039643, 9710.62238883995, 9705.858776986488, 242.5452403205661, 71.09126836453652, 66.7387135909712, 9665.920673433904, 9714.359697086533, 9707.536830259194, 286.4709846024087, 285.78178318113686, 285.96519341110616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7258, 6.957674, 5494.85, 799.555, 5.503468, 4400.385, 821.6039, 6.664096, 5477.475, 788.6395, 6.965581, 5493.392, 800.2856, 5.498441, 4400.407, 825.0683, 5.301909, 4374.602, 99.90705, 100.0, 99.57986, 99.88048, 100.0, 99.42283
32195.703080000003, 59.99471514089472, 59.99648405570558, 59.998879249051996, 33.82746485491097, 34.072646334908235, 34.03671759433943, 0.9999749123800017, 0.9999756943778623, 0.9999757649662345, 9649.087961267725, 9695.59910611961, 9689.999488334466, 242.86472854201588, 70.48800065736486, 65.65827521257779, 9652.077870159295, 9705.926830227065, 9694.717598720128, 286.3939818206815, 285.8721410377367, 285.9615466903402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7258, 6.958031, 5495.127, 793.3292, 5.54436, 4398.354, 821.7205, 6.665384, 5477.415, 788.6589, 6.965765, 5493.503, 800.3047, 5.498259, 4400.409, 825.0484, 5.299895, 4373.382, 99.91, 99.96239, 99.58295, 99.8825, 100.0, 99.40951
32198.049840000003, 60.00027570643934, 60.0034406389878, 60.00596261292795, 33.870171306597555, 34.12772111667688, 34.060635701616064, 0.9999735772751309, 0.9999759338797941, 0.9999770181335518, 9661.940226922525, 9718.905871207286, 9700.280939954697, 231.80733242094266, 70.27284543410406, 71.26031167383371, 9667.746710981985, 9717.500552671772, 9705.803405943883, 286.38845025674516, 285.7384630212134, 285.97018315870406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.4171, 7.003718, 5486.815, 787.0645, 5.582489, 4393.593, 828.0681, 6.592859, 5459.754, 782.678, 7.005847, 5487.753, 795.7649, 5.524739, 4399.739, 828.3487, 5.277371, 4369.288, 99.76402, 99.85298, 99.25764, 99.76352, 99.99266, 99.30061
32200.422720000002, 60.00454552719712, 60.00976352821468, 60.010154470653866, 33.87179880856883, 34.121159487411504, 34.051139550240144, 0.9999747486366215, 0.999974082432759, 0.999974445332772, 9662.26709767969, 9717.51221955313, 9712.336951134366, 241.52065521044597, 68.73530456822755, 66.194421839411, 9672.14596793539, 9715.553823774828, 9707.211663399206, 286.5126742909869, 285.80705652781944, 286.0008248670727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.957852, 5495.017, 793.3098, 5.543991, 4398.465, 824.7875, 6.623784, 5466.604, 788.6395, 6.965581, 5493.503, 794.4106, 5.53935, 4398.511, 825.1478, 5.301726, 4374.958, 99.90591, 99.96372, 99.3914, 99.87748, 99.96843, 99.42796
32202.790800000002, 60.01210194468028, 60.01259783424455, 60.009999960351024, 33.84335709710976, 34.07487722475837, 34.02654900869167, 0.9999712174508455, 0.9999735370590055, 0.9999747400641076, 9660.411118756669, 9706.679921649193, 9702.030175577143, 243.93779515460847, 68.70854825315789, 69.17651406107689, 9658.766434529181, 9710.606658655295, 9696.326298566419, 286.4667899771213, 285.8353138420363, 286.0746436247122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 792.9196, 6.928048, 5498.416, 798.1347, 5.51323, 4400.389, 834.0664, 6.517021, 5436.87, 794.9893, 6.917041, 5498.872, 787.7535, 5.577518, 4393.908, 818.6069, 5.359226, 4386.663, 99.96467, 100.0, 98.85079, 99.97299, 99.8626, 99.70354
32205.161160000003, 60.01570916784877, 60.01602873378326, 60.01178294454094, 33.86747993356184, 34.13126223412347, 34.06002796459646, 0.9999764808487124, 0.9999767602103251, 0.9999757761901931, 9663.300613469975, 9722.375071170743, 9707.324401284866, 233.83061017678392, 68.49587739813387, 68.85245485903852, 9671.869053536077, 9713.122006425128, 9711.103422516868, 286.28784384294386, 285.7610102056715, 285.9827433328393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7455, 6.957852, 5494.965, 793.3098, 5.54436, 4398.3, 828.0681, 6.593043, 5459.757, 788.6395, 6.965581, 5493.397, 793.9909, 5.539715, 4398.4, 824.9291, 5.303374, 4374.66, 99.90695, 99.95996, 99.26177, 99.87855, 99.96844, 99.42269
32207.53652, 60.016943028054136, 60.017689988815995, 60.01513098386034, 33.88297677170696, 34.12592348418568, 34.060131369050836, 0.9999762526191245, 0.9999770806367693, 0.9999756275188189, 9669.231333174472, 9711.51756357256, 9709.927028507627, 237.72398070427107, 65.7225677796705, 67.72693113841251, 9669.713933045128, 9721.18829830175, 9712.406428333004, 286.552345487001, 285.7567019339972, 285.9425358563337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.957852, 5495.017, 799.5744, 5.503284, 4400.273, 827.9323, 6.594332, 5459.248, 794.9893, 6.916857, 5498.872, 793.9909, 5.539715, 4398.4, 824.9689, 5.303191, 4374.896, 99.908, 100.0, 99.26898, 99.97405, 99.96598, 99.42929
32209.898480000003, 60.01821482398458, 60.01826086813648, 60.01669549921116, 33.854507134877416, 34.07576259796453, 34.02291898518447, 0.9999728575984538, 0.999971585164911, 0.9999730472115, 9659.315598151008, 9706.854513364393, 9703.36846168837, 243.02507786242927, 69.08100231900335, 72.98580608682823, 9671.453029666507, 9716.186331878478, 9705.489948118651, 286.45523526452666, 285.98146759691207, 285.8937215842192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.3973, 7.003718, 5486.93, 805.9364, 5.458708, 4399.456, 821.5651, 6.666489, 5477.134, 801.2615, 6.864456, 5500.447, 800.3047, 5.498259, 4400.353, 831.2911, 5.245874, 4360.948, 99.76097, 99.98626, 99.58286, 100.0, 100.0, 99.07931
32212.241800000003, 60.01510156538331, 60.016770802350294, 60.01690655451765, 33.87884909084991, 34.082909336091554, 34.04736711055394, 0.9999759330992134, 0.999973690614079, 0.9999741932578992, 9671.442913734667, 9717.799319342055, 9705.93935485958, 235.56851317698556, 65.85611554309071, 71.11836231181314, 9665.595585864588, 9709.816824065858, 9707.584287994816, 286.4157377129382, 285.8364733216744, 285.98541633730247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.902, 799.5744, 5.503468, 4400.38, 828.0875, 6.595068, 5460.768, 794.9893, 6.916674, 5498.813, 793.9719, 5.539897, 4398.618, 825.0881, 5.302093, 4374.663, 99.90504, 100.0, 99.28529, 99.97501, 99.96718, 99.42146
32214.527560000002, 60.01635536540215, 60.01382446042195, 60.018560338036096, 33.9034257406925, 34.126577054645, 34.05214855301719, 0.9999753097836809, 0.9999734303730434, 0.9999737946924271, 9664.566923787099, 9710.287206241088, 9709.102709333345, 242.56042283341958, 72.20921012229292, 73.08252730599543, 9666.946192946312, 9713.581497898178, 9712.16675955278, 286.4748831019923, 285.8022939234906, 286.0186898453612, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958031, 5495.018, 799.2437, 5.508441, 4400.353, 819.6822, 6.686921, 5482.223, 792.1736, 6.943518, 5495.956, 789.6609, 5.566378, 4395.263, 818.5472, 5.362888, 4387.663, 99.90801, 100.0, 99.67538, 99.93237, 99.89093, 99.72073
32216.867520000003, 60.015705248106386, 60.0149892238136, 60.019080122651154, 33.88310747279882, 34.12752604108724, 34.078744339594934, 0.9999731988433004, 0.9999707855682307, 0.9999729993952456, 9670.720241324541, 9709.934718857756, 9702.768057924024, 242.5240023861188, 74.04320356134554, 69.98473547452932, 9665.959229492451, 9715.05033419862, 9714.812335104989, 286.2161626514551, 285.6872101529624, 285.8950880771519, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 793.7081, 6.927156, 5497.469, 797.1814, 5.515441, 4400.406, 820.6528, 6.674956, 5476.745, 794.9311, 6.917225, 5498.82, 794.01, 5.539715, 4398.783, 825.0881, 5.302093, 4374.779, 99.95667, 100.0, 99.57578, 99.97712, 99.97093, 99.42946
32219.146360000002, 60.01256063566041, 60.012733793747074, 60.01728573766115, 33.87513849451815, 34.11853397137302, 34.05119574932245, 0.9999737847576455, 0.9999724144031478, 0.9999750762303747, 9666.718315607106, 9708.823716041084, 9701.870806115869, 243.39918978364585, 75.97569716930275, 64.19198382822651, 9663.197362142386, 9710.302323217164, 9707.70744954757, 286.4771947821751, 285.82049277762485, 285.9322742422384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7455, 6.957674, 5494.85, 793.407, 5.543991, 4398.296, 821.7593, 6.665752, 5477.535, 788.6589, 6.965581, 5493.397, 794.01, 5.539715, 4398.618, 825.0484, 5.302093, 4374.552, 99.90706, 99.95988, 99.58499, 99.87855, 99.96468, 99.42025
32221.637120000003, 60.01306838237054, 60.01195508235802, 60.0132027040122, 33.85248436587053, 34.08008672965647, 34.01197196596309, 0.9999740543247357, 0.999977724866544, 0.9999763659715737, 9653.58293037091, 9704.339204772816, 9696.004903556704, 241.54450250413174, 65.21874894118719, 65.8666856753025, 9666.80544733929, 9701.606329507445, 9697.211028418968, 286.52254126785, 285.8389789387061, 285.9584013757111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.3973, 7.00354, 5486.815, 787.0451, 5.582304, 4393.539, 828.0487, 6.593964, 5459.304, 782.3284, 7.010812, 5484.799, 800.2665, 5.498259, 4400.191, 831.311, 5.243128, 4358.671, 99.75887, 99.85042, 99.25868, 99.72115, 100.0, 99.05683
32224.108640000002, 60.015548878015906, 60.01173384532954, 60.011624261289946, 33.88139636211839, 34.086379725289014, 34.02611237685543, 0.9999762219246006, 0.9999730122875267, 0.9999752414541265, 9659.117146551527, 9705.743823980527, 9705.921221147088, 242.3915808728832, 67.83868699633513, 76.09591515101692, 9669.938815858559, 9712.805842530914, 9704.520133186084, 286.41348731953315, 285.7813400844059, 286.01564598969105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.7258, 6.957852, 5495.017, 793.3098, 5.543991, 4398.295, 821.5845, 6.665384, 5476.741, 788.6395, 6.965581, 5493.392, 794.01, 5.539532, 4398.509, 825.0285, 5.302642, 4374.782, 99.9059, 99.95984, 99.57571, 99.88048, 99.96601, 99.42546
32226.43472, 60.007002551879, 60.00896398142478, 60.0101255592064, 33.83266825814564, 34.10812571706494, 34.03449786335407, 0.9999753425968804, 0.9999767200960069, 0.9999752459492571, 9661.364029559267, 9707.163674649082, 9700.56903411367, 236.90438051851888, 65.72136313955343, 66.5901717835377, 9653.44194969726, 9699.756096590718, 9698.671224641446, 286.46889259066006, 285.7377238803045, 286.0889523498176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5495.074, 793.3098, 5.543991, 4398.295, 828.1263, 6.59378, 5459.756, 788.6395, 6.965765, 5494.19, 793.2089, 5.548481, 4397.485, 823.0603, 5.320405, 4381.034, 99.90904, 99.96372, 99.2669, 99.88675, 99.94145, 99.5464
32228.744000000002, 60.01004380829928, 60.00937986854706, 60.00963657942905, 33.866587788641034, 34.09248424242486, 34.042278144909396, 0.99997727927997, 0.9999748846153506, 0.9999746534436501, 9667.991581283166, 9711.008937588944, 9698.225920150859, 241.44118022689258, 73.31490418696512, 67.86820912454004, 9664.011585845348, 9717.838796857086, 9707.746422962739, 286.4690662181295, 285.8287045981713, 285.9964995003268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9753, 6.908774, 5499.416, 799.5744, 5.505863, 4400.186, 833.0569, 6.539662, 5445.361, 792.1542, 6.943701, 5495.902, 792.2551, 5.550672, 4398.35, 824.3525, 5.303374, 4374.959, 99.99008, 100.0, 99.00518, 99.92408, 99.95504, 99.4295
32231.120680000004, 60.009749154716665, 60.007918680695816, 60.003597049029345, 33.87528103011558, 34.09056706479117, 34.05172456688675, 0.9999739928424182, 0.9999781012426382, 0.9999734734277412, 9673.704836641493, 9715.089781627521, 9707.108453147632, 236.19078367774227, 68.74145248897526, 67.8004480735035, 9677.43227364971, 9715.916618182435, 9712.334501242176, 286.42878312346676, 285.77343380575365, 286.0209438951625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6666, 6.958209, 5494.964, 797.1619, 5.519493, 4400.241, 828.0293, 6.593411, 5459.865, 794.8729, 6.917225, 5498.59, 793.9909, 5.539897, 4398.456, 825.0087, 5.302642, 4374.783, 99.90704, 100.0, 99.26887, 99.97603, 99.96854, 99.43469
32233.417680000002, 60.00603997131534, 60.00359358395406, 60.0055535578327, 33.85602575063777, 34.076687821853916, 34.02778754800485, 0.9999760720917709, 0.9999744100545127, 0.9999711851375764, 9657.902611019139, 9706.553654111412, 9696.442500047428, 236.8004656512312, 72.86477097211502, 71.1361051229951, 9666.162878073736, 9706.418185703778, 9699.918370385976, 286.45419324807716, 285.76976221187033, 286.0816422155148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 784.6393, 6.995152, 5487.153, 805.8391, 5.459445, 4399.455, 820.9052, 6.672563, 5478.48, 801.2227, 6.864824, 5500.558, 800.2856, 5.498624, 4400.294, 831.3508, 5.242762, 4358.617, 99.78427, 99.9862, 99.61038, 100.0, 100.0, 99.05808
32235.703080000003, 59.99920310982855, 60.00242035248077, 60.004473719531845, 33.897200264455535, 34.112379875317565, 34.07459469196113, 0.999982324906971, 0.9999754303944762, 0.9999769651506457, 9665.128953404415, 9717.557796356474, 9702.475479267176, 237.91251023541736, 67.33610466424938, 65.06490488946201, 9668.068433369806, 9724.288533405817, 9700.268734024323, 286.41245374188475, 285.86069124788776, 285.99660233833595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5494.849, 799.555, 5.503468, 4400.384, 828.1069, 6.592859, 5459.755, 794.9505, 6.916857, 5498.876, 793.9719, 5.539715, 4398.621, 824.9689, 5.303008, 4375.249, 99.90704, 100.0, 99.26072, 99.97817, 99.9635, 99.43607
32238.021320000003, 60.001287379237034, 60.00193283875011, 59.99902746306603, 33.902492333649285, 34.08775942302938, 34.06745115658484, 0.9999773205726227, 0.9999729546013549, 0.9999735888360877, 9670.743296799707, 9714.095472408926, 9706.265652412894, 238.302479351456, 75.64670704978641, 69.32452620675122, 9669.224132690768, 9722.292271186907, 9712.380827840261, 286.37289074604286, 285.86438073974904, 286.0494394785966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958031, 5494.959, 799.5744, 5.503284, 4400.326, 821.6816, 6.666305, 5476.856, 794.9699, 6.916674, 5498.76, 794.01, 5.539532, 4398.561, 825.1279, 5.301543, 4374.835, 99.90504, 100.0, 99.58697, 99.97606, 99.96342, 99.42667
32240.32584, 59.99421988556804, 59.99609314958063, 59.9982954237588, 33.857236396803046, 34.107029535618715, 34.041604623695214, 0.9999767738653026, 0.9999713694304168, 0.9999740514129863, 9662.08477958789, 9713.708071094858, 9706.87361028112, 244.40139206639014, 74.7824858836866, 70.01569308223543, 9668.032526591724, 9713.931541550035, 9704.052034616205, 286.4323357473012, 285.86720752645624, 286.0617222841012, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9753, 6.908952, 5499.474, 793.3098, 5.543991, 4398.466, 815.3727, 6.732018, 5489.36, 788.6395, 6.965397, 5493.392, 787.7726, 5.577518, 4394.124, 818.7659, 5.358127, 4386.539, 99.98903, 99.96374, 99.80515, 99.8825, 99.86505, 99.69159
32242.655840000003, 60.00029363495569, 60.00031903453661, 59.99794639987665, 33.90139637983874, 34.10476662635406, 34.038159518230074, 0.9999772812507268, 0.9999710915930196, 0.9999741731827316, 9663.861992731538, 9713.970367278416, 9707.95838377408, 244.8322805664602, 73.26204140050993, 72.40129805190327, 9664.169709636393, 9722.94239797315, 9709.126796844623, 286.5629245501153, 285.8773641918052, 285.9790931842923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958388, 5494.849, 799.5744, 5.503284, 4400.39, 821.701, 6.666673, 5476.745, 794.9505, 6.916857, 5498.082, 793.9909, 5.539532, 4398.616, 824.9291, 5.301543, 4374.786, 99.90599, 100.0, 99.58693, 99.97186, 99.96715, 99.42556
32245.02832, 59.99440348828023, 59.99797614464119, 59.99485759758071, 33.856140519578325, 34.088331444701396, 34.01790551148914, 0.9999719007052709, 0.9999743109360633, 0.9999749943346967, 9658.511832741555, 9706.630704404844, 9694.115681786374, 233.6388711752279, 71.07770094020145, 72.39645627540358, 9664.852098105888, 9704.45539825563, 9697.58823162313, 286.57335321971055, 285.8896356763483, 286.0384970478021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9556, 6.909131, 5499.526, 793.2903, 5.54657, 4397.97, 823.2346, 6.647897, 5470.243, 786.2316, 6.986358, 5489.232, 797.8441, 5.510677, 4400.258, 829.7603, 5.253748, 4359.316, 99.98998, 99.951, 99.48517, 99.80282, 99.99715, 99.09244
32247.396000000004, 59.999074192763274, 59.995730448376236, 59.99830594392319, 33.89760727205281, 34.12630620882627, 34.088135537170565, 0.9999732370639085, 0.9999740215529445, 0.9999746877037028, 9669.15281038854, 9712.551591361684, 9707.653728583198, 240.95011949913805, 68.57008429026303, 69.18981536909087, 9663.635310422062, 9717.119164587915, 9706.690072735668, 286.38848657042246, 285.80971360740915, 285.98418663230035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 800.3915, 6.875757, 5500.526, 790.4692, 5.559279, 4397.027, 817.3722, 6.712139, 5480.665, 788.5618, 6.9665, 5493.449, 794.01, 5.539715, 4398.509, 825.0683, 5.302276, 4374.835, 100.0, 99.92614, 99.69162, 99.87948, 99.96472, 99.42148
32249.77168, 59.999279849991886, 60.002255727826984, 59.99890217577102, 33.8719320207808, 34.1257776725891, 34.0663130259936, 0.999978024990948, 0.999975253480128, 0.9999734975654059, 9676.120624586556, 9714.352084180498, 9710.828035966875, 244.1227236063496, 66.87687815772733, 70.19203142091146, 9668.281413930012, 9716.948319012876, 9710.171337809395, 286.48558171925515, 285.87841911923357, 286.07521582944264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.474, 793.2903, 5.54436, 4398.353, 828.1458, 6.59378, 5460.031, 788.6006, 6.965949, 5493.507, 793.9909, 5.539897, 4398.513, 825.0881, 5.302276, 4374.547, 99.98903, 99.96115, 99.26683, 99.88055, 99.96854, 99.42012
32252.116280000002, 59.998307567125195, 60.00097441232939, 59.99960642572818, 33.83481964113535, 34.09669635569627, 34.0179736746325, 0.9999735455181431, 0.9999750829944676, 0.9999749463996555, 9658.640567428916, 9711.08509120299, 9693.232464416222, 235.46179803154428, 67.77283277301251, 71.93582251726093, 9658.897643931985, 9705.588922462306, 9694.980257672685, 286.4718355046165, 285.84636113771757, 286.0305236087004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5494.959, 799.555, 5.503468, 4400.438, 834.3187, 6.516285, 5436.753, 794.9699, 6.916857, 5498.76, 787.7535, 5.577701, 4394.124, 818.7858, 5.357944, 4387.181, 99.90694, 100.0, 98.8477, 99.97809, 99.86011, 99.69167
32254.484800000002, 60.001889634392654, 59.99943627405403, 59.999093093286284, 33.87451663785332, 34.12302516696168, 34.02230323604509, 0.9999784874128271, 0.9999783419585029, 0.9999744548434943, 9665.958246924125, 9716.376459305022, 9709.53058029362, 239.7667089528959, 65.14737359613514, 68.0638405361342, 9670.803925687853, 9716.654162135823, 9706.394273652273, 286.4970436842415, 285.84216955742045, 286.0511558905433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9359, 6.909309, 5499.474, 793.2708, 5.54436, 4398.353, 828.0099, 6.594516, 5459.64, 788.6201, 6.965949, 5493.613, 793.9909, 5.539715, 4398.456, 825.0087, 5.303008, 4375.303, 99.99007, 99.96115, 99.26479, 99.87852, 99.9635, 99.42412
32256.79344, 60.008383284217594, 60.005401501731804, 60.00582002273312, 33.846902973181805, 34.09192203311899, 34.0475154735937, 0.9999745466659379, 0.9999744529622799, 0.9999747110824327, 9652.742232092362, 9707.744908313223, 9695.85775457396, 232.60031560034986, 66.50089366143084, 67.97057537734872, 9656.473516378843, 9706.941816671071, 9694.902615708583, 286.4686881026081, 285.8032721976163, 285.97944393511807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6666, 6.958209, 5494.792, 799.555, 5.503284, 4400.5, 828.0099, 6.593964, 5460.096, 788.6006, 6.966133, 5493.561, 793.9719, 5.539715, 4399.105, 825.5454, 5.295134, 4371.915, 99.9039, 100.0, 99.26586, 99.88152, 99.96844, 99.38424
32259.112960000002, 60.00555653266492, 60.0034152785495, 60.00541692427762, 33.87989183415392, 34.1042853018898, 34.07109030076509, 0.9999741730034364, 0.9999743014909578, 0.9999743977038029, 9663.714352576857, 9708.205214389518, 9704.501776183928, 238.1604114343363, 73.01354809352415, 71.81596206403242, 9677.028730744682, 9715.540958356976, 9710.673709249359, 286.3929431777131, 285.8431019536395, 286.03949856937817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 783.3776, 7.004076, 5486.982, 805.8975, 5.458708, 4399.572, 822.264, 6.653972, 5472.651, 783.746, 6.997941, 5489.232, 797.4625, 5.521635, 4399.742, 827.3347, 5.281034, 4371.568, 99.76001, 99.98113, 99.53409, 99.79553, 99.99273, 99.34309
32261.400360000003, 60.01280769778756, 60.007947302493086, 60.004830851339875, 33.88271467864534, 34.12144033106414, 34.05191077222867, 0.9999735982706836, 0.9999735906850671, 0.9999738566901497, 9662.790995082609, 9719.969734354898, 9701.72372432032, 241.67080436732522, 67.35971559449717, 69.48435048027737, 9669.33640005334, 9712.900246729538, 9706.119861928779, 286.48073112640037, 285.75343121448503, 285.95433410118767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.6666, 6.958566, 5494.959, 799.5355, 5.503837, 4400.553, 825.5251, 6.627281, 5469.916, 788.6006, 6.965949, 5493.333, 793.9909, 5.539897, 4398.673, 825.1478, 5.301543, 4374.724, 99.90589, 100.0, 99.42304, 99.88045, 99.96585, 99.42948
32263.725920000004, 60.00381625481867, 60.00814030758043, 60.004939222050716, 33.896495423442914, 34.13097424794787, 34.083797195941, 0.9999729201542443, 0.9999727517555406, 0.9999767572751405, 9668.222049561518, 9719.42908457022, 9703.270654049444, 242.33269809783815, 74.19241337598214, 67.71321787583724, 9669.946524731065, 9717.820883183957, 9702.987807686695, 286.4184637633938, 285.94341524603203, 285.9994420232865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 792.5647, 6.933045, 5498.191, 795.7222, 5.532755, 4399.119, 816.0328, 6.731282, 5489.419, 794.9699, 6.916857, 5498.76, 787.7726, 5.577884, 4394.021, 818.5472, 5.359043, 4386.84, 99.96168, 99.97858, 99.80211, 99.97403, 99.8627, 99.70601
32266.043320000004, 60.00365897455878, 60.00749880188211, 60.00728179098724, 33.87233022892819, 34.08624094784942, 34.034781563057045, 0.9999736022097936, 0.9999696902652595, 0.9999767548510523, 9657.088925829867, 9703.814175632342, 9693.420291174743, 242.76360456790007, 74.09140507634856, 66.60361208937684, 9660.724156720937, 9709.630359891855, 9697.396641645926, 286.4775723371892, 285.70422693529804, 286.03313355152335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 789.9623, 6.956068, 5494.908, 799.5744, 5.503284, 4400.326, 821.7399, 6.6652, 5476.971, 788.6395, 6.965765, 5493.509, 794.01, 5.539715, 4398.624, 824.949, 5.302276, 4374.032, 99.90602, 100.0, 99.57989, 99.88259, 99.96848, 99.44115
32268.37724, 60.00653571576941, 60.00605191747087, 60.004809346832715, 33.879494638522566, 34.13050439019665, 34.06334661057231, 0.9999743296851678, 0.999971918615049, 0.9999754359551211, 9661.948879372156, 9716.444848060335, 9705.189734310057, 244.00095410677363, 70.52358677946995, 70.9342377700832, 9660.444932388724, 9717.035316760432, 9703.093096794051, 286.3730747719318, 285.8355177822739, 286.0014455365283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 795.9359, 6.909131, 5499.306, 793.3098, 5.54436, 4398.523, 821.6622, 6.6652, 5476.63, 794.9893, 6.916857, 5498.872, 793.9909, 5.54008, 4398.673, 825.0881, 5.301909, 4374.902, 99.98597, 99.96115, 99.58903, 99.97809, 99.9722, 99.42942
32270.687280000002, 60.001475881272036, 60.003900681327146, 60.00626879183431, 33.896288766519106, 34.117781469050286, 34.05240158342902, 0.9999752188407912, 0.9999754831011157, 0.9999756529561091, 9670.266150968706, 9722.220882970978, 9701.040293149432, 231.51429132882845, 66.81245471274997, 70.7275073759638, 9674.611503258866, 9717.917261756813, 9717.066562218799, 286.2963342605828, 285.80814209599356, 285.97296147814217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 800.0, 802.2446, 6.856483, 5500.516, 787.0062, 5.582489, 4393.485, 827.9517, 6.593227, 5459.301, 801.1838, 6.865192, 5500.392, 800.2665, 5.498806, 4400.35, 831.2911, 5.243311, 4358.675, 100.0, 99.85053, 99.26281, 100.0, 100.0, 99.06335
