TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32550.678200000002, 60.00266579717746, 60.004564169426295, 59.999982499437365, 33.850516146175295, 34.06760852570001, 33.996023431157546, 0.9999738251303116, 0.9999753974987656, 0.9999741539602062, 9652.193997612883, 9708.82685367071, 9695.77625793773, 238.16112734838225, 71.28595880950479, 70.211366445566, 9664.680858383137, 9712.413189092065, 9700.762183042325, 286.54377014784455, 286.0455674370617, 286.2850505908455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.6951, 6.973736, 5492.396, 798.2515, 5.51231, 4400.122, 832.7464, 6.536165, 5443.06, 785.0665, 5.593225, 4391.26, 805.2451, 5.464108, 4399.623, 817.3345, 6.711934, 5486.387, 99.86436, 100.0, 98.96334, 99.79997, 99.99255, 99.74795
32553.045840000002, 60.00166687935635, 59.99970056335947, 60.00084058786564, 33.85177751424872, 34.086850381422046, 34.02610401452168, 0.9999745016421612, 0.9999742689909514, 0.9999749115058748, 9665.722774003989, 9714.227885291977, 9702.902809056175, 239.28538621867392, 67.93559920705366, 67.88862240192225, 9668.594730258852, 9711.677387298087, 9707.293231374575, 286.52657880874824, 286.0247445005922, 286.25995706956485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.925907, 5498.362, 791.9868, 5.55228, 4397.527, 826.3987, 6.612739, 5464.802, 791.2804, 5.556636, 4396.98, 799.0076, 5.507025, 4400.203, 823.5374, 6.644362, 5472.279, 99.96775, 99.94238, 99.35865, 99.92986, 100.0, 99.49459
32555.42404, 59.99792465559377, 60.00423300784738, 60.00389943022933, 33.805050804763745, 34.086132875022905, 34.01174540161056, 0.9999772767303018, 0.9999767128689178, 0.9999766451136118, 9657.430091145186, 9712.89804741963, 9703.834791368385, 239.45219727950098, 66.86402359984686, 65.66228109999065, 9663.42451874372, 9713.548912736045, 9701.094756290227, 286.58285861148397, 286.0212703377978, 286.2615600817035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.925728, 5498.524, 792.0062, 5.55228, 4397.47, 826.321, 6.612923, 5464.807, 785.0471, 5.593593, 4391.372, 799.0267, 5.507025, 4400.262, 823.4182, 6.646743, 5471.764, 99.96366, 99.94505, 99.35976, 99.8012, 100.0, 99.50711
32557.756160000004, 60.005161999938046, 60.00406635615608, 60.00350613533276, 33.82047825123015, 34.06702529743689, 34.020103674477085, 0.9999749119122248, 0.9999719215449716, 0.999974325256962, 9656.272302897514, 9708.40378277577, 9706.336468367275, 238.64027995615925, 74.98514107718165, 67.63770414700952, 9665.711332304287, 9712.732446732718, 9708.737175014447, 286.53264439930314, 286.06370290812106, 286.32833446791665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.2141, 6.873972, 5500.688, 785.761, 5.589672, 4392.14, 820.051, 6.683239, 5480.658, 778.736, 5.627239, 4383.979, 793.762, 5.541541, 4399.047, 828.1697, 6.595469, 5462.258, 100.0, 99.82005, 99.64793, 99.62209, 99.9696, 99.31239
32560.06848, 60.00557796864202, 60.003098770902746, 60.010168013978074, 33.818101336127874, 34.04281682491052, 33.96919168476414, 0.9999770758288843, 0.9999666137458166, 0.9999773171961553, 9657.296988657883, 9701.75212286954, 9694.062534002771, 243.73126605983134, 75.85103284257184, 69.22510918106639, 9655.680314340127, 9707.94835625196, 9694.565078687701, 286.5266219447752, 286.09124679762033, 286.2061670550593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8856, 6.926263, 5498.419, 792.0062, 5.552096, 4397.47, 826.5928, 6.610346, 5464.636, 785.0665, 5.593225, 4391.256, 799.0267, 5.507025, 4400.314, 823.1796, 6.648574, 5473.026, 99.9708, 99.94238, 99.34641, 99.79987, 100.0, 99.50189
32562.49088, 60.00251537354052, 60.00590198549844, 60.00517356222638, 33.8213614613739, 34.04287213822278, 34.02917513551619, 0.9999716182367894, 0.9999716373126913, 0.9999738970473528, 9652.42979690386, 9707.373504014118, 9704.701942377167, 232.87459223262613, 71.84180229951835, 73.63216401556292, 9660.353579226594, 9710.368552804279, 9698.753762699622, 286.6674904885394, 286.0471488462481, 286.225655265949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 792.407, 6.942147, 5496.355, 795.0607, 5.529071, 4399.547, 830.6887, 6.55494, 5446.937, 791.1445, 5.557371, 4397.033, 805.2068, 5.463925, 4399.788, 817.1357, 6.713399, 5486.559, 99.93232, 99.98843, 99.06873, 99.92873, 99.99117, 99.74894
32564.86876, 60.004224209546415, 60.005814165824006, 60.01041473896856, 33.83140025790836, 34.07280541514749, 34.0326221586141, 0.999972265586453, 0.9999750894913744, 0.9999748388258283, 9657.688412884017, 9711.683831392751, 9699.868273397811, 240.05656780506274, 67.60977699881278, 62.53850030316653, 9660.194511019947, 9709.425652546044, 9696.538176589585, 286.7368293571104, 286.0982395321957, 286.2270743005767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.1956, 6.927513, 5498.246, 792.0257, 5.55228, 4397.81, 826.4569, 6.612555, 5464.299, 785.0665, 5.593409, 4391.425, 798.9885, 5.507207, 4400.369, 823.4182, 6.646194, 5472.337, 99.96775, 99.94107, 99.35668, 99.79865, 100.0, 99.49455
32567.170720000002, 60.004729155471, 60.0053332831665, 60.007160094061604, 33.84976393228711, 34.091703566131486, 34.046815618731955, 0.9999750143866581, 0.999978272670632, 0.9999722851381257, 9663.510987752936, 9719.675402119125, 9700.245382437757, 238.04333475278202, 70.5312477347743, 68.2443448618942, 9662.279712183667, 9714.740312435757, 9704.221328882075, 286.528350825396, 285.99468337299174, 286.27822197132116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.925907, 5498.304, 792.0062, 5.552464, 4397.639, 826.4375, 6.611819, 5464.977, 791.261, 5.55682, 4396.927, 798.9885, 5.50739, 4400.26, 823.5374, 6.644546, 5472.628, 99.96881, 99.94105, 99.36181, 99.92876, 100.0, 99.50093
32569.484160000004, 60.011424459019466, 60.00938727707157, 60.01170210925191, 33.8389487625411, 34.07297229116026, 34.01674206502388, 0.9999733811183555, 0.9999732410377786, 0.9999757577097782, 9655.869907247923, 9712.153529771138, 9701.03847777564, 237.93345061006676, 72.13111654247359, 68.82786900664905, 9665.098384026876, 9709.785031160633, 9701.31110657028, 286.5882134169496, 286.03543044754696, 286.25013881163585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.1943, 6.873794, 5500.583, 785.761, 5.589488, 4392.198, 820.051, 6.682503, 5481.11, 797.5526, 5.516922, 4399.975, 792.7511, 5.54775, 4398.142, 829.8994, 6.571115, 5453.714, 100.0, 99.82129, 99.65006, 99.99803, 99.95637, 99.15496
32571.850800000004, 60.013609706942354, 60.0112189543331, 60.01279596938477, 33.828178128207384, 34.08598978505047, 34.03677961584089, 0.999977745307452, 0.9999720207299867, 0.9999753551408492, 9658.345891917652, 9712.14500403358, 9704.739548187914, 235.79615325255168, 74.18678806930939, 69.07912528425459, 9662.044854252676, 9716.173487823049, 9706.971344006126, 286.5469653495897, 286.05504900992685, 286.375464650064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.925907, 5498.471, 791.9868, 5.55228, 4397.468, 826.4181, 6.612371, 5465.256, 791.261, 5.556636, 4396.976, 798.9694, 5.507207, 4400.26, 823.5573, 6.646011, 5472.283, 99.96776, 99.94105, 99.35147, 99.92986, 100.0, 99.50401
32574.24576, 60.01349446032934, 60.010725327879534, 60.012797209597686, 33.81979348570239, 34.0542739244461, 34.00905231447881, 0.9999751596504979, 0.9999699851928736, 0.9999741218203482, 9656.648138790471, 9705.424474830177, 9695.485726884714, 234.72895901882794, 70.13170023949829, 70.30079564822518, 9654.46694097761, 9709.29488415149, 9696.209589347965, 286.6460367660379, 286.07881534748765, 286.12248019887505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.925907, 5498.309, 791.9868, 5.552464, 4397.468, 826.5734, 6.610898, 5461.441, 790.1541, 5.566197, 4394.773, 801.678, 5.486205, 4400.321, 818.6069, 6.702595, 5485.188, 99.97091, 99.94107, 99.29848, 99.89349, 100.0, 99.71794
32576.658760000002, 60.012219552089675, 60.011641197283, 60.00786458563745, 33.84463876590183, 34.08270921661337, 34.017060087269456, 0.9999743622362289, 0.999974868406779, 0.9999730657442274, 9658.2993803513, 9716.096858287614, 9699.357435979193, 234.85603867150348, 70.72526987547008, 74.37668505540432, 9662.475005981027, 9707.839075423713, 9702.844209935769, 286.5408911758083, 285.9241561527646, 286.197239157118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 789.1146, 6.958031, 5495.572, 795.6444, 5.533123, 4398.953, 828.8446, 6.589914, 5460.257, 790.6978, 5.560313, 4396.756, 798.9885, 5.507025, 4400.151, 823.5175, 6.644912, 5472.219, 99.90705, 99.9748, 99.24545, 99.92879, 100.0, 99.49349
32578.9334, 60.010513625632186, 60.00674117141477, 60.005846378177715, 33.81707129805493, 34.08606906461539, 34.02071032778786, 0.9999789477552138, 0.9999797424736346, 0.9999764285012543, 9664.61354246385, 9716.79589601504, 9706.528621546286, 233.9077135380876, 65.91276267984586, 67.3026378517493, 9663.651498091094, 9708.770529823261, 9694.723966047797, 286.60536302591953, 286.1152136192713, 286.1485035793351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.926442, 5498.304, 791.9868, 5.552649, 4397.469, 826.3987, 6.614028, 5464.808, 785.0471, 5.593776, 4391.313, 798.9885, 5.507207, 4400.424, 823.438, 6.647293, 5472.338, 99.96775, 99.94491, 99.35875, 99.79613, 100.0, 99.5144
32581.274640000003, 60.007682341096896, 60.00800026548738, 60.00933449993481, 33.83040818885397, 34.075271693601515, 33.98467998038939, 0.9999739774395848, 0.9999726950748029, 0.9999758958471867, 9656.372054615988, 9707.437890817826, 9695.748921478485, 234.06537060154005, 71.2760859740265, 69.26004850598349, 9663.78993304763, 9703.587969065604, 9689.661704344002, 286.51529447065593, 286.0427449134977, 286.2106966247003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.1549, 6.874151, 5500.693, 785.7805, 5.589672, 4392.198, 820.051, 6.683792, 5480.6, 778.7166, 5.628159, 4382.987, 792.7511, 5.54775, 4398.029, 829.8597, 6.57203, 5453.429, 100.0, 99.81741, 99.64999, 99.61329, 99.95121, 99.15596
32583.586880000003, 60.013345812003315, 60.00816067226673, 60.008438989727, 33.83787928989766, 34.08591614144824, 34.014062503014046, 0.9999755799378773, 0.9999723588548323, 0.9999751818651775, 9668.460792188906, 9711.918421720397, 9694.671840196965, 239.83699279992925, 77.26211932723163, 65.17419775282542, 9666.087835561015, 9710.983741125203, 9696.788274960427, 286.5067321026342, 286.0501783141374, 286.2162176295687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926085, 5498.309, 791.9868, 5.552464, 4397.527, 826.2822, 6.613475, 5464.07, 785.0471, 5.593593, 4391.255, 798.9885, 5.507207, 4400.209, 823.4579, 6.645462, 5472.51, 99.9688, 99.94361, 99.34533, 99.79733, 99.99961, 99.50089
32585.937920000004, 60.00362994408813, 60.003328608219256, 60.00300056474867, 33.88629810720784, 34.08905813689492, 34.04286909170878, 0.9999780518530514, 0.9999676392881631, 0.9999760023041535, 9663.387496466072, 9713.63440915008, 9701.334310653567, 238.12370438330072, 73.48956700938834, 71.47768951696662, 9666.403104334284, 9712.01328870042, 9706.547618886627, 286.27999007863156, 285.832609205376, 286.1044109031127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926263, 5498.251, 792.0062, 5.552096, 4397.41, 826.2434, 6.613107, 5464.243, 785.0471, 5.593593, 4391.313, 798.9885, 5.507207, 4400.26, 823.4182, 6.647476, 5473.256, 99.9729, 99.94361, 99.34847, 99.79864, 100.0, 99.51235
32588.230680000004, 60.008509751998226, 60.00787061559209, 60.009196978160624, 33.842565941769614, 34.062019798629905, 34.01609928955193, 0.999975513481748, 0.9999715123458002, 0.9999714803543265, 9663.40860725267, 9713.33641468758, 9705.26177894753, 233.7258704477831, 70.3505297649981, 69.44920201712512, 9670.482448702285, 9712.20027445808, 9703.27107268399, 286.59212809145237, 286.0412219424494, 286.19669818613005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5571, 6.973915, 5492.396, 798.2709, 5.512125, 4400.292, 832.7076, 6.536165, 5442.666, 791.2804, 5.55682, 4396.496, 804.5392, 5.47123, 4400.033, 819.6407, 6.687945, 5479.659, 99.86244, 100.0, 98.95617, 99.92378, 99.99934, 99.64945
32590.53968, 60.010047295263824, 60.011580451337835, 60.007378217128945, 33.83447581313439, 34.078222559299945, 34.03296906159529, 0.9999788122914754, 0.999975460674873, 0.999979486746711, 9653.061182294643, 9713.483932395016, 9701.552745036395, 236.00609357868746, 68.13169643888705, 64.41138169464011, 9662.550541490815, 9714.98221812369, 9702.835097657102, 286.58131634785474, 286.0955093304693, 286.2355984559049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.925907, 5498.247, 792.0062, 5.55228, 4397.582, 826.4957, 6.614028, 5464.641, 787.6686, 5.574838, 4395.226, 798.9694, 5.50739, 4400.202, 823.5175, 6.645828, 5472.507, 99.96881, 99.94627, 99.36593, 99.87511, 100.0, 99.4956
32592.887120000003, 60.0113717338832, 60.010276941804044, 60.007429146634124, 33.86064722340632, 34.09878575926302, 34.01553111289003, 0.9999772700200141, 0.9999737673688531, 0.9999782457466965, 9658.688863858533, 9715.979109475598, 9699.772166048764, 231.7442459146996, 71.71803409818904, 62.79540087192618, 9659.672105784333, 9708.947520213607, 9702.729384571801, 286.60982963718527, 286.04258643046677, 286.22087588678085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 794.9699, 6.913771, 5499.526, 789.2825, 5.568858, 4394.703, 820.614, 6.677533, 5479.821, 796.6399, 5.520231, 4399.982, 792.7511, 5.547567, 4398.085, 829.7205, 6.571847, 5453.653, 99.98998, 99.88444, 99.63171, 99.99855, 99.95507, 99.15706
32595.25744, 60.01516308393137, 60.01392213462432, 60.01566678761492, 33.841339764535334, 34.10479840266579, 34.06416938020089, 0.9999744484321654, 0.9999680673450934, 0.9999777711331069, 9666.144504131733, 9715.279329018706, 9712.430996309638, 239.5978834781822, 79.56646820151786, 65.86332588331516, 9679.79949867653, 9720.125423107858, 9705.069330175504, 286.5204332564733, 286.01896347519073, 286.17359837568455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 794.9305, 6.91734, 5498.416, 791.9673, 5.552833, 4397.585, 826.4569, 6.611451, 5464.806, 791.2804, 5.55682, 4396.923, 798.9694, 5.507207, 4400.259, 823.438, 6.646194, 5472.512, 99.97588, 99.94371, 99.33818, 99.92866, 100.0, 99.49882
32597.536640000002, 60.01231393029337, 60.01422839573216, 60.012269088662286, 33.85560935345453, 34.10909209415859, 34.01588467572, 0.9999804222042719, 0.9999719278647119, 0.9999747035748039, 9672.126703983036, 9720.613208490044, 9711.504488656632, 238.1765097540556, 71.43021836416847, 62.90634962178228, 9671.710751652921, 9718.066599712827, 9711.957072165274, 286.4582960722928, 286.0601455061507, 286.2292701844468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926263, 5498.304, 791.9868, 5.552649, 4397.526, 826.3987, 6.612555, 5464.692, 791.261, 5.557003, 4397.149, 798.9504, 5.50739, 4400.316, 823.5175, 6.645828, 5472.801, 99.96775, 99.94238, 99.35665, 99.92609, 100.0, 99.50395
32599.90016, 60.01354802652924, 60.01817466615176, 60.01551898016054, 33.820709080793115, 34.05627660594537, 33.98648992403152, 0.9999751977587107, 0.9999755798791132, 0.9999749538391124, 9662.71674268063, 9709.94149050968, 9700.19242211345, 230.2031373170812, 71.01832793423637, 66.81676406470115, 9670.854549241592, 9707.358354449598, 9695.162011354618, 286.53778522039426, 286.0252067255087, 286.2513406380656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5571, 6.974271, 5492.506, 798.2709, 5.51231, 4400.24, 832.7076, 6.536533, 5443.058, 785.0276, 5.593409, 4391.259, 805.2068, 5.464108, 4399.673, 817.2549, 6.714498, 5485.869, 99.86234, 100.0, 98.96532, 99.7949, 99.99013, 99.7605
32602.246520000004, 60.01343333634312, 60.01511856164323, 60.01545301149458, 33.84721210120093, 34.06167682037996, 34.00659207862763, 0.9999751781428093, 0.9999740057723255, 0.9999752753628961, 9658.38839468473, 9715.237668963637, 9697.107162166736, 244.34361032050356, 64.73967892475594, 68.9966761472408, 9653.96099884881, 9716.071526200216, 9692.537602790031, 286.4019782064624, 286.0115130081242, 286.34045463546704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926085, 5498.356, 791.9868, 5.552464, 4397.468, 826.2628, 6.612555, 5464.749, 791.2804, 5.556636, 4396.922, 798.9694, 5.507207, 4400.373, 823.4977, 6.645645, 5471.819, 99.96871, 99.94238, 99.35767, 99.92996, 100.0, 99.48622
32604.641240000004, 60.01660484312111, 60.01731642575468, 60.01576349875813, 33.80586613473121, 34.03209573046885, 33.98623256868313, 0.9999775358204799, 0.9999747800839118, 0.9999748067029622, 9655.616360275093, 9701.964707243991, 9690.630078974287, 232.46035098640573, 67.33829399394381, 64.86138191131977, 9650.195738307888, 9702.812757820348, 9697.26463621712, 286.38947068430866, 286.04746160636154, 286.2117512731592, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5374, 6.974093, 5492.511, 792.0062, 5.552464, 4397.639, 826.3016, 6.612739, 5465.536, 784.7169, 5.597638, 4389.446, 797.2145, 5.521635, 4399.417, 829.0247, 6.581369, 5459.333, 99.86435, 99.94494, 99.35569, 99.75874, 99.99143, 99.24042
32606.956920000004, 60.0147265505334, 60.01243810822389, 60.01791681843344, 33.85254616698088, 34.063228455024884, 33.98853380473085, 0.9999735636351205, 0.9999698932932725, 0.9999743914450141, 9654.838941847365, 9712.607403593753, 9704.115900485784, 234.58433352611496, 74.7150781537025, 68.59162695975101, 9659.88410492991, 9707.892377031882, 9703.962375951558, 286.4287554050965, 285.97835621598887, 286.2936927399118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 781.3273, 7.016747, 5484.695, 787.0062, 5.579725, 4394.423, 823.0793, 6.650658, 5471.368, 782.5226, 5.604624, 4389.627, 797.9394, 5.514329, 4400.208, 823.9351, 6.640517, 5471.878, 99.70718, 99.86062, 99.49833, 99.74917, 99.99971, 99.48729
32609.259560000002, 60.01900263310069, 60.01424543811761, 60.01408542288673, 33.862122292223354, 34.09169340049669, 34.04342635630132, 0.9999794655763135, 0.9999753372849429, 0.9999774490192547, 9663.91522275495, 9710.386164251493, 9706.530391078979, 237.14330827958656, 66.36833503905939, 66.69409267326773, 9665.089786137658, 9707.119926114454, 9708.46144233499, 286.55564078438647, 286.06589864587585, 286.28830809148326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5374, 6.974271, 5492.506, 791.9868, 5.552649, 4397.531, 826.4375, 6.612003, 5465.031, 785.0082, 5.593593, 4391.09, 798.9504, 5.507207, 4400.429, 823.5175, 6.646743, 5472.276, 99.86434, 99.94361, 99.3628, 99.79355, 100.0, 99.49454
32611.577760000004, 60.009963757387375, 60.012038145182125, 60.01262501833762, 33.8449376451326, 34.076356584821575, 34.01365431950237, 0.9999735065632634, 0.9999742556726614, 0.9999728680335644, 9659.585730957258, 9709.41907871628, 9704.683979381847, 233.49325768802282, 74.67346826553694, 71.14355346969978, 9659.597671177724, 9711.976250535141, 9706.857887687544, 286.59083989406344, 285.95494686743, 286.1632260726898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 792.4267, 6.934295, 5498.027, 798.1347, 5.51231, 4400.24, 832.7076, 6.536901, 5443.008, 791.261, 5.557003, 4396.98, 805.1878, 5.463925, 4399.683, 817.1953, 6.713582, 5486.272, 99.96273, 100.0, 98.96538, 99.92996, 99.99139, 99.75
32613.962880000003, 60.010858199878136, 60.01180853556691, 60.00877795149189, 33.83514382579411, 34.082349142871024, 34.02584933022167, 0.9999759172924053, 0.9999751178411362, 0.9999765994219584, 9656.665722179863, 9705.4640038464, 9704.730305125797, 239.7943615658969, 66.33678622832531, 69.97041113481987, 9661.335834883002, 9713.95568806914, 9703.478179497133, 286.50867489967976, 285.90869595891405, 286.1994378190347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5571, 6.973736, 5492.506, 792.0062, 5.552464, 4397.585, 826.5346, 6.612739, 5465.088, 785.0665, 5.593409, 4391.483, 798.9694, 5.507573, 4400.208, 823.4579, 6.644729, 5472.45, 99.86044, 99.94881, 99.3556, 99.79611, 100.0, 99.49769
32616.283880000003, 60.00639563491396, 60.00632997486325, 60.00980686646761, 33.858609743408714, 34.07095699470482, 34.050134183760015, 0.9999725685107724, 0.9999767710268334, 0.9999756631240874, 9666.149748819811, 9712.024008007415, 9701.939411275114, 236.44685992743098, 66.80443652881604, 67.34700598605079, 9669.840692033804, 9711.08233566734, 9707.820521774118, 286.4518497209559, 285.9746596407622, 286.2593938293947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.926085, 5498.361, 791.9868, 5.552464, 4397.638, 826.224, 6.612555, 5464.299, 791.2804, 5.556636, 4397.033, 798.9504, 5.507573, 4400.264, 823.4778, 6.646011, 5472.685, 99.9708, 99.94371, 99.35873, 99.93117, 100.0, 99.50711
32618.619840000003, 60.00707997859291, 60.00984412048106, 60.008893665877345, 33.85193469747304, 34.07508978451405, 34.00053870470314, 0.9999787529638021, 0.9999784341389785, 0.9999729248033995, 9655.34799614474, 9711.58710983776, 9705.721310724022, 236.4265659128123, 73.46582913153361, 69.84540791071208, 9664.746051845515, 9719.534590762643, 9700.074342184638, 286.58074685079754, 286.07658360563084, 286.2204936449535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.1943, 6.873794, 5500.467, 785.7416, 5.589856, 4391.974, 819.9734, 6.683608, 5480.603, 797.5526, 5.516922, 4400.203, 792.713, 5.548115, 4398.572, 828.9849, 6.581919, 5457.899, 100.0, 99.81619, 99.65714, 100.0, 99.95622, 99.23313
32620.935600000004, 60.00530869008529, 60.003931142803296, 60.003999517653426, 33.82576524882268, 34.06765782498269, 34.018325194932636, 0.999978133305072, 0.999968653711006, 0.9999720567779462, 9663.481443510387, 9705.403375671704, 9708.216392950742, 240.23310603865093, 76.22811119513062, 68.82474736662334, 9666.423950975928, 9718.306107014985, 9705.019393278968, 286.6113893161222, 286.071285230418, 286.2236578202263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8264, 6.926263, 5498.361, 791.9868, 5.552464, 4397.638, 826.3987, 6.612555, 5464.861, 791.2804, 5.556636, 4396.869, 798.9504, 5.507573, 4400.264, 823.5175, 6.644362, 5472.396, 99.9687, 99.94491, 99.35971, 99.92996, 100.0, 99.49883
32623.289320000003, 60.00368536710418, 60.00423431890049, 60.006422715424925, 33.82277361915731, 34.07319527667334, 33.98583294273324, 0.999972926758587, 0.9999732494060812, 0.9999737782977284, 9656.715972334378, 9706.338219829897, 9700.268246141473, 232.87490666075018, 68.38055992950285, 75.10257093405562, 9657.683878743524, 9711.281570065607, 9700.620612027167, 286.55696398463823, 286.02639564338375, 286.27173988378826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8264, 6.926263, 5497.746, 793.3292, 5.543991, 4398.687, 829.524, 6.576109, 5454.247, 787.5132, 5.582928, 4392.781, 804.1768, 5.471413, 4399.68, 816.8176, 6.717062, 5486.212, 99.96771, 99.96874, 99.17907, 99.84432, 99.99388, 99.75626
32625.70084, 60.00302995475609, 60.004793679704285, 60.00156583946298, 33.86686974016692, 34.05460293464636, 34.028915984662525, 0.9999772211274753, 0.9999760013468301, 0.9999739816206424, 9665.678537495407, 9713.10501953929, 9708.530765482596, 235.0532673186758, 67.04744501587447, 69.21582128193086, 9661.509148648192, 9712.819854543697, 9711.414268930788, 286.48699467285417, 285.97756252106154, 286.2722966035276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 791.4409, 6.942147, 5497.801, 792.8234, 5.549886, 4397.696, 826.7675, 6.611451, 5464.526, 791.261, 5.55682, 4396.98, 798.9504, 5.507573, 4400.208, 823.5772, 6.644912, 5472.105, 99.95063, 99.94623, 99.3506, 99.92863, 100.0, 99.49561
32627.988080000003, 60.003631398201634, 60.00735880601325, 60.00741117589068, 33.832339983391314, 34.08844118914599, 34.0283161940061, 0.9999754932553173, 0.9999768562864135, 0.9999750206800915, 9657.57404086255, 9707.94412047854, 9708.265494853167, 229.79429596439803, 67.13880930842242, 65.91123578185125, 9655.921891706208, 9707.756894428088, 9703.928517891118, 286.52226951688704, 286.0371736496371, 286.29645472885386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.925907, 5498.304, 798.2709, 5.511941, 4400.298, 826.4569, 6.612555, 5464.862, 785.0471, 5.593593, 4391.202, 798.9694, 5.50739, 4400.151, 823.7164, 6.642715, 5472.221, 99.96576, 100.0, 99.35571, 99.79864, 100.0, 99.50716
32630.326320000004, 60.00949693398053, 60.0061173897591, 60.005633293294046, 33.833785930224, 34.0688888208178, 34.00452745386199, 0.9999740757277155, 0.999971330565306, 0.9999728114567138, 9652.952270985628, 9706.686112551944, 9706.618995044526, 235.00031437588154, 71.21460575993842, 70.34818242552592, 9658.408254322174, 9709.927949914005, 9696.07249339558, 286.5596015808556, 286.01629893669747, 286.25455829372595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 800.1943, 6.873972, 5500.41, 804.6329, 5.468471, 4399.998, 820.0316, 6.683976, 5481.106, 778.7166, 5.628343, 4383.104, 792.713, 5.547933, 4397.866, 829.8199, 6.57203, 5453.655, 100.0, 99.99854, 99.6521, 99.6146, 99.95269, 99.15598
32632.697000000004, 60.00745729809431, 60.008987401793284, 60.00826578280543, 33.84208979787804, 34.088944404569894, 34.00330587795962, 0.9999745959357862, 0.9999707430586459, 0.9999760278930105, 9663.153517832143, 9708.034805123456, 9703.224305827942, 236.81309792137017, 75.1205848473628, 71.96045756385047, 9662.130343384522, 9709.5751626686, 9703.41786707019, 286.6542817275582, 285.97409628888636, 286.2652695926742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8658, 6.925907, 5498.414, 798.2709, 5.512125, 4400.292, 826.4763, 6.611267, 5464.24, 785.0276, 5.59396, 4391.318, 798.9694, 5.507207, 4400.151, 823.6169, 6.645095, 5472.453, 99.96585, 100.0, 99.35767, 99.79864, 100.0, 99.49774
32635.03696, 60.00661692636337, 60.00456580646596, 60.00190181183974, 33.81901491164862, 34.068826536293116, 33.99202826582537, 0.9999750146549156, 0.9999723156458217, 0.9999765409737694, 9655.913461436025, 9708.69825538203, 9695.193198103152, 238.66123198306695, 71.48542725723382, 72.13333726674318, 9652.94758748538, 9707.863956863563, 9697.246545387523, 286.6309233401527, 285.99792597425477, 286.3401292061786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926085, 5498.419, 798.2903, 5.511941, 4400.069, 826.2434, 6.612739, 5465.141, 785.0276, 5.591754, 4391.9, 800.1139, 5.49972, 4400.514, 819.76, 6.687213, 5482.285, 99.96671, 100.0, 99.3648, 99.80861, 100.0, 99.66195
32637.319320000002, 60.003414223547374, 60.005635505806886, 60.00661907074178, 33.836857334890794, 34.059965004340185, 34.001251578304135, 0.9999750044594771, 0.9999732963680396, 0.9999732263552679, 9658.997436473062, 9707.00975976248, 9707.684671304254, 236.57211301541884, 72.29429607300101, 68.36807998056338, 9661.21252904289, 9709.305526131266, 9696.143040064202, 286.5605491147459, 285.94253960842883, 286.2659865833508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5374, 6.974093, 5492.506, 791.9868, 5.550254, 4398.136, 831.5817, 6.550706, 5450.817, 788.9502, 5.573368, 4393.753, 801.3538, 5.493876, 4400.245, 822.8217, 6.652969, 5472.109, 99.86138, 99.95623, 99.06658, 99.86511, 100.0, 99.51653
32639.626280000004, 60.00382626485064, 60.00115923692221, 60.00137577576183, 33.846209813781385, 34.08651155792348, 34.02218495766751, 0.9999715104683002, 0.9999759516672899, 0.9999757841050447, 9662.301048031395, 9708.745584846145, 9706.209173451907, 231.0737395770293, 68.94206336303671, 63.76055427580286, 9665.986296420904, 9702.344277644963, 9706.234784012342, 286.5712197244875, 286.0096744188215, 286.2609139906349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 792.0521, 6.943218, 5496.136, 794.9246, 5.533861, 4399.013, 826.4181, 6.612187, 5465.255, 790.8338, 5.559578, 4396.76, 798.9313, 5.507207, 4400.149, 823.3386, 6.646926, 5472.158, 99.93637, 99.97617, 99.3515, 99.92495, 100.0, 99.49977
32641.895080000002, 60.00115909806115, 59.99909708369933, 59.99809330097504, 33.83786414339425, 34.0615962273889, 34.000958507189125, 0.9999771673700735, 0.9999742984858095, 0.9999742338279669, 9656.768404045331, 9702.333495702054, 9700.488804952181, 233.27260439267047, 72.3391498239414, 70.89280825375226, 9659.215252539103, 9705.757345137883, 9699.390922214314, 286.5409575740118, 285.9551741343865, 286.27207983225077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 783.6339, 7.001934, 5486.593, 787.1423, 5.585067, 4392.532, 819.4687, 6.689498, 5481.837, 797.5526, 5.516922, 4399.922, 792.713, 5.547567, 4398.083, 829.8994, 6.571847, 5453.767, 99.75483, 99.83906, 99.66836, 100.0, 99.95504, 99.15801
32644.186560000002, 59.99861867957574, 59.999299399250596, 59.99925066314823, 33.848650895135314, 34.080609612750614, 34.029893855982536, 0.9999747617382142, 0.9999736281885493, 0.999970345300024, 9656.436935910631, 9711.526654241788, 9701.728432606047, 237.55902097780563, 73.5308800295121, 66.38686831236964, 9658.294813598135, 9708.138361549733, 9698.811107931431, 286.5269210510053, 285.98099599735644, 286.1757891213114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.4388, 6.974271, 5492.453, 791.9673, 5.552464, 4397.638, 826.3793, 6.612371, 5464.752, 791.261, 5.556636, 4396.98, 798.9504, 5.507207, 4400.154, 823.5374, 6.646011, 5472.394, 99.86138, 99.94105, 99.35773, 99.92864, 100.0, 99.50926
32646.63876, 60.002353078153696, 60.00450463261416, 60.00296509054637, 33.83146379547917, 34.072623827454414, 34.0213891079543, 0.9999746286443142, 0.9999682181699312, 0.9999727417357243, 9659.977225438175, 9714.891480635362, 9698.803642228573, 242.55708509383112, 79.97528633705679, 66.37171451566383, 9662.893296386264, 9704.366403213198, 9706.3256624482, 286.50034760658787, 285.9666522064484, 286.2345426958668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5374, 6.974093, 5492.506, 791.9868, 5.55228, 4397.585, 826.3016, 6.611819, 5464.241, 791.2804, 5.556636, 4396.98, 798.9504, 5.507207, 4400.099, 823.4977, 6.645828, 5472.856, 99.86138, 99.9424, 99.34844, 99.92864, 100.0, 99.50194
32649.039520000002, 60.0011022644716, 59.999618705759644, 59.99893970758371, 33.83724486820623, 34.07590348100901, 34.00422854437856, 0.9999740865145254, 0.9999726994273501, 0.9999747983210068, 9662.348508197025, 9707.049332635026, 9701.839251666257, 239.21604855652822, 73.03703287806525, 70.7214670962735, 9657.890840365217, 9708.780903542958, 9705.131437906606, 286.5035348544326, 286.06625824139553, 286.2838646959106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926085, 5498.309, 798.2709, 5.512125, 4400.127, 832.7658, 6.535981, 5443.116, 785.0276, 5.593593, 4391.372, 805.2068, 5.46429, 4399.455, 817.593, 6.704609, 5483.367, 99.96775, 100.0, 98.96436, 99.79864, 99.9862, 99.72625
32651.437640000004, 60.000561722866486, 59.99918665737803, 60.001837492621725, 33.84043921909209, 34.08611953720842, 34.00838949238503, 0.9999775255040441, 0.999975661283078, 0.9999764128415053, 9664.890461865083, 9707.977829603502, 9695.682719099588, 240.15148305931325, 59.8713547113407, 69.22809611570347, 9654.699537142596, 9714.567038784946, 9706.601803021222, 286.45497193924774, 285.9154288857097, 286.0928582053085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5374, 6.974093, 5492.453, 791.9868, 5.552464, 4397.526, 826.3987, 6.612187, 5464.19, 790.5814, 5.564542, 4395.1, 798.9504, 5.507207, 4400.099, 823.5374, 6.645828, 5471.932, 99.86139, 99.94361, 99.35367, 99.9033, 100.0, 99.50611
32653.848480000004, 59.999203464462525, 59.99675803418609, 60.00005634889992, 33.83205738733892, 34.06749012905439, 34.01618754688792, 0.9999777740273691, 0.9999733007593874, 0.9999736371738719, 9657.338876069687, 9711.230954570241, 9702.029443269807, 235.066913781553, 71.42494883475501, 67.17627039573836, 9657.676402643032, 9710.600803485746, 9695.650447687829, 286.4956775159462, 285.9721697691522, 286.1474230518117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 794.1024, 6.91966, 5499.139, 790.2358, 5.566463, 4395.594, 819.3522, 6.680294, 5479.21, 780.1342, 5.620988, 4383.597, 792.8464, 5.547202, 4397.971, 829.7603, 6.572579, 5453.773, 99.98294, 99.89838, 99.6409, 99.63826, 99.95248, 99.15812
32656.15748, 60.0040486284083, 60.002293963346894, 60.00250220914641, 33.850087531411894, 34.06316300061886, 34.016282220474466, 0.9999739197092822, 0.9999723383136256, 0.9999740761126557, 9666.11057870336, 9706.092145065864, 9700.325094582755, 234.0047330440393, 74.34175624890986, 63.82283005254362, 9661.750602824613, 9703.756422890157, 9704.135879978432, 286.44297123077934, 285.87047559312884, 286.2512939623776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 796.2513, 6.909844, 5499.084, 791.1891, 5.554859, 4397.47, 826.3987, 6.612371, 5464.808, 785.0276, 5.593593, 4391.372, 798.9694, 5.50739, 4400.265, 823.4977, 6.645462, 5472.737, 99.98194, 99.93999, 99.3485, 99.79985, 100.0, 99.50291
32658.497320000002, 60.00398801504192, 59.999946498093934, 60.00138858937462, 33.83753271863171, 34.098840047699994, 34.00420651749714, 0.9999759651656392, 0.9999690384108995, 0.9999733426440407, 9654.554786210463, 9715.99601554266, 9701.811079666031, 242.10328204557663, 76.81930079443055, 72.27289382325557, 9662.590650391303, 9714.827400833175, 9701.303635521672, 286.54127873142113, 286.01723136544535, 286.224260413975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926085, 5498.471, 792.0062, 5.552464, 4397.692, 826.4569, 6.611635, 5465.592, 785.0276, 5.593776, 4391.197, 798.9504, 5.50739, 4400.092, 823.6766, 6.644729, 5472.337, 99.96985, 99.93987, 99.37301, 99.80117, 100.0, 99.49565
32660.807320000004, 60.00509375977291, 60.00023058337271, 60.000909387868525, 33.83460930441643, 34.07307200244321, 34.0004728929507, 0.9999752622565092, 0.9999717221830476, 0.9999730639628243, 9659.212562148006, 9704.276925909418, 9702.257037762236, 233.0918621808123, 73.84596545558452, 71.19610494934022, 9664.061275883481, 9708.752883325693, 9705.80726008578, 286.5807219923675, 285.97688367429845, 286.2787801275611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 787.5177, 6.974271, 5492.563, 798.2709, 5.511941, 4400.356, 832.6687, 6.536901, 5443.231, 791.261, 5.557003, 4396.921, 805.1878, 5.463925, 4399.682, 817.1754, 6.713582, 5486.79, 99.86338, 100.0, 98.96638, 99.92863, 99.9901, 99.75842
32663.20112, 60.001892497256726, 60.00328869473721, 60.000752980902, 33.85641109717127, 34.08268451556469, 34.0278963184914, 0.9999744631249644, 0.9999783031537075, 0.9999744730832663, 9670.128922697604, 9717.046657935833, 9708.833854803279, 229.56655208153916, 65.35858084846768, 72.11192837728906, 9666.430251693435, 9714.18969886535, 9705.55738731197, 286.55975942850796, 286.03645918612216, 286.2420448797001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8461, 6.926263, 5498.471, 792.0062, 5.55228, 4397.469, 826.4569, 6.611819, 5464.862, 785.0471, 5.593409, 4391.09, 798.9694, 5.507573, 4400.207, 823.5175, 6.643996, 5473.255, 99.96871, 99.94107, 99.36078, 99.8037, 100.0, 99.48618
32665.53784, 60.0070317773766, 60.00225704941563, 60.002485339695426, 33.851140876924596, 34.082774705620615, 34.02023635196622, 0.9999758479897928, 0.9999743667002924, 0.9999744841751461, 9667.785747546928, 9712.657259220721, 9702.551598530159, 234.87706079510008, 70.95283750702765, 68.1348414359901, 9658.18906657402, 9714.716764489454, 9705.771349075827, 286.4834043279868, 286.0191336747132, 286.3084420926482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 800.0, 793.8264, 6.926085, 5498.304, 798.2515, 5.512125, 4400.182, 826.3405, 6.613107, 5465.144, 791.261, 5.556636, 4397.138, 798.1111, 5.515243, 4399.79, 826.1816, 6.615063, 5459.392, 99.96775, 100.0, 99.36486, 99.93356, 99.9962, 99.37082
