TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32814.135480000004, 59.993582617412635, 59.994510059880426, 59.9957302490624, 35.06046722953029, 35.28309236557145, 35.25472508375094, 0.9999744125654617, 0.999975110501436, 0.9999738730774157, 10014.883939385585, 10071.894642114024, 10050.816600868106, 246.8701699918222, 76.49917951173757, 69.94101082733778, 10013.968638468654, 10064.474484752222, 10057.78008492834, 286.65475456490645, 286.10536144450356, 286.10461425153653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 781.2484, 7.01871, 5483.471, 804.5551, 5.468471, 4399.772, 820.5363, 5.342635, 4381.962, 780.4254, 7.021292, 5483.71, 808.6594, 6.8044, 5498.075, 825.6647, 6.62074, 5469.192, 99.69808, 99.99848, 99.63388, 99.70243, 99.95979, 99.42281
32816.5008, 59.993428004329864, 59.99620449138248, 59.995146998326106, 35.059566402490866, 35.31137816474344, 35.27241721848003, 0.9999728923830669, 0.9999706896144177, 0.9999728651994194, 10008.165523620437, 10060.492369255664, 10056.72820118683, 239.08553603317023, 75.82739798654484, 74.13518945455598, 10010.023862826276, 10061.790782059721, 10055.322128574331, 286.5093317159833, 285.98036282821084, 286.35257683779, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.5177, 6.97445, 5492.396, 798.2709, 5.512494, 4400.181, 826.1852, 5.292751, 4373.334, 785.2606, 6.990403, 5489.234, 805.4358, 6.827411, 5499.358, 823.3585, 6.646194, 5471.873, 99.86138, 100.0, 99.35956, 99.80591, 99.98692, 99.50608
32818.83828, 60.0026903612823, 59.994812461982555, 59.99608955107004, 35.084458125644474, 35.35323859082477, 35.292058797863326, 0.9999706360272419, 0.9999705794670412, 0.999973882506557, 10012.213996003371, 10074.987996896612, 10056.801599684222, 246.88142835692133, 79.60516460587678, 76.97560443355542, 10014.769504109921, 10075.730387046187, 10065.598035347295, 286.554101968592, 286.02060004718527, 286.17844412697224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 791.5986, 6.943753, 5497.526, 793.1541, 5.548965, 4397.753, 832.164, 5.234952, 4355.624, 791.4746, 6.944437, 5496.184, 799.1793, 6.882382, 5500.261, 817.0959, 6.714314, 5486.557, 99.9435, 99.94754, 98.99526, 99.92922, 100.0, 99.75626
32821.157, 60.00078631029897, 59.998532385917606, 59.99816481310089, 35.07448470527513, 35.35809834481186, 35.28546000742333, 0.9999716721169075, 0.9999779199110881, 0.9999689116938639, 10013.474877462491, 10061.704355252285, 10061.521506149777, 241.59856613095303, 67.36425423148057, 76.44054731099459, 10022.425600838973, 10073.912987050859, 10056.015539828433, 286.60917020623106, 286.0651794034739, 286.2048183915256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.498, 6.97445, 5492.453, 798.232, 5.512494, 4400.015, 826.0687, 5.293119, 4372.498, 785.2218, 6.990403, 5489.344, 805.3595, 6.827776, 5499.197, 823.6368, 6.645828, 5472.334, 99.86042, 100.0, 99.37356, 99.80485, 99.98492, 99.49559
32823.52068, 60.008194749552196, 59.99849652257733, 59.99621343161347, 35.08757507284251, 35.3416155599395, 35.26705506395265, 0.9999743168985101, 0.9999776991150342, 0.999973187864498, 10018.387851436642, 10077.940395359568, 10061.4566685428, 241.7357141449761, 70.10447869408154, 73.66714766835776, 10022.761647781575, 10074.82203436614, 10058.834595271393, 286.55119774015134, 286.1577561353319, 286.37010501722574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.92662, 5498.366, 798.2125, 5.51231, 4400.354, 826.1464, 5.292199, 4372.84, 791.494, 6.944069, 5496.131, 799.1602, 6.882565, 5500.204, 823.3983, 6.64656, 5472.969, 99.96888, 100.0, 99.38134, 99.92826, 100.0, 99.50713
32825.844800000006, 60.00976656616115, 60.006401622177634, 60.00441072501239, 35.07687931249076, 35.37728803584893, 35.27858215023668, 0.9999742464318194, 0.9999692415954075, 0.9999727629616004, 10024.36545988836, 10079.614523747756, 10065.355143631168, 252.80845673374506, 79.52864335436789, 73.06718872716374, 10025.964889848941, 10081.582916909023, 10056.376044391867, 286.6248206010366, 286.1269464989043, 286.3864748257226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 800.1154, 6.874686, 5500.577, 804.5356, 5.468839, 4399.999, 819.8375, 5.349814, 4385.178, 797.7468, 6.894426, 5499.917, 792.9037, 6.9337, 5497.514, 829.7006, 6.574228, 5454.514, 100.0, 99.99856, 99.67193, 99.9971, 99.95335, 99.17159
32828.20068, 60.01074781413565, 60.00818336384323, 60.00350315698845, 35.07935601264252, 35.33471724199462, 35.261098376389, 0.9999756611612316, 0.99996942428714, 0.9999713227382766, 10012.59292307613, 10065.487881028417, 10064.491365293985, 246.20702191297232, 78.1889813389032, 69.01747131202319, 10012.507298216475, 10073.18842195853, 10056.570314872917, 286.6546768150298, 286.0305307604944, 286.2502977294706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.92662, 5498.246, 798.232, 5.51231, 4400.073, 826.0493, 5.292383, 4372.552, 791.494, 6.944069, 5496.413, 799.1602, 6.882199, 5500.372, 823.3386, 6.645828, 5472.453, 99.9667, 100.0, 99.37478, 99.93136, 100.0, 99.50395
32830.602080000004, 60.012943643228816, 60.01358937201287, 60.01508032807056, 35.06216458807871, 35.30265417762606, 35.251858339505105, 0.999975551729685, 0.9999706582696882, 0.9999717202973838, 10009.557602976134, 10068.671932830373, 10056.227381157181, 249.33188065486593, 78.66166566668261, 75.6730876413726, 10018.927759177603, 10065.068030885868, 10065.112590527056, 286.520972467908, 286.22170089365034, 286.36012948105866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.92662, 5498.192, 797.7261, 5.515625, 4399.813, 829.3687, 5.247838, 4360.771, 788.5035, 6.971281, 5492.08, 803.8716, 6.838734, 5499.613, 817.2351, 6.714681, 5486.44, 99.96975, 99.99675, 99.10703, 99.85459, 99.99156, 99.76157
32832.945960000005, 60.01305786153123, 60.012601588317466, 60.01226229785479, 35.08704552719654, 35.33520858547556, 35.25994357353285, 0.999973032175834, 0.9999759478515334, 0.9999735224776064, 10013.539634253153, 10073.83017054785, 10062.126984490642, 242.1718160515693, 73.91999481701305, 72.46598265516741, 10029.568158507225, 10079.644876062395, 10058.048704027997, 286.67838605685904, 286.1805778011157, 286.25154588107006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.0018, 6.951249, 5496.184, 795.9946, 5.522809, 4400.04, 827.1558, 5.282627, 4371.007, 791.4163, 6.944621, 5496.301, 799.1411, 6.882565, 5500.368, 823.5175, 6.646743, 5472.965, 99.92921, 99.9932, 99.33968, 99.93135, 100.0, 99.50818
32835.272800000006, 60.01872685166683, 60.01998452681402, 60.01420383923761, 35.084188007421474, 35.34349389388186, 35.29126802747195, 0.9999742811743594, 0.9999779913916367, 0.9999716898933766, 10019.542541511157, 10077.042446031483, 10070.025643647368, 240.5779405633898, 62.543779990071926, 73.26649971425513, 10024.85129689731, 10069.932412891687, 10061.045337949017, 286.4767739832679, 286.0379516756699, 286.1849525706507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.7673, 6.92662, 5498.141, 798.232, 5.51231, 4400.296, 826.0298, 5.293488, 4372.612, 791.494, 6.944253, 5496.354, 799.1411, 6.882565, 5500.368, 823.4778, 6.64711, 5472.391, 99.96479, 100.0, 99.37615, 99.93135, 100.0, 99.49662
32837.621880000006, 60.022512743628425, 60.021881285100385, 60.017776567754844, 35.103731441582546, 35.350789810925214, 35.29138868686696, 0.9999740223827811, 0.9999671969096326, 0.9999736222125728, 10020.307037434548, 10076.612868593591, 10066.183316505554, 253.5784388507941, 80.33364492728924, 77.11081545738216, 10021.568101323612, 10078.337346688479, 10073.329111077492, 286.53030655628925, 286.01227174787067, 286.26650028897615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 800.1154, 6.874508, 5500.577, 804.5356, 5.469023, 4399.994, 819.8569, 5.348894, 4385.288, 797.7274, 6.894058, 5500.029, 792.8846, 6.933334, 5497.353, 829.7205, 6.573862, 5454.057, 100.0, 99.99976, 99.66424, 99.99605, 99.95046, 99.16327
32840.02924, 60.01913814894085, 60.01846178486001, 60.01727816744827, 35.08655927676668, 35.30771795212816, 35.25310451832276, 0.9999732397235814, 0.9999715767246699, 0.9999764176123325, 10018.366444692034, 10064.880199433774, 10060.570748794495, 244.21975633189686, 77.0246398235713, 70.68506413347677, 10011.54339113287, 10063.409446377647, 10063.687020741158, 286.3845569243088, 286.1048181498109, 286.32402524003635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.8067, 6.92662, 5498.355, 798.232, 5.512125, 4400.186, 825.9716, 5.29404, 4372.728, 791.4746, 6.944069, 5496.19, 799.1793, 6.882382, 5500.318, 823.4977, 6.645828, 5472.859, 99.96679, 100.0, 99.36843, 99.92932, 100.0, 99.50187
32842.4884, 60.01902623917354, 60.02160078302076, 60.02131335695014, 35.06616328030864, 35.3368658930192, 35.23976988418384, 0.999972137507681, 0.9999690319111422, 0.9999718075501873, 10011.070761376008, 10069.660243782198, 10064.943041837843, 249.85403392097578, 81.83497096962037, 68.26209273195673, 10017.014310442595, 10066.388472603374, 10062.234369172476, 286.5150528693147, 286.0705433990516, 286.26701544284526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.926442, 5498.193, 798.232, 5.51231, 4400.351, 825.991, 5.292015, 4372.329, 791.2804, 6.945724, 5495.384, 800.8578, 6.86832, 5500.484, 820.6149, 6.682818, 5483.028, 99.96775, 100.0, 99.35695, 99.92098, 100.0, 99.66086
32844.827280000005, 60.02444838045349, 60.02550973842175, 60.018453308740014, 35.09348246191331, 35.315374332310014, 35.31471997747746, 0.9999716593345102, 0.9999713265858832, 0.9999760029715785, 10021.90911571385, 10078.22432396192, 10067.209281374811, 246.02449740130305, 75.16432075749663, 67.84638974451309, 10017.323513703108, 10076.851110260142, 10065.731580179634, 286.6526330037461, 286.2629626474964, 286.22967575416317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.4586, 6.97445, 5493.066, 793.1346, 5.542702, 4398.731, 830.1064, 5.255016, 4365.286, 788.8337, 6.959698, 5494.705, 800.2093, 6.879277, 5500.314, 823.4182, 6.646011, 5472.622, 99.86341, 99.96487, 99.15642, 99.89706, 100.0, 99.50498
32847.194480000006, 60.01775044576196, 60.01802021051675, 60.01898932764291, 35.11306582355183, 35.342531914932025, 35.25404086628835, 0.9999728170512845, 0.9999766304749398, 0.9999751508473373, 10014.69360473477, 10080.133394393677, 10065.9768351752, 240.40763498414117, 63.422349276250316, 69.85960977064008, 10024.745743126527, 10067.876691830288, 10068.4659674095, 286.60546579519666, 285.9758698280886, 286.3074976216152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.7673, 6.926799, 5498.355, 798.232, 5.51231, 4400.125, 825.8163, 5.295512, 4372.5, 791.4551, 6.944253, 5496.301, 799.1602, 6.882747, 5500.369, 823.3983, 6.645828, 5472.104, 99.96775, 100.0, 99.36707, 99.93135, 100.0, 99.51755
32849.492040000005, 60.01835779807428, 60.01953461582041, 60.018694938910365, 35.08890761301197, 35.35799997844652, 35.279284410865706, 0.9999738955380947, 0.9999697768502055, 0.9999733558255164, 10016.033854779438, 10082.369753781571, 10074.686143758108, 249.84938752666335, 79.83589774393931, 76.62883482539883, 10022.431187607226, 10076.46683138351, 10063.80495457805, 286.6045510025888, 285.9404155645094, 286.20379175757324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.4451, 6.876293, 5500.686, 804.5356, 5.468839, 4399.941, 819.3716, 5.350182, 4385.232, 797.7274, 6.89461, 5499.912, 792.9037, 6.933334, 5497.405, 829.7006, 6.573312, 5453.601, 100.0, 99.99856, 99.67198, 99.99912, 99.95037, 99.16223
32851.82628, 60.0174601099312, 60.01570322233551, 60.012095473571684, 35.0831338613392, 35.329728059364534, 35.25219622134061, 0.9999699695733196, 0.9999698545429377, 0.9999708481914535, 10017.210246902527, 10062.05169227508, 10049.503469923235, 244.39491524997857, 76.0231950670659, 76.33144843986156, 10012.322009252552, 10067.96595962934, 10056.978974436963, 286.62513542588, 285.9684249914434, 286.2038791765474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.92662, 5498.246, 798.232, 5.512494, 4400.354, 825.991, 5.293856, 4372.442, 791.4746, 6.944253, 5496.302, 799.1602, 6.882565, 5500.261, 823.4182, 6.645828, 5473.314, 99.9667, 100.0, 99.36566, 99.93136, 100.0, 99.5134
32854.148160000004, 60.01644929700839, 60.01364345981054, 60.017798684641114, 35.070392753652015, 35.31571676785643, 35.272323239111905, 0.9999749707790234, 0.9999741593570363, 0.9999725947158766, 10008.352027069734, 10063.261862547384, 10053.947457265118, 243.52896767261564, 76.12621011610713, 71.49835495984917, 10012.673247056386, 10072.37009462296, 10055.142897480158, 286.4498601448675, 286.06291475072175, 286.34447336194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.7673, 6.926442, 5498.303, 798.232, 5.51231, 4400.354, 826.0104, 5.292015, 4372.163, 791.4746, 6.944253, 5496.19, 792.9227, 6.932969, 5497.406, 823.3983, 6.647476, 5472.509, 99.9647, 100.0, 99.36694, 99.93338, 99.95144, 99.51546
32856.553920000006, 60.01734840706817, 60.00560038503169, 60.012632552151246, 35.082300004608214, 35.31987532463445, 35.26233412160333, 0.9999721680284743, 0.9999731598146294, 0.9999707901734683, 10013.128755004107, 10072.295338436894, 10054.86045724118, 245.065018126018, 78.03742549265712, 81.98649192333096, 10019.36171909016, 10065.61055502957, 10055.931974835805, 286.71317234694743, 286.0786877369866, 286.38533290768896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.92662, 5498.361, 798.232, 5.51231, 4400.296, 825.991, 5.294224, 4372.724, 791.494, 6.944069, 5496.354, 792.9227, 6.933152, 5497.406, 823.438, 6.645828, 5473.37, 99.96879, 100.0, 99.3787, 99.93039, 99.95144, 99.49877
32858.894680000005, 60.014088568828754, 60.011165244608854, 60.00738623166783, 31.86822674467224, 32.00654019496296, 31.909909454383182, 0.9999719001875536, 0.9999761207305157, 0.999970528893719, 8907.648129405989, 8934.74922465231, 8916.857257126438, 216.46888739726, 55.28531173576175, 55.94338783544481, 9120.54917315018, 9230.099059000555, 9278.968312524186, 286.53629039184085, 286.1001593529672, 286.18824500049226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.787, 6.926442, 5498.193, 798.232, 5.512494, 4400.354, 826.1464, 5.292751, 4373.581, 791.4746, 6.944621, 5496.3, 792.9418, 6.932969, 5497.291, 532.8143, 7.5715, 3689.278, 99.96775, 100.0, 99.35556, 99.93442, 99.95348, 70.93743
32861.2592, 60.01024808399056, 60.00547291787077, 60.01026919974333, 33.46189188681635, 33.942475307889644, 34.09801080239493, 0.99998164140781, 0.9999791822284897, 0.999978569695006, 9934.65502648757, 10027.90649837854, 10043.354174063297, 241.53686078918508, 70.41662108791706, 122.42957830116984, 9711.622534555072, 9812.879427225484, 9727.175689056141, 286.59634369290137, 286.0587901032583, 286.1783340562476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.5898, 6.928227, 5498.134, 798.1736, 5.512678, 4400.066, 825.4863, 5.298826, 4373.518, 791.5134, 6.944069, 5496.361, 389.492, 7.593345, 2490.786, 822.9211, 6.651871, 5473.767, 99.96467, 100.0, 99.37762, 99.93435, 45.28638, 99.52163
32863.54488, 60.003430284922196, 60.002422138267235, 60.00480361033474, 35.695153332466234, 36.22919854870527, 36.024893342844024, 0.9999608033899989, 0.999969689671371, 0.9999735476228946, 10028.463635432414, 10076.753739924756, 10066.450675604337, 242.7781129672726, 74.57523425767158, 72.03428694576098, 10027.225053411767, 10073.63332764848, 10066.943156156169, 286.4867213402529, 286.05691886259734, 286.1166927986565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.5898, 6.928227, 5498.249, 798.3098, 5.511573, 4400.181, 825.8746, 5.294776, 4372.437, 295.2333, 7.592188, 3122.015, 792.713, 6.934613, 5497.285, 823.3784, 6.645462, 5472.45, 99.96466, 100.0, 99.37217, 46.73509, 99.95131, 99.50298
32865.85448, 60.00733566572629, 60.00642786139782, 60.004906903550555, 35.08310446516831, 35.33824418134109, 35.27992813617578, 0.9999761950467079, 0.9999682572800648, 0.9999737332897088, 10016.110473345258, 10075.267550945107, 10065.341896617761, 245.774377650122, 78.4219104759677, 72.54915443116465, 10026.748969606144, 10073.288073499676, 10055.839844074835, 286.67641362172463, 286.1293191846269, 286.2258702231839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.5701, 6.92787, 5498.191, 798.3488, 5.511388, 4400.186, 245.8093, 6.076534, 2150.837, 788.3482, 6.967788, 5493.223, 792.6557, 6.934247, 5497.235, 824.3128, 6.637221, 5473.36, 99.96476, 100.0, 39.80452, 99.87529, 99.94833, 99.51424
32868.16376, 60.00488684598253, 60.00632104345797, 60.00016909520785, 35.119846799172535, 35.37861391586723, 35.27280457774757, 0.9999754832205637, 0.9999716646924026, 0.9999763784278751, 10014.091450678421, 10053.180974594809, 10038.161440155553, 253.63061664026804, 78.82660201661292, 67.23178290516171, 9899.563847388197, 9931.0258016069, 9890.74125214299, 286.53963854335797, 286.0709499938864, 286.18936526175315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.5701, 6.928584, 5498.196, 402.9736, 6.07282, 3003.031, 823.0405, 5.321466, 4378.863, 788.5229, 6.966684, 5493.111, 792.7511, 6.940274, 5498.635, 827.0564, 6.575693, 5460.135, 99.96579, 65.29332, 99.51821, 99.87739, 99.81759, 99.27378
32870.583280000006, 59.997087252512124, 60.00520029530837, 60.00598680788787, 35.09334359714972, 35.310258043062575, 35.271583673168514, 0.9999759341061758, 0.9999740177228729, 0.9999736504799739, 10019.436857540535, 10072.837571613396, 10058.145423695683, 246.70425044161914, 74.71693879541999, 66.41000900843301, 10020.782182901688, 10071.742046766567, 10059.39925922965, 286.6816296073102, 286.08761218417925, 286.31910221304435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 747.7924, 6.89985, 5392.325, 788.5821, 5.571621, 4400.072, 829.8928, 5.267717, 4372.099, 788.4647, 6.967052, 5493.107, 792.6938, 6.934795, 5497.399, 824.114, 6.639052, 5471.31, 100.0, 99.99903, 99.36448, 99.87534, 99.94932, 99.46639
32872.95928, 60.00511482567257, 60.00121540528976, 60.003887763992196, 35.06024224807369, 35.28953655676975, 35.25940432485179, 0.9999732942967484, 0.9999718433516959, 0.9999750202331175, 10011.774420715521, 10063.279658130514, 10050.72649893387, 247.58029002198907, 71.68121488264387, 75.90416411562092, 10018.958714462084, 10061.07230286319, 10052.851674408521, 286.592174661716, 286.0134635203842, 286.27643931194183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953748, 5495.463, 797.123, 5.519677, 4399.865, 824.6516, 5.30582, 4375.25, 788.1152, 6.972016, 5491.571, 791.0153, 6.947579, 5494.803, 821.3306, 6.675859, 5480.055, 99.91611, 99.99552, 99.44125, 99.84535, 99.91763, 99.63596
32875.349720000006, 60.00172791645981, 60.002200663196966, 60.00069334022195, 35.08976323147067, 35.29819222508951, 35.24971072415602, 0.9999751258683008, 0.999972129526537, 0.9999742363478921, 10023.002581702583, 10073.745636289566, 10063.856618292517, 254.3260235566131, 72.94286165332869, 72.65865001184375, 10017.890408889958, 10067.052278402518, 10065.868001952047, 286.55259848890677, 285.965259692861, 286.2866191345955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 784.2056, 6.995866, 5489.442, 792.5121, 5.549149, 4398.408, 828.3399, 5.271399, 4368.208, 786.4452, 6.978452, 5492.192, 792.3505, 6.937535, 5497.279, 824.273, 6.637038, 5471.022, 99.79338, 99.95608, 99.27607, 99.8453, 99.94913, 99.45816
32877.66984, 60.00632960147443, 60.00312974987481, 60.00228276950737, 35.05211952381429, 35.342282916160784, 35.267959277046515, 0.9999761480408016, 0.9999722028427828, 0.9999747750128491, 10012.656601626202, 10072.214714336344, 10068.7428039886, 248.84932415224876, 69.88121635252583, 72.76073920273939, 10025.834858114775, 10067.03958702702, 10065.287128698967, 286.4971358071204, 286.0696913532231, 286.36884624275024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953926, 5495.573, 797.1425, 5.519677, 4399.752, 824.6904, 5.305636, 4375.537, 788.387, 6.96742, 5493.166, 792.732, 6.934613, 5497.291, 824.3128, 6.637221, 5470.794, 99.91811, 99.99296, 99.44263, 99.87733, 99.95234, 99.46758
32879.976160000006, 60.008070230715845, 60.00492609544201, 60.00438349711461, 35.100090232222676, 35.344936939693, 35.27759511657648, 0.9999737096836054, 0.9999708547107459, 0.9999721983948261, 10017.16467061503, 10070.04948935762, 10064.934410090988, 245.4726168397674, 77.32259390763375, 73.93263304941956, 10029.665122309134, 10071.953917699873, 10065.630764065492, 286.605849619903, 286.0456821597856, 286.2768879884901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.9556, 6.909309, 5499.693, 803.3293, 5.476943, 4400.25, 818.3428, 5.361411, 4387.474, 794.7175, 6.91888, 5498.704, 798.9694, 6.884208, 5500.246, 830.5555, 6.563424, 5451.073, 99.99302, 100.0, 99.71529, 99.9729, 100.0, 99.11107
32882.265960000004, 60.00594277412837, 60.00700579811316, 60.00903038129406, 35.08448707153743, 35.3468484317247, 35.265056850181864, 0.9999726639169595, 0.9999674300161446, 0.9999740253550801, 10016.109984163519, 10068.467279916202, 10059.884898696546, 249.30414377577154, 77.79430582874, 65.52012360366552, 10016.710723205275, 10070.121359089368, 10064.755245530388, 286.7022153821334, 286.1008704573914, 286.2677486697577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2581, 6.953748, 5495.468, 797.123, 5.519677, 4400.088, 824.574, 5.306373, 4375.31, 788.3676, 6.967604, 5493.219, 792.732, 6.93443, 5497.177, 824.2532, 6.637221, 5470.85, 99.91611, 99.99549, 99.44885, 99.87743, 99.95131, 99.4686
32884.63264, 60.01551728281349, 60.01194551308543, 60.014696799152475, 35.08406373348264, 35.31886594704704, 35.264313141858636, 0.9999728636999365, 0.9999708271668568, 0.9999731754926293, 10012.524248332647, 10069.858902844573, 10065.087244796508, 250.66079422245912, 76.82793657530601, 78.00832489218783, 10025.40526073479, 10069.37640260645, 10055.348358852063, 286.69965888137136, 286.14849168125653, 286.34056988950306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2581, 6.953748, 5495.348, 797.1425, 5.519677, 4399.923, 824.5934, 5.30582, 4375.423, 788.4064, 6.96742, 5493.277, 798.9694, 6.884026, 5500.31, 824.2134, 6.637038, 5470.561, 99.91916, 99.99685, 99.45531, 99.87433, 100.0, 99.47275
32886.944800000005, 60.00716683579501, 60.01248059872299, 60.015717871994354, 35.06318092194994, 35.30579913753481, 35.276209329455135, 0.9999726851634229, 0.9999677780175084, 0.9999770284364426, 10014.064218113701, 10064.090514310938, 10055.290603023906, 249.51511172870687, 83.06052373266402, 71.63469502734688, 10016.082802661344, 10066.014968482834, 10065.013826450551, 286.6909838627563, 286.0941757957336, 286.40794614298994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.9493, 6.999971, 5487.932, 790.8583, 5.559095, 4396.639, 831.0187, 5.245444, 4359.454, 782.1149, 7.012099, 5484.452, 805.2832, 6.829055, 5499.672, 818.7262, 6.692157, 5481.252, 99.77412, 99.92221, 99.07711, 99.71593, 99.99264, 99.68683
32889.254, 60.00626378201206, 60.00687235372041, 60.009934422144006, 35.08338735291523, 35.32330687435416, 35.274783444626976, 0.9999713470116385, 0.999977612601971, 0.9999719500001196, 10019.872839206433, 10070.966304755773, 10060.756584297313, 241.49208322759296, 67.06645216122797, 79.84289042666211, 10016.676618149293, 10069.788027055738, 10063.991102952357, 286.59168260382086, 286.032538357024, 286.30539801981985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.406, 797.1619, 5.519309, 4399.865, 824.8264, 5.305268, 4375.59, 788.4064, 6.967604, 5493.331, 798.9885, 6.883843, 5500.087, 824.1339, 6.637404, 5471.083, 99.91411, 99.99562, 99.43998, 99.87533, 100.0, 99.47285
32891.682080000006, 60.0113826330775, 60.00680279562857, 60.010041511731956, 35.064912924638705, 35.31375180933088, 35.283099517754614, 0.9999773594430065, 0.9999729589432602, 0.9999697852418603, 10021.949751476757, 10063.80909975918, 10062.05251278213, 247.74065201167286, 81.19105566990311, 73.04804661367825, 10016.557466818069, 10060.166646496053, 10063.610326690672, 286.6449208347064, 286.03899535848626, 286.42060823552174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.5143, 6.949108, 5496.523, 798.7767, 5.505126, 4400.323, 820.6916, 5.341162, 4384.432, 792.7173, 6.931199, 5498.074, 793.0753, 6.931691, 5497.291, 830.2573, 6.563424, 5451.874, 99.93539, 100.0, 99.64479, 99.95627, 99.9494, 99.12156
32894.085680000004, 60.010478555179795, 60.01274353003727, 60.01344960998508, 35.05978061717825, 35.310925732393784, 35.25186250526946, 0.9999739783223485, 0.999967362579145, 0.9999728052148232, 10015.964146157978, 10071.953432578193, 10062.64712591793, 256.32312428510704, 78.60539765397516, 82.77931495962639, 10021.379779720493, 10064.770423542535, 10061.49371424765, 286.75044892665903, 286.13756333713263, 286.2959463733914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.7421, 6.937864, 5496.301, 797.9985, 5.516546, 4399.865, 824.5352, 5.304532, 4375.418, 788.387, 6.967604, 5493.277, 798.9504, 6.884026, 5500.359, 824.2532, 6.63777, 5471.142, 99.93838, 99.99552, 99.43992, 99.87733, 100.0, 99.4592
32896.43948, 60.01866028043121, 60.01438314968989, 60.01398167668046, 35.09093347271681, 35.32944514804017, 35.2482876070039, 0.9999714543467488, 0.9999686316519888, 0.9999687837655766, 10005.846914603962, 10062.433380756847, 10062.924151371011, 248.01104480875483, 80.53680838957325, 76.03851482424216, 10008.098128715203, 10063.848097966254, 10065.109105290934, 286.4798018041339, 285.91533442399697, 286.32370693654565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953391, 5495.406, 797.123, 5.519862, 4399.922, 824.5546, 5.307477, 4375.87, 788.4064, 6.967604, 5493.277, 792.732, 6.93443, 5497.45, 824.1537, 6.637404, 5470.736, 99.91716, 100.0, 99.44288, 99.8753, 99.94623, 99.47279
32898.76032, 60.020427131748804, 60.02042541253647, 60.017490437147416, 35.03711259321873, 35.28270081142193, 35.203348498771476, 0.9999747716914529, 0.9999655695585679, 0.9999717826579843, 10010.99407533796, 10065.763686154223, 10047.189068965601, 256.21644666421116, 85.33127683234852, 71.63150287687495, 10011.43830942071, 10063.220889678823, 10049.960747217096, 286.61334487968196, 286.09392683856026, 286.37434816390356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.9888, 6.999435, 5487.822, 790.8195, 5.559464, 4396.528, 831.0381, 5.245996, 4359.569, 782.1149, 7.012282, 5484.563, 786.4755, 6.981548, 5490.849, 817.9309, 6.705525, 5484.845, 99.77718, 99.91968, 99.08097, 99.71794, 99.83431, 99.72305
32901.13532, 60.020941518795425, 60.02643103844985, 60.0219862568198, 35.04761084129766, 35.297042511293014, 35.263231347078296, 0.99997154124171, 0.9999764223636135, 0.999975397033665, 10018.590285201293, 10062.561291962491, 10055.822579992815, 248.2570070958709, 68.95270067357023, 72.86410428435784, 10003.83726881617, 10062.98576342949, 10063.716850162224, 286.700934764561, 286.05528639902997, 286.30930961625046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.3172, 6.953391, 5495.463, 797.1425, 5.519493, 4400.035, 824.6516, 5.306005, 4375.761, 788.4064, 6.967604, 5493.161, 792.7511, 6.934613, 5497.401, 824.1339, 6.637587, 5470.564, 99.91611, 99.99552, 99.44641, 99.87425, 99.95027, 99.45505
32903.477000000006, 60.02284467506064, 60.023824821078335, 60.02252659200113, 35.09259203323477, 35.327598926384624, 35.25915348703027, 0.9999722137376266, 0.9999695115099877, 0.9999772312533874, 10013.775187576051, 10069.868980030335, 10052.617149549305, 246.97499953512124, 72.57387529278458, 75.00123476902951, 10023.49919107623, 10074.735468940868, 10056.672469431593, 286.5551198593485, 286.0017011265081, 286.30006680476146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.463, 797.1425, 5.519493, 4399.923, 824.7292, 5.305452, 4375.988, 789.1055, 6.962272, 5495.105, 794.4869, 6.917629, 5499.171, 828.0505, 6.593638, 5458.82, 99.91611, 99.99552, 99.44005, 99.90029, 99.98353, 99.2551
32905.90196, 60.018495855050574, 60.0236036937212, 60.0222694296679, 35.058485503813266, 35.28178799597451, 35.264468532406646, 0.9999689631382853, 0.999971607605081, 0.9999728360177742, 10014.761339383937, 10069.552988053376, 10061.017822027034, 251.15628003609504, 75.13964419044532, 73.38891674272872, 10014.007300184458, 10058.723808081615, 10055.864892600188, 286.61934484932783, 285.9540371474608, 286.16791158644935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 795.7585, 6.913771, 5498.749, 801.0725, 5.495916, 4400.208, 821.7981, 5.324412, 4378.979, 789.8823, 6.960801, 5493.563, 793.0944, 6.933152, 5497.51, 824.4719, 6.634474, 5470.571, 99.97584, 100.0, 99.52084, 99.89195, 99.95333, 99.45299
32908.24828, 60.020788132564675, 60.01934338730985, 60.0202930000273, 35.07609256769617, 35.34350126783541, 35.287864465837984, 0.999968385955419, 0.999966941857033, 0.9999756500322218, 10015.245015777713, 10070.124212735198, 10061.556555765712, 250.99272423543835, 74.88313150426984, 70.92998864961282, 10018.141291041444, 10062.45465167668, 10050.760101015943, 286.77637082725784, 285.9919070152504, 286.2177547633701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2778, 6.953391, 5495.468, 797.123, 5.519677, 4399.976, 824.6516, 5.307293, 4375.421, 788.4064, 6.967604, 5493.272, 798.9885, 6.884026, 5500.197, 824.2929, 6.636122, 5471.195, 99.91516, 99.99819, 99.44, 99.87637, 100.0, 99.47487
32910.52796, 60.02260464102241, 60.019300986106174, 60.01953654974312, 35.03061794983519, 35.26333319142973, 35.24178435708766, 0.9999709788930182, 0.99996663561102, 0.9999749210543863, 10006.825048500381, 10056.543686504945, 10057.11048291405, 249.1234414216333, 75.06199809851091, 72.24672619313242, 10011.356026515925, 10058.377718746839, 10044.102633833112, 286.67521891663336, 286.1121175423197, 286.2837440724367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 784.0479, 6.999792, 5487.659, 790.8389, 5.559464, 4396.583, 831.0964, 5.245628, 4359.57, 782.1343, 7.012099, 5484.453, 805.3214, 6.829055, 5499.468, 817.9309, 6.705891, 5484.961, 99.77813, 99.92094, 99.07977, 99.71794, 99.98892, 99.72519
32912.8916, 60.019163297755114, 60.02599668148407, 60.021397706018796, 35.08368100215295, 35.30025452257481, 35.25284510782805, 0.9999715701771218, 0.9999735707118131, 0.9999721849442093, 10006.762376112438, 10068.93624238872, 10062.18910402497, 236.7931526557386, 68.34300678814452, 72.40406335803232, 10016.59088022933, 10062.93966198194, 10057.739416652754, 286.617776279779, 286.0674439382858, 286.4186244357912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.463, 797.1619, 5.519493, 4399.923, 824.7487, 5.305268, 4375.937, 788.4064, 6.96742, 5493.219, 799.0076, 6.88366, 5500.306, 824.3923, 6.63539, 5470.218, 99.91812, 100.0, 99.45165, 99.87629, 100.0, 99.47384
32915.232480000006, 60.01935583116392, 60.020602062476684, 60.02274017660885, 35.0582925438228, 35.29701795080451, 35.27090765349915, 0.9999718247768032, 0.9999788794265908, 0.9999757920446021, 10011.647475084217, 10057.802067435898, 10064.160247098276, 242.74148701060494, 77.6507199129046, 73.97394451577338, 10020.705030898935, 10072.082962152852, 10061.241858485148, 286.56596264260344, 286.06513669793065, 286.2240556012134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.3172, 6.953391, 5495.463, 797.1425, 5.519677, 4400.094, 824.7681, 5.305268, 4375.589, 788.387, 6.96742, 5493.107, 799.0076, 6.883843, 5500.362, 824.114, 6.638136, 5470.161, 99.91611, 99.99803, 99.44516, 99.87328, 100.0, 99.4728
32917.6322, 60.02342408354321, 60.02020271836425, 60.0174795325597, 35.063604983854376, 35.27999368995372, 35.26507638137773, 0.9999672387500359, 0.9999676338385184, 0.9999707798009562, 10018.094973432564, 10059.107297494998, 10062.054828272987, 253.0537482472718, 80.72615764237571, 73.62655674225334, 10009.899454205328, 10059.76961675591, 10067.752977930551, 286.4887421178627, 285.9784916746371, 286.25681338468127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5668, 6.904134, 5499.638, 803.3877, 5.477128, 4400.133, 818.498, 5.36049, 4387.589, 794.3291, 6.922006, 5498.133, 793.9719, 6.91982, 5499.036, 828.2095, 6.591258, 5462.258, 99.99715, 100.0, 99.7063, 99.96466, 99.98107, 99.29267
32919.93856, 60.01719512952896, 60.01792568028799, 60.02057688935679, 35.09639411975039, 35.311659027525444, 35.2668741621447, 0.9999741561220801, 0.9999661814472688, 0.9999755468506314, 10010.303560014177, 10075.17920514436, 10063.952174010064, 253.2696113669308, 79.61639036129895, 68.92268971129033, 10021.741403067019, 10064.843412785296, 10062.51291962007, 286.6286807250214, 286.08804145588743, 286.30907338708096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2975, 6.953569, 5495.406, 797.1425, 5.519493, 4399.923, 824.7292, 5.305636, 4375.59, 788.387, 6.96742, 5493.16, 794.6776, 6.919272, 5497.881, 824.2929, 6.636488, 5470.85, 99.91507, 99.99418, 99.44383, 99.87424, 99.96636, 99.47588
32922.31268, 60.01966376176523, 60.02002669017996, 60.020713786591486, 35.0451764064182, 35.26097651353663, 35.24471311984191, 0.9999703403043142, 0.9999675986013202, 0.9999735289653867, 9990.545547732267, 10056.852582039111, 10042.58325752616, 253.46407197118788, 78.93644277799763, 72.26913894773224, 10010.409986349347, 10065.283771948098, 10043.832926344125, 286.6693712169756, 286.11458314704504, 286.2517676153121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.9514, 6.975878, 5491.671, 793.6405, 5.544728, 4397.97, 829.2328, 5.256673, 4362.023, 782.4255, 7.012099, 5484.453, 786.4755, 6.98173, 5490.906, 817.9707, 6.706257, 5485.362, 99.85629, 99.95245, 99.14992, 99.71593, 99.83928, 99.73245
32924.68292, 60.019855297577834, 60.01820181051685, 60.01846527225683, 35.08186451237617, 35.31828904067124, 35.26765852698918, 0.9999736400498638, 0.9999708079433475, 0.9999716419753092, 10015.459910218566, 10069.188803612064, 10058.38487283046, 248.64509759386692, 73.62047412762422, 70.76148349898881, 10018.452521336329, 10069.19174508066, 10055.974722896939, 286.600719453264, 285.88734186216567, 286.2300086557523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.4498, 6.955711, 5495.52, 797.123, 5.519309, 4399.923, 824.8846, 5.305268, 4375.478, 788.4259, 6.96742, 5493.167, 792.7511, 6.934247, 5497.185, 824.0742, 6.639785, 5471.481, 99.9131, 99.99688, 99.44127, 99.87638, 99.9503, 99.45713
32927.0328, 60.017076252672766, 60.01852958609171, 60.02046001905595, 35.05609800864671, 35.33460520388217, 35.24988080445895, 0.9999721621701975, 0.999977116782866, 0.9999739376441437, 10006.427543461192, 10075.359093499144, 10062.108218935062, 244.20732674978535, 72.80142181327574, 72.99677522965248, 10014.93804769656, 10063.803130753719, 10056.964710725784, 286.6203833206964, 286.10282946043816, 286.3027260541627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.3172, 6.953391, 5495.463, 797.1619, 5.519677, 4399.923, 824.7681, 5.3049, 4375.25, 788.4064, 6.96742, 5493.278, 792.7511, 6.934247, 5497.229, 824.0742, 6.634108, 5470.623, 99.91611, 100.0, 99.45035, 99.87638, 99.94836, 99.46447
32929.379360000006, 60.01716598123479, 60.018863692105924, 60.02005453412829, 35.10007611436111, 35.368172609729655, 35.29190439647002, 0.9999696122842904, 0.9999715405504697, 0.9999683333411755, 10019.207368695721, 10062.257469103395, 10056.055759180324, 253.12242723020773, 73.85160753999662, 78.49781004389752, 10019.55162919678, 10073.013030231585, 10057.593266023854, 286.4748003597348, 285.92072439543307, 286.28105711391726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5471, 6.904312, 5499.637, 803.3683, 5.476943, 4400.133, 818.3234, 5.36049, 4387.588, 794.7175, 6.919064, 5498.762, 798.9885, 6.884391, 5500.146, 830.5555, 6.563241, 5451.593, 99.99306, 100.0, 99.7114, 99.97609, 100.0, 99.10591
