TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33208.401040000004, 60.022289320665294, 60.021829641145, 60.02484911494427, 32.6413490394063, 32.85750431185822, 32.81488129966674, 0.9999767895395164, 0.9999774488597807, 0.9999774542142156, 9313.439660887454, 9363.34004209346, 9349.901733852517, 225.978603579043, 61.31913007435469, 67.69962857061762, 9312.674532433373, 9364.133175706773, 9353.667148676852, 286.5425811800319, 285.93985939928535, 286.22189776141903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3961, 6.952855, 5495.58, 797.1814, 5.519493, 4400.037, 824.671, 5.30582, 4376.05, 789.4939, 6.956204, 5495.441, 796.0892, 5.526383, 4399.418, 828.4282, 5.269497, 4366.252, 99.91823, 100.0, 99.45429, 99.9033, 99.98538, 99.23163
33210.681800000006, 60.0249331393725, 60.01849060192318, 60.02276588329575, 32.632764600719085, 32.84512080200185, 32.79523662724843, 0.9999746051235351, 0.9999765952266364, 0.9999772960080303, 9311.816281109961, 9361.774726018823, 9344.082580686576, 226.64558956227893, 67.25162893502602, 62.27264426715601, 9317.063975230032, 9347.84518399428, 9348.59554393829, 286.6506011549367, 285.95265477777934, 286.09706956321963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.6062, 6.908238, 5499.361, 801.948, 5.491127, 4400.299, 821.4293, 5.332327, 4381.032, 790.6008, 6.950872, 5494.414, 797.6724, 5.511955, 4400.268, 824.6707, 5.306121, 4376.65, 99.98698, 100.0, 99.56752, 99.9085, 100.0, 99.4546
33213.040440000004, 60.02740840615448, 60.02360486959846, 60.02266793199885, 32.60632984906752, 32.85747597549412, 32.79905803756351, 0.9999792354142789, 0.9999764122124488, 0.9999780162406213, 9303.700730843151, 9358.809655221663, 9343.329676940737, 230.86201113056586, 57.897496280394535, 65.47403461608519, 9316.921545605845, 9358.700276963442, 9347.903465494825, 286.5568418287403, 285.91848236377655, 286.1747515359658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3961, 6.952677, 5495.464, 797.2009, 5.51894, 4400.091, 824.7681, 5.304716, 4375.127, 788.4259, 6.966868, 5493.162, 798.7978, 5.508486, 4400.206, 824.1935, 5.310516, 4376.821, 99.91918, 100.0, 99.42585, 99.87427, 100.0, 99.46923
33215.359280000004, 60.02534039986527, 60.02415328166303, 60.0254768639861, 32.53577102829587, 32.836800415523086, 32.77811323168955, 0.9999772175548781, 0.9999768149954557, 0.9999752505050652, 9308.24997003372, 9348.934446296194, 9336.40916407482, 233.73205853841864, 67.81475593906617, 63.29007129022466, 9310.372217753005, 9353.72280795918, 9335.448493046395, 286.5370061551868, 285.9716753938731, 286.0425450218219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 784.5605, 6.997829, 5488.158, 790.8973, 5.559279, 4396.696, 831.1352, 5.245076, 4359.168, 782.1537, 7.012099, 5484.624, 805.0734, 5.464838, 4399.622, 818.09, 5.365635, 4388.531, 99.78027, 99.9235, 99.07453, 99.71903, 99.99006, 99.73795
33217.662800000006, 60.02292148572273, 60.03052884684555, 60.02909370864403, 32.612366506212666, 32.848337657010816, 32.79060422723451, 0.9999765886834646, 0.9999809737732522, 0.9999749173705142, 9307.504695672962, 9350.709746697075, 9357.916981124215, 219.51047698970433, 61.82862291625088, 64.54331024576845, 9313.99526645344, 9355.774004630333, 9347.776652230128, 286.5407826421703, 285.8455633229172, 286.2812390002134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3961, 6.952677, 5495.632, 797.2009, 5.519309, 4400.096, 824.7292, 5.304348, 4375.469, 788.4453, 6.967236, 5493.444, 798.7978, 5.508668, 4400.372, 824.1537, 5.308319, 4376.415, 99.91613, 99.99803, 99.43611, 99.87525, 100.0, 99.46258
33220.039560000005, 60.02400605413236, 60.02523969038491, 60.02291052673369, 32.613398690514266, 32.876806480122816, 32.8164751676261, 0.9999737708345009, 0.9999801290636205, 0.9999775449831406, 9312.626178650098, 9361.947015782956, 9361.03238973259, 225.46323568547177, 55.869239304740404, 61.85138709163266, 9318.970948342714, 9367.03556539907, 9354.542117619954, 286.36259489860896, 285.88931793999905, 286.1890932444077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3961, 6.953034, 5495.574, 797.2009, 5.519309, 4399.92, 824.8264, 5.304164, 4375.364, 788.4453, 6.967052, 5493.279, 798.7978, 5.508668, 4400.15, 824.2929, 5.308868, 4376.359, 99.92013, 100.0, 99.44383, 99.8764, 100.0, 99.47977
33222.34876, 60.01901852644491, 60.01973493066731, 60.02027485993182, 32.61287024359282, 32.84652616358083, 32.811681274009004, 0.9999762624241199, 0.9999770050698583, 0.9999727216888172, 9312.647342167304, 9358.626393384187, 9351.837909100956, 223.3140048080959, 64.640897588396, 57.48375750782816, 9311.348970540985, 9355.487004303099, 9345.238219873096, 286.40022763477634, 285.8699066815928, 286.05717160257046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.6851, 6.903241, 5499.806, 803.4266, 5.476759, 4400.136, 818.4592, 5.36049, 4387.357, 794.7563, 6.91888, 5498.589, 792.6557, 5.548115, 4398.404, 829.6807, 5.262722, 4365.848, 99.99507, 100.0, 99.70626, 99.97804, 99.9637, 99.19323
33224.74052, 60.02110364618274, 60.01674309102465, 60.01836166505051, 32.61429580387914, 32.86317719107862, 32.78721753274888, 0.9999763555575651, 0.9999813172617026, 0.9999762292248124, 9303.87811673726, 9358.824077584179, 9354.489759950999, 224.89370662487818, 61.218186945757, 64.76144965027379, 9309.9049831771, 9358.451808508522, 9346.925615286216, 286.4801712663965, 285.9058715337478, 286.1820869342088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3961, 6.952855, 5495.632, 797.1814, 5.519493, 4399.921, 825.001, 5.302507, 4375.084, 788.4453, 6.967052, 5493.221, 795.0782, 5.532775, 4398.671, 824.3128, 5.309417, 4376.817, 99.91918, 99.9968, 99.43093, 99.87534, 99.97824, 99.47065
33227.09012, 60.018418158759815, 60.01805107144739, 60.016728709508314, 32.634878774445994, 32.86699264360703, 32.80222472680477, 0.9999728383959643, 0.9999753075921103, 0.9999767367076853, 9288.393008639463, 9348.472778353993, 9345.783131634242, 225.67462797634198, 71.1048852124793, 65.15836017266429, 9303.90159198665, 9342.602967387733, 9337.97122007324, 286.09479546264765, 285.53217892591186, 285.8412238460128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.3512, 6.965348, 5493.399, 794.5938, 5.540123, 4398.461, 828.8058, 5.267349, 4364.714, 783.1635, 7.00787, 5484.681, 786.342, 5.586284, 4392.599, 817.6128, 5.365086, 4388.467, 99.87858, 99.96862, 99.19665, 99.72949, 99.83039, 99.72099
33229.3992, 60.014536492228515, 60.01442409122238, 60.01230244779559, 32.64823601805002, 32.82591181906432, 32.79327403568849, 0.9999761397238124, 0.9999827450167484, 0.9999778529509269, 9314.240194944392, 9359.703644008561, 9346.311413838996, 219.14829256213034, 60.08023288598588, 64.60552795048142, 9315.325783797323, 9356.749548228549, 9344.962612323352, 286.53302327914867, 285.8585458781522, 286.0675815550162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 788.2471, 6.968917, 5494.515, 796.1891, 5.522993, 4399.976, 825.0204, 5.302691, 4375.247, 788.4841, 6.967052, 5493.333, 792.5603, 5.548846, 4397.811, 824.0941, 5.310882, 4377.107, 99.8907, 99.99431, 99.42826, 99.87737, 99.94881, 99.47832
33231.70876, 60.012206919123564, 60.01445388175857, 60.01929762225736, 32.58539104049198, 32.84827703201684, 32.77355989744771, 0.9999743894739064, 0.9999777192358807, 0.9999736192618656, 9306.633670080928, 9352.059443841787, 9353.544573065106, 220.89333729929558, 62.94759538810649, 64.27765240481358, 9306.291023353166, 9354.718913775914, 9348.887057522581, 286.41208364286365, 286.0408074036593, 286.0216975084542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3763, 6.952855, 5495.464, 797.2009, 5.519309, 4399.921, 831.1158, 5.245076, 4359.107, 788.4453, 6.967052, 5493.274, 792.5603, 5.549211, 4397.923, 824.2929, 5.309967, 4375.84, 99.91613, 100.0, 99.07572, 99.87631, 99.95253, 99.44951
33234.01864, 60.01643986106794, 60.01788969239055, 60.02055232468179, 32.62040601372419, 32.83577345671645, 32.77039711913592, 0.9999745709552268, 0.9999693091184461, 0.9999752630025436, 9309.150896729068, 9356.33428499612, 9347.69725940193, 221.8438850259465, 63.78459200667248, 67.29307087160169, 9323.362836750504, 9356.639268062881, 9353.2121721975, 286.5146794577894, 285.93954792227373, 286.15848844243624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3763, 6.952855, 5495.464, 797.2009, 5.519309, 4400.149, 831.0576, 5.245812, 4359.393, 788.4453, 6.96742, 5493.274, 792.5603, 5.549211, 4397.975, 824.3128, 5.309234, 4376.711, 99.91508, 100.0, 99.06801, 99.87631, 99.95253, 99.46931
33236.297600000005, 60.02623537275186, 60.02177584916494, 60.02085907238005, 32.59647309982868, 32.85385237252978, 32.79582209098719, 0.999968160127404, 0.9999738791093318, 0.999972554622401, 9314.913952703637, 9352.214034485745, 9351.502810424887, 218.80598903907685, 64.02132896397893, 72.18645325008947, 9290.624215272297, 9329.635713420239, 9302.30903287124, 286.3981573831433, 285.8797155807807, 286.21473891455497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.3763, 6.952855, 5495.522, 797.1814, 5.519309, 4399.979, 831.1352, 5.244708, 4359.624, 788.4453, 6.967236, 5493.332, 792.5222, 5.549028, 4397.705, 824.273, 5.309783, 4376.474, 99.91718, 99.99934, 99.08097, 99.87426, 99.94643, 99.47048
33238.66144, 60.02795218076137, 60.0222346142161, 60.02032989186609, 32.4387281748996, 32.57797874102248, 32.51474344560749, 0.9999720901624641, 0.9999764823427367, 0.9999779001136835, 9128.910514772373, 9133.193791250947, 9091.622745980594, 213.02696545781782, 56.867609320234806, 65.12751793153393, 8965.910435979256, 8994.916189018282, 8975.81270385985, 286.3795340356846, 285.91366062531637, 286.0628043355025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 541.3392, 7.534303, 5072.624, 797.1814, 5.519309, 4399.983, 831.6399, 5.176785, 4362.358, 789.6492, 6.965213, 5493.277, 792.732, 5.547567, 4397.755, 823.9152, 5.311981, 4377.522, 81.29502, 99.99688, 99.14311, 99.88263, 99.95013, 99.48775
33241.00144, 60.027188606806796, 60.023103380902114, 60.025674100729624, 31.802683609006692, 31.976560618747456, 31.82551073158407, 0.9999739348210743, 0.9999763856642957, 0.9999767162937291, 8933.358790284781, 8938.243047218994, 8934.178503652898, 221.15390197447869, 63.76381975736467, 63.701901126794894, 8790.29048061895, 8798.506841944369, 8760.78490244803, 286.45084769346096, 285.9446036034883, 285.9519639656297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.1201, 6.960529, 5489.159, 847.9992, 5.052002, 4395.458, 832.0281, 5.230166, 4353.513, 788.5229, 6.9665, 5493.334, 792.713, 5.54775, 4397.974, 824.0146, 5.312713, 4376.947, 99.80148, 99.01544, 98.94209, 99.8774, 99.95255, 99.47857
33243.355520000005, 60.02327985396924, 60.02257958075267, 60.02460875523653, 30.126778637645064, 30.219182322525107, 30.058953879803518, 0.9999771444963911, 0.9999741912424812, 0.9999779411635606, 8408.954545656781, 8415.492763104223, 8375.582653615067, 205.83485597755976, 62.72042006038555, 55.5139500159039, 8195.359607444847, 8232.857080163247, 8245.563798702713, 286.38471471858907, 285.8478931040417, 286.0376774638694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.4552, 6.954283, 5495.294, 795.9168, 5.527598, 4399.604, 817.2363, 5.344292, 4381.838, 763.9002, 7.29341, 5170.37, 792.8274, 5.547202, 4397.918, 823.5374, 5.318207, 4377.597, 99.91915, 99.9871, 99.58584, 96.23096, 99.95626, 99.48945
33245.62864, 60.023400659524384, 60.02622503356831, 60.02699521533269, 29.308379973646606, 29.442313954786737, 29.303204093117287, 0.9999863390194074, 0.9999883937280624, 0.9999837465653975, 8485.35778282513, 8572.462018779583, 8604.052520375666, 205.0374138212469, 49.17452803112633, 51.02688105130892, 8751.754162446085, 8841.295378714874, 8873.488441970985, 286.37747842023435, 285.8131846860371, 286.16617962842616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 790.0018, 6.956068, 5495.297, 796.0724, 5.526677, 4399.492, 822.3416, 5.325884, 4380.748, 788.2511, 6.968707, 5493.051, 532.8578, 6.058008, 2939.906, 823.5772, 5.315643, 4377.239, 99.91301, 99.98705, 99.55842, 99.87424, 70.95802, 99.49317
33248.052, 60.0269896090572, 60.0300738491024, 60.02524231247006, 30.615450275152682, 31.008317653494334, 31.114524442904134, 0.9999809532049906, 0.9999789126640602, 0.9999858109050574, 8999.4331174414, 9121.633979243858, 9168.761761456983, 215.98227379430864, 64.88155404813324, 56.6364516629601, 9306.133875643503, 9357.716247486982, 9187.56988108111, 286.4244480376458, 285.8243682686184, 286.1971163478464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.956603, 5495.019, 796.1308, 5.526309, 4399.713, 823.7004, 5.314656, 4377.721, 788.3288, 6.967788, 5493.218, 792.9227, 5.546654, 4398.14, 285.5118, 6.076507, 1417.031, 99.90803, 99.99338, 99.49226, 99.87423, 99.95633, 35.87671
33250.4532, 60.02801581005399, 60.02831826212348, 60.02730999119519, 32.602190583443274, 32.86067016078896, 32.76835545635749, 0.9999735895551192, 0.9999744852532505, 0.999977972854034, 9301.805916697685, 9344.116581590208, 9341.088064114336, 223.7172287397093, 65.11196807515807, 63.028957738964436, 9299.713073492992, 9358.091149056703, 9348.779086853752, 286.3306559243958, 285.9570962663369, 286.24833288915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.956781, 5494.851, 796.267, 5.525387, 4399.822, 823.914, 5.312079, 4376.755, 788.4064, 6.967604, 5493.272, 793.0944, 5.545376, 4398.193, 833.4979, 5.221703, 4352.264, 99.91003, 99.99456, 99.4703, 99.87733, 99.95743, 98.90974
33252.7994, 60.02648827106868, 60.02627942196319, 60.026193835353524, 32.611645866235655, 32.84652192072366, 32.77467518903022, 0.9999761270180636, 0.9999753227974923, 0.999977413012604, 9304.875828862001, 9351.313221921591, 9345.316986594757, 227.414534987455, 61.55762367924626, 62.78217370000948, 9313.870199303901, 9361.330551696956, 9351.666302495694, 286.5454718169932, 285.92520385318664, 286.1650825212992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907703, 5499.528, 802.4733, 5.483391, 4400.435, 830.2422, 5.253727, 4361.912, 794.6592, 6.919064, 5498.586, 799.2747, 5.505198, 4400.046, 839.0646, 5.169513, 4336.591, 99.99001, 100.0, 99.13427, 99.97184, 100.0, 98.51384
33255.120720000006, 60.019352110368935, 60.02162508578828, 60.02294948419402, 32.60259901095231, 32.87706991598827, 32.79118024096385, 0.9999765272115467, 0.9999815273243826, 0.9999779211400841, 9318.733370631946, 9354.636571435214, 9348.20248605523, 221.5906627448103, 61.2374005082188, 62.24547378046918, 9306.126329531104, 9361.29369910478, 9350.378584730097, 286.4073289017405, 286.00905481756575, 286.1026748106853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.956603, 5495.129, 796.267, 5.525387, 4399.77, 823.914, 5.312631, 4377.6, 789.5716, 6.955285, 5496.012, 795.803, 5.525287, 4399.796, 833.4184, 5.222069, 4351.913, 99.90803, 99.99336, 99.48682, 99.91578, 99.98913, 98.9176
33257.387160000006, 60.01498692883878, 60.01067689091191, 60.01579042105142, 32.63329649263341, 32.87512226884282, 32.816967942678026, 0.9999770076344746, 0.9999788313954953, 0.9999808792380007, 9315.814182214615, 9358.188628619067, 9355.755266194794, 222.32273641216398, 64.30347268113837, 59.233434212112115, 9316.533635434209, 9365.896990551078, 9348.49158276671, 286.3691152420067, 285.8777701606858, 286.1708275528218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907525, 5499.808, 795.5666, 5.529993, 4398.952, 816.7316, 5.359938, 4385.81, 797.9604, 6.89222, 5500.096, 803.5855, 5.47123, 4399.904, 828.1697, 5.27316, 4368.999, 99.99002, 99.97973, 99.71259, 100.0, 99.99782, 99.28747
33259.72152, 60.016409229840946, 60.011446163284795, 60.01378360732649, 32.607693252051135, 32.829294719264546, 32.740196381840256, 0.9999780083040096, 0.9999772643549363, 0.9999730855793196, 9311.141305290292, 9353.674878222846, 9334.501748007675, 225.8900086493568, 65.90828515704652, 67.77309081674912, 9305.882174311531, 9354.504854505794, 9349.109011597016, 286.56941497679657, 285.9701245316262, 286.15613934418013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.6226, 6.878613, 5500.418, 793.6989, 5.537913, 4399.177, 823.1181, 5.320178, 4377.314, 794.7952, 6.918696, 5498.762, 799.3318, 5.504833, 4400.096, 833.4383, 5.221886, 4352.205, 100.0, 99.97109, 99.49834, 99.97496, 100.0, 98.91235
33262.12876, 60.01565751495354, 60.01614980691582, 60.0184718247134, 32.633342945006056, 32.84937275903893, 32.77181895764054, 0.9999755319451188, 0.9999756539823749, 0.9999798075689483, 9310.396005524442, 9359.095168276748, 9352.554245020938, 225.92060394851114, 66.40969146401494, 64.16893578311192, 9317.730362863216, 9361.696024538453, 9340.014207735025, 286.44976066570035, 285.99078082851304, 286.1718083661976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907703, 5499.58, 796.2476, 5.525203, 4399.881, 823.9528, 5.31392, 4377.02, 794.6786, 6.919064, 5498.646, 799.3128, 5.505016, 4400.312, 827.2354, 5.282498, 4369.755, 99.98697, 99.99589, 99.4844, 99.97494, 100.0, 99.31122
33264.49248, 60.0161933963354, 60.01859061626641, 60.018102922571, 32.600628641329855, 32.821611821825535, 32.772882116974806, 0.9999746207406592, 0.9999740884316332, 0.9999758131022818, 9299.226801398341, 9358.895232623532, 9346.029029912095, 225.689796647851, 66.30431413180031, 67.74655791569694, 9313.155124726136, 9347.62000344725, 9353.79549250475, 286.5835057238029, 285.87346930317136, 286.2848076459301, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.071, 802.4927, 5.483391, 4400.329, 830.2617, 5.25428, 4362.083, 788.387, 6.967604, 5493.389, 793.0944, 5.545558, 4398.303, 820.8932, 5.340548, 4383.087, 99.90698, 100.0, 99.13442, 99.87541, 99.96002, 99.61966
33266.8482, 60.0112397844881, 60.01423095696068, 60.01325951761765, 32.66943567274198, 32.88177743983409, 32.80563906738303, 0.9999728353958178, 0.9999801783186423, 0.9999733081148419, 9312.906114974381, 9360.508796643277, 9357.408423835346, 215.9689613925816, 57.158148453698686, 68.52442797850472, 9310.694366959164, 9361.094556291398, 9354.723381591532, 286.5286494804909, 285.9480208165498, 286.1921157614644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907881, 5499.585, 796.267, 5.525572, 4399.71, 823.9528, 5.31392, 4377.649, 794.6786, 6.919064, 5498.592, 799.3128, 5.504833, 4400.424, 827.1956, 5.282681, 4369.991, 99.99106, 99.99589, 99.48817, 99.97194, 100.0, 99.31659
33269.2358, 60.01750730790042, 60.013619352555104, 60.012355640383355, 32.578212312540195, 32.81978225620195, 32.740205444685444, 0.9999765251519017, 0.9999782500166879, 0.999976324199477, 9297.068889225045, 9352.641165068655, 9338.657936764022, 224.0823300302427, 60.649325058242084, 60.7120098479154, 9295.316077787673, 9348.326067072097, 9336.95679361446, 286.5845821113441, 285.85231825465837, 286.18726224404145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.95696, 5494.961, 796.267, 5.525387, 4399.71, 824.011, 5.311159, 4377.648, 788.387, 6.967604, 5492.768, 800.1521, 5.496615, 4400.396, 828.5674, 5.26382, 4361.823, 99.90793, 99.99213, 99.47774, 99.87327, 100.0, 99.17317
33271.61112, 60.011182096942974, 60.01253290073061, 60.01197777092017, 32.61879066593393, 32.828790888280984, 32.79080365038781, 0.9999796788514361, 0.9999756511103265, 0.9999816130144854, 9304.302530354995, 9350.190968584613, 9352.940535064254, 228.60084518698295, 59.043065616818694, 61.27237912419105, 9317.232872516375, 9356.423470689664, 9344.147484121537, 286.575540310376, 285.9131006555665, 286.1597134492094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 783.5748, 7.002469, 5487.548, 790.6249, 5.560569, 4397.085, 819.5657, 5.3465, 4382.535, 785.9209, 6.985622, 5491.056, 800.6671, 5.498806, 4400.361, 827.5733, 5.279019, 4369.348, 99.76605, 99.93235, 99.61224, 99.83598, 100.0, 99.30197
33273.9138, 60.0132632689814, 60.01395241600727, 60.01558117270181, 32.625514112044655, 32.81524059907667, 32.782089742890754, 0.9999768509536067, 0.9999786097713558, 0.9999783694337395, 9307.530642940992, 9354.477721079616, 9348.6427073565, 225.12196860543827, 61.240844894007296, 57.53070937046732, 9305.686359481775, 9358.667992715835, 9343.772372242545, 286.5045384452014, 285.9766982929776, 286.0957951871063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8441, 6.956781, 5495.076, 796.267, 5.525572, 4399.71, 823.9334, 5.312631, 4377.594, 788.387, 6.967604, 5493.16, 799.3128, 5.504833, 4400.204, 827.2354, 5.281766, 4369.869, 99.90907, 99.99467, 99.48937, 99.87424, 100.0, 99.3138
33276.29336, 60.01503302191843, 60.01413898955432, 60.01500767004849, 32.61131780884335, 32.835243282426504, 32.77677743031762, 0.9999778993506497, 0.9999764742881609, 0.9999750598267078, 9309.966718999574, 9356.001901690317, 9349.528026733497, 224.21860701139167, 63.18847214996276, 65.73311906264172, 9309.06719065565, 9349.967879847318, 9349.949052012735, 286.5778207791355, 285.84937947185716, 286.2144466792601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 795.1868, 6.915555, 5499.579, 802.376, 5.483575, 4400.21, 830.2228, 5.252991, 4361.854, 794.6981, 6.918696, 5498.593, 793.0944, 5.545558, 4398.138, 820.6149, 5.342196, 4383.55, 99.987, 100.0, 99.13164, 99.97395, 99.95627, 99.60369
33278.5634, 60.010363573253805, 60.01041878831386, 60.01372422727824, 32.6214195224235, 32.872968946610115, 32.82303881337472, 0.9999770820639539, 0.9999829884433268, 0.9999769023119304, 9304.456475130684, 9360.326030021013, 9354.23981685825, 217.27789726741844, 59.787222039189146, 63.19353183368821, 9319.587718432735, 9357.215874605072, 9354.83872289723, 286.5737775707155, 285.9876585945234, 286.1315717129934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8441, 6.957139, 5495.129, 796.267, 5.525572, 4399.598, 823.8752, 5.313183, 4377.255, 788.387, 6.967604, 5493.113, 799.3128, 5.505198, 4400.312, 827.2552, 5.281949, 4369.99, 99.91003, 99.99467, 99.48168, 99.87338, 100.0, 99.31655
33280.90948, 60.01775114187923, 60.01327142853293, 60.01184962827794, 32.6170942385134, 32.875892904207184, 32.827401330017175, 0.9999758464340939, 0.9999866343381268, 0.9999760306813318, 9314.639307744752, 9365.761364421158, 9350.423586576017, 216.68623571236017, 50.68175455476921, 61.50068913877021, 9313.04173748747, 9357.943471121218, 9354.7156523568, 286.5166909014471, 285.92734411995957, 286.1736949016117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1528, 6.907881, 5499.638, 796.267, 5.525387, 4399.599, 823.8169, 5.312631, 4377.428, 794.6981, 6.919064, 5498.646, 793.0944, 5.545741, 4398.188, 827.2354, 5.281949, 4369.931, 99.99096, 99.98948, 99.4816, 99.97397, 99.96119, 99.31521
33283.27388, 60.00881304964821, 60.01414497760244, 60.0127922085802, 32.617073066876166, 32.843588107260864, 32.78307063644405, 0.9999775575589426, 0.999969611549211, 0.9999771443646394, 9297.805019447373, 9357.69537083323, 9347.301064247538, 233.61383948385583, 65.00546189062425, 67.28821173193046, 9310.01601236559, 9355.402663499679, 9351.17033240996, 286.53039966697963, 285.8818222119233, 286.05890062004215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 802.5009, 6.854163, 5500.513, 789.9634, 5.564806, 4396.033, 817.5081, 5.368405, 4388.516, 800.9509, 6.867398, 5500.558, 786.857, 5.583362, 4393.524, 833.1401, 5.228661, 4356.164, 100.0, 99.91112, 99.74137, 100.0, 99.84784, 99.00234
33285.55292, 60.01066177844438, 60.01059919881469, 60.01101654879978, 32.63561309229141, 32.881411039949256, 32.79674641296383, 0.9999767067100038, 0.9999786301588681, 0.9999759729620463, 9309.346772729483, 9354.429965119469, 9361.203356363469, 219.89821775974815, 65.06002460583773, 69.01140146799935, 9318.170020080157, 9366.130413495266, 9350.507033628737, 286.4868701902093, 285.9053105480534, 286.0900115472533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907703, 5499.696, 796.267, 5.525203, 4399.765, 823.9334, 5.313183, 4377.077, 794.6981, 6.919064, 5498.645, 793.1135, 5.545558, 4398.188, 827.1956, 5.283597, 4369.584, 99.99001, 99.99336, 99.47763, 99.97299, 99.95743, 99.3192
33287.862, 60.008661856412964, 60.0098635578231, 60.01299359529502, 32.608356068296786, 32.84393701377603, 32.79302293501485, 0.9999744045742887, 0.9999758013384022, 0.9999770268333648, 9311.613342549705, 9355.162422660202, 9349.851997238336, 220.49207428969748, 65.712463604513, 61.71233796412571, 9308.556524550195, 9356.351085846623, 9348.766979186685, 286.47524413159925, 285.9549822356431, 286.17604695496277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1528, 6.907703, 5499.418, 796.6367, 5.522993, 4400.08, 824.7681, 5.299562, 4373.359, 791.8824, 6.94554, 5495.735, 797.3862, 5.517982, 4400.214, 822.3445, 5.329926, 4390.998, 99.99211, 100.0, 99.39312, 99.92826, 100.0, 99.794
33290.17196, 60.004265551805624, 60.008176199827886, 60.00596849851177, 32.62039229587027, 32.86182835327136, 32.82095673779413, 0.9999779418252331, 0.9999834107480281, 0.9999775305813805, 9314.570496200315, 9357.864313482598, 9355.667150841065, 216.97668546225123, 53.8031804186046, 66.22178722174795, 9316.599524284513, 9365.888590825749, 9357.50284718728, 286.4108443320929, 285.77976055810393, 286.08787774768473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.6972, 6.939827, 5497.689, 799.0297, 5.506968, 4400.243, 826.4569, 5.296248, 4374.044, 794.2709, 6.919799, 5498.585, 793.0753, 5.545558, 4398.136, 827.1558, 5.282681, 4370.167, 99.95659, 100.0, 99.40869, 99.974, 99.95999, 99.32057
33292.45708, 60.0085772369887, 60.007824855430464, 60.008075079092684, 32.610833602192535, 32.86369152667704, 32.81155421392585, 0.9999724725244963, 0.9999838543812806, 0.9999747481588876, 9309.956400471116, 9364.425106187147, 9355.07877089989, 217.45286875736565, 56.53319920098056, 64.96962245228474, 9315.934292625936, 9358.296246845704, 9358.885188085951, 286.5364576880163, 285.95550550459325, 286.19553436778034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.2043, 6.949643, 5495.237, 796.2864, 5.525387, 4399.71, 823.8752, 5.312999, 4377.48, 788.3676, 6.967788, 5493.048, 799.2937, 5.505016, 4400.196, 827.116, 5.282132, 4369.931, 99.92326, 99.99213, 99.48678, 99.87626, 100.0, 99.31521
33294.82116, 60.00634963722899, 60.007512340365295, 60.01084826668941, 32.569435343205065, 32.81901038160465, 32.76487965411401, 0.9999805569091497, 0.9999758414195263, 0.9999804588342059, 9298.002297512492, 9350.52712655769, 9338.502362475474, 229.5856994845626, 66.45973641580622, 59.35427415873153, 9301.32492302852, 9342.81204965502, 9337.491947053431, 286.52647955592096, 285.96879546455136, 286.12533588314716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 783.5748, 7.002648, 5486.984, 789.9245, 5.56499, 4396.036, 817.7216, 5.36638, 4388.002, 782.1149, 7.012466, 5484.675, 805.5884, 5.461185, 4399.232, 833.4383, 5.222252, 4352.145, 99.76195, 99.90965, 99.74015, 99.71996, 99.98617, 98.911
33297.130600000004, 60.01235584552421, 60.01114983038853, 60.00890366522679, 32.6258581023986, 32.85035066376628, 32.75913714708527, 0.9999773365529484, 0.9999784101240965, 0.9999776397141585, 9308.785245324678, 9355.480580532521, 9349.741548719066, 221.8312954197936, 60.697617103970515, 62.226867259614664, 9312.358283177971, 9350.833807895267, 9340.66996688552, 286.4584022401669, 285.9219470687718, 286.05484677645927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8835, 6.956603, 5495.019, 796.2476, 5.525387, 4399.603, 823.9528, 5.311895, 4377.087, 788.387, 6.967604, 5493.272, 799.3318, 5.505016, 4400.42, 827.0763, 5.283414, 4369.755, 99.91203, 99.98956, 99.49447, 99.87627, 100.0, 99.31122
33299.47088, 60.008273700383654, 60.01129092446084, 60.00930713975668, 32.64812338021379, 32.867588451298325, 32.79239060810741, 0.9999760007261833, 0.9999776364607699, 0.9999769039252699, 9319.118115644957, 9361.266936072174, 9352.430165788992, 227.80796063687853, 65.54939579527854, 66.09460738584175, 9324.740651235377, 9361.40786318068, 9356.495660098593, 286.5477104904947, 285.8982560539895, 286.09343832385485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.134, 796.2281, 5.525756, 4399.768, 823.8946, 5.312631, 4377.485, 788.387, 6.96742, 5493.107, 799.3128, 5.504833, 4400.146, 827.1757, 5.281949, 4370.109, 99.90793, 99.99332, 99.4869, 99.87434, 100.0, 99.31927
33301.75628, 60.00505932098509, 60.00721872171926, 60.00603783689037, 32.62053791244537, 32.845496140330475, 32.802844019823276, 0.9999774753768259, 0.999977667996365, 0.9999754284980066, 9313.920924108492, 9364.07523299756, 9360.607581365197, 219.8550031922813, 64.89972902311001, 63.76010321325202, 9317.414495922125, 9361.750067609702, 9346.630798196282, 286.4937234959958, 285.8683079785704, 286.1279330621976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1331, 6.907703, 5499.753, 802.4733, 5.483206, 4400.382, 830.2228, 5.253727, 4361.741, 794.6786, 6.922006, 5498.132, 793.9528, 5.537523, 4399.318, 823.3187, 5.3096, 4376.883, 99.98896, 100.0, 99.13427, 99.96872, 99.97934, 99.47321
33304.180920000006, 60.007102926999806, 60.00611210861117, 60.00694766243191, 32.621985124905876, 32.83191352519046, 32.80801648434763, 0.9999763915288947, 0.9999832191965761, 0.9999762300183007, 9313.397466878638, 9362.088030506642, 9353.017876228598, 218.28444883109682, 50.88685654982237, 66.54548989133764, 9317.715581359518, 9357.626656031724, 9358.025096377232, 286.49897581187025, 285.919543943842, 286.0913277007331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8441, 6.95696, 5495.071, 796.2281, 5.525572, 4399.597, 823.8557, 5.313551, 4377.426, 792.1931, 6.933957, 5497.622, 793.9146, 5.540445, 4398.183, 827.1757, 5.282865, 4369.693, 99.90898, 99.99087, 99.48556, 99.9521, 99.9573, 99.30982
33306.52932, 60.00963134076669, 60.00267842576087, 60.01330338029381, 32.59066950147295, 32.837848606353866, 32.75864809409342, 0.9999782519930862, 0.9999742136600336, 0.9999804993563853, 9299.068801359443, 9347.625087387749, 9343.607529667715, 229.28898947183916, 63.48116909994815, 63.053269924876986, 9304.117148303261, 9347.143885825357, 9341.248133503634, 286.5041457470431, 285.8691391571371, 286.09589348932263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 787.5374, 6.978555, 5490.277, 792.337, 5.554122, 4397.032, 817.9157, 5.368773, 4389.484, 800.8926, 6.867582, 5500.225, 786.8379, 5.583179, 4393.308, 833.5178, 5.22097, 4351.914, 99.83899, 99.93115, 99.73891, 100.0, 99.84026, 98.91625
33308.929280000004, 60.00954473303529, 60.00867371862278, 60.01299826288838, 32.59582861478966, 32.82065385937437, 32.79802669394905, 0.9999748292022576, 0.9999726851526992, 0.9999788595678659, 9302.454530178245, 9357.52904812872, 9349.51921790313, 225.37496215074316, 67.14147448166034, 66.99891517686865, 9318.954872090111, 9348.334664839185, 9345.168689411948, 286.55052469538646, 285.8806308914019, 286.1058402389711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.7652, 6.95696, 5495.129, 796.267, 5.525203, 4399.715, 823.7975, 5.31392, 4377.535, 794.6981, 6.919064, 5498.476, 793.1135, 5.545376, 4398.082, 827.295, 5.281766, 4369.928, 99.91003, 99.99079, 99.48018, 99.97406, 99.95872, 99.30865
33311.29284, 60.009000600034, 60.00537608679396, 60.010746798078344, 32.60745365384619, 32.855374033483784, 32.78729970732123, 0.9999741572642808, 0.9999780738654386, 0.9999751390704321, 9306.11318506769, 9355.346859874306, 9342.937676097066, 222.4226247666611, 67.93982818453696, 63.64246292388452, 9310.214724252424, 9361.524205972855, 9347.214266328096, 286.50018418391033, 285.957056045922, 286.0175654645842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8835, 6.95696, 5495.019, 796.267, 5.525572, 4399.599, 823.7393, 5.312999, 4376.799, 794.6981, 6.91888, 5498.533, 793.0944, 5.545376, 4398.354, 827.2751, 5.282315, 4369.873, 99.91003, 99.99589, 99.4713, 99.97193, 99.95497, 99.31257
33313.73212, 60.00557563373916, 60.007673327903156, 60.00068681281147, 32.58515650522775, 32.839711595226035, 32.79988003958159, 0.999973233591996, 0.9999749017990687, 0.9999722341678565, 9311.696803908882, 9358.506183757054, 9355.3905399063, 221.1864060859425, 63.437523321257686, 66.88946068844052, 9319.030663683894, 9361.866124977816, 9351.866643869327, 286.43254635427246, 285.8713331867236, 286.1053839442615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.1133, 6.907703, 5499.585, 802.4733, 5.483391, 4400.435, 830.184, 5.254096, 4362.029, 788.3676, 6.967604, 5493.33, 799.3318, 5.505198, 4400.315, 821.4102, 5.329377, 4380.676, 99.99106, 100.0, 99.13294, 99.87733, 100.0, 99.56239
33316.02392, 60.01007888727733, 60.00793079466444, 60.00606427449283, 32.620765827820655, 32.8675845647883, 32.80478475669367, 0.9999781850500694, 0.9999832489897593, 0.9999722833436374, 9313.66981446175, 9365.584850642279, 9352.216315698648, 222.39082365641752, 58.08985711794185, 68.41971876646437, 9319.252496768255, 9355.570085348705, 9354.90604807386, 286.39055664221524, 285.8080658676101, 286.0998991009062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.957139, 5494.961, 796.2476, 5.525387, 4399.709, 824.0887, 5.312815, 4377.481, 794.2709, 6.925315, 5497.506, 794.9828, 5.530949, 4399.635, 827.1757, 5.281949, 4369.875, 99.90898, 99.99199, 99.4869, 99.95326, 99.98428, 99.32055
33318.34956, 60.00721614935056, 60.00757349438462, 60.007312865038706, 32.59533890132055, 32.82262189944715, 32.76693437822416, 0.9999780422582104, 0.9999785943287399, 0.9999775378904171, 9293.676529007993, 9344.998066488733, 9337.230333559966, 226.47904613463834, 61.605537477380494, 64.17196891944474, 9299.62245458265, 9348.625379937293, 9335.118647288135, 286.5639825946889, 285.9691643364345, 286.11979402578163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8441, 6.95696, 5494.966, 795.8584, 5.528151, 4399.39, 823.0211, 5.368589, 4386.561, 785.5519, 6.98838, 5488.777, 803.2994, 5.474517, 4400.186, 832.7225, 5.222984, 4352.605, 99.90907, 99.98474, 99.75047, 99.79455, 100.0, 98.91627
33320.65952, 60.00305009296098, 60.00909783212627, 60.00735752527133, 32.617583094270856, 32.839871437738985, 32.785636429739874, 0.9999798167429216, 0.999976948316016, 0.999980627242122, 9303.842380501073, 9351.486587036505, 9349.182841808975, 229.7494790058695, 59.2740970827972, 58.2214832095317, 9309.97223357588, 9356.435038143418, 9344.340946775792, 286.4665680597586, 285.96616432472496, 286.038293202274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.4871, 6.98605, 5491.169, 793.3681, 5.543807, 4398.844, 822.1281, 5.322939, 4379.082, 787.9987, 6.968339, 5493.329, 799.3318, 5.505016, 4400.42, 827.2155, 5.282132, 4369.759, 99.82287, 99.96736, 99.52319, 99.87419, 100.0, 99.30988
33323.02336, 60.00629382156756, 60.00180885756036, 60.00304776062486, 32.605453287835964, 32.836264812191395, 32.776273975228975, 0.9999770496755649, 0.9999790829022119, 0.9999794171827641, 9303.950495801999, 9358.034733846296, 9344.31299425826, 225.98274969015006, 64.06924148830512, 61.02275405438377, 9305.044071447679, 9353.636331850354, 9348.623807863627, 286.4846092204439, 285.96226069070224, 286.0554754800348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.8638, 6.95696, 5495.071, 796.267, 5.525387, 4399.768, 823.914, 5.312815, 4377.485, 788.387, 6.967604, 5493.166, 799.3128, 5.505016, 4400.363, 827.2552, 5.282132, 4369.642, 99.90898, 99.99213, 99.48177, 99.87434, 100.0, 99.30865
