TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33339.53156, 60.00515515044553, 60.00053901443648, 60.002647326123395, 33.84125293359056, 34.1074131931385, 34.01283151408248, 0.999976012622112, 0.9999768405764093, 0.9999753974386533, 9662.74078954732, 9720.063211079965, 9700.758893301852, 234.04725401092446, 66.55791215982867, 67.96332074525071, 9668.212245733797, 9717.13307728477, 9712.10510044103, 286.6095573700474, 286.05777714743465, 286.253218353703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.019, 796.2476, 5.525572, 4399.657, 823.8752, 5.313367, 4376.97, 794.4456, 5.536963, 4398.932, 793.3233, 6.929682, 5497.701, 827.2552, 6.602245, 5462.314, 99.90803, 99.99467, 99.47519, 99.97432, 99.95584, 99.30612
33341.903840000006, 59.99973239625365, 60.00176027973377, 60.005329036229725, 33.87637781560248, 34.09817502805661, 34.00787860777179, 0.9999775875183383, 0.9999731346135449, 0.9999783223024848, 9663.386427474123, 9707.482581733651, 9705.7666218756, 239.1217443681635, 74.59508538225509, 67.5823810163347, 9667.152303048788, 9713.97709304214, 9700.50811447118, 286.5813873290021, 286.05218257221424, 286.11151996221207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5494.961, 796.2476, 5.525572, 4399.881, 823.914, 5.312447, 4377.59, 788.154, 5.575206, 4394.515, 799.5607, 6.879095, 5500.389, 827.4341, 6.601512, 5462.203, 99.90803, 99.99336, 99.48928, 99.8701, 100.0, 99.30193
33344.29608, 59.99778164847344, 60.00017148638136, 59.99826678940378, 33.84976406104989, 34.08337685297871, 33.983580043965965, 0.9999775302446999, 0.9999762554218595, 0.9999769470432017, 9661.667065108039, 9718.295308364932, 9703.038817622752, 244.9308252325518, 74.73699185493093, 64.56100491164852, 9668.118656180483, 9710.333721842953, 9704.749197441546, 286.56428855079923, 285.9918866073756, 286.1438675405447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5945, 7.002648, 5487.042, 789.9245, 5.565174, 4396.148, 817.4886, 5.366564, 4388.738, 781.8818, 5.61106, 4387.378, 805.7982, 6.824306, 5499.308, 832.643, 6.541998, 5447.052, 99.763, 99.91098, 99.74265, 99.70788, 99.98602, 98.99419
33346.63652, 60.003838190417795, 60.00275206273544, 60.00147145761338, 33.86743493963221, 34.08923090990064, 34.02215544303061, 0.999972990868128, 0.9999686987839982, 0.9999785149374195, 9662.925352450371, 9713.808359596796, 9711.795658582658, 239.28381224199256, 75.42540541353736, 65.68069685042155, 9665.073050022276, 9714.174653272728, 9706.007952071974, 286.55565556097173, 286.0122960555181, 286.2275250536322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.128, 796.2476, 5.525572, 4399.709, 823.8946, 5.311343, 4377.373, 788.154, 5.575574, 4394.346, 799.5607, 6.878912, 5500.222, 827.3347, 6.601512, 5461.971, 99.91003, 99.99332, 99.48434, 99.87262, 100.0, 99.31131
33348.97668, 60.00055061678419, 60.000317352890114, 60.00080672896793, 33.85440958583928, 34.097739592009056, 34.03578894600748, 0.9999756878021978, 0.9999719429127436, 0.9999736627430023, 9658.903209528868, 9717.152877624603, 9705.277435275573, 236.6281339760626, 74.56923623513921, 68.34117866344468, 9659.009138896032, 9716.185110454287, 9708.892486080478, 286.57697962596563, 286.0525363339588, 286.134944747948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.9229, 6.954283, 5495.966, 797.59, 5.51673, 4400.346, 830.2228, 5.254096, 4366.26, 792.5814, 5.54873, 4398.454, 794.1245, 6.928038, 5497.699, 820.0781, 6.683001, 5480.11, 99.91505, 100.0, 99.20983, 99.9564, 99.95694, 99.63801
33351.26172, 60.002732713848026, 60.002874826902875, 60.005045149144294, 33.86016226373887, 34.11523827574449, 34.035925620822596, 0.9999771133134276, 0.9999754339733968, 0.999972403544242, 9669.155954539903, 9719.898853126098, 9704.83339459452, 237.06093561661874, 67.41405476673185, 65.41948904620813, 9676.85652593461, 9719.901443401308, 9702.409751290266, 286.49714629264946, 286.0124791630594, 286.2607013584421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.2153, 6.934116, 5497.076, 797.9985, 5.51673, 4399.867, 825.2534, 5.304532, 4376.733, 788.1929, 5.575574, 4394.346, 799.5798, 6.878912, 5500.497, 827.3745, 6.602062, 5461.63, 99.94544, 100.0, 99.45954, 99.87262, 100.0, 99.30097
33353.510160000005, 60.00676513187768, 60.00580688942834, 60.00600747557043, 33.86229503826727, 34.0550658322484, 34.03517825006522, 0.9999752899195783, 0.9999710224917722, 0.9999758027594094, 9667.731421558583, 9708.380547168128, 9705.322247730932, 240.50267733773944, 72.38805550590723, 68.94998541895984, 9664.373005905296, 9708.455529893772, 9703.777869351112, 286.5905516361441, 285.9987289160379, 286.2124280134531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.071, 796.2476, 5.525572, 4399.715, 830.3781, 5.253912, 4361.684, 788.154, 5.57539, 4394.457, 793.3424, 6.929682, 5497.644, 820.9728, 6.674028, 5478.511, 99.90803, 99.99213, 99.13558, 99.87262, 99.95774, 99.60789
33355.84332, 60.014196726572315, 60.00878762032277, 60.010953403758926, 33.81042516167623, 34.050393373337656, 33.966015509804066, 0.9999772796993849, 0.999970655037843, 0.9999747847999884, 9648.464855969632, 9702.597318536082, 9695.63294716543, 238.840791964436, 72.01366049449507, 64.97375441533165, 9653.035292140108, 9708.596475982577, 9694.014512283164, 286.57974013257206, 286.02918952092216, 286.1939764212662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5551, 7.002648, 5486.927, 789.905, 5.565174, 4395.978, 836.454, 5.189854, 4341.806, 781.8818, 5.61106, 4387.379, 787.1049, 6.976982, 5491.703, 814.571, 6.739768, 5490.595, 99.763, 99.90343, 98.6683, 99.71307, 99.84774, 99.82547
33358.18748, 60.01407616421197, 60.012376144953194, 60.01342966966375, 33.8647931912441, 34.1356614889054, 34.03082973901174, 0.9999737565030149, 0.999974187353013, 0.9999759756782488, 9661.114173103164, 9712.868507030746, 9706.776245882062, 232.34826312130372, 73.71237279807701, 73.59365919202969, 9663.494536179676, 9711.984492713087, 9708.686296892298, 286.35728677877125, 285.7250402868584, 285.94833898793945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.181, 796.2281, 5.525387, 4399.603, 830.1258, 5.253359, 4361.915, 788.1735, 5.57539, 4394.51, 793.3615, 6.929682, 5497.701, 820.9131, 6.674028, 5478.858, 99.90898, 99.98956, 99.13033, 99.87383, 99.95575, 99.61311
33360.469280000005, 60.015715459719395, 60.01511292788886, 60.01223221926919, 33.859097768557845, 34.071241479834036, 34.04129050774896, 0.9999729072456127, 0.9999754993867542, 0.9999738352663569, 9658.813301344828, 9711.254050658184, 9702.816060608598, 232.11848198489474, 71.89530952313362, 68.12816121964124, 9666.668579063371, 9719.149025929348, 9706.404684533558, 286.4488700459547, 286.0127616516013, 286.2047528649992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.076, 796.2476, 5.525572, 4399.655, 830.2228, 5.253359, 4361.969, 788.1735, 5.57539, 4394.458, 793.3424, 6.929499, 5497.86, 820.8734, 6.672014, 5477.25, 99.91098, 99.99336, 99.13427, 99.87009, 99.95968, 99.58497
33362.80524, 60.01926087719705, 60.017277954653785, 60.01386639815216, 33.83421810747439, 34.08525896172982, 34.016683407386815, 0.9999784813209976, 0.999977749843407, 0.9999773333938656, 9654.908036384353, 9713.722242244501, 9701.302172494952, 238.1463486700943, 66.79137184815272, 67.56627026683782, 9658.487968287069, 9712.84334583318, 9700.275365408468, 286.4693035637638, 286.0787860450814, 286.1029932600852, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1331, 6.907881, 5499.753, 802.4733, 5.483391, 4400.323, 823.914, 5.313551, 4377.314, 793.9796, 5.539721, 4397.974, 798.2637, 6.895165, 5499.9, 824.6707, 6.632277, 5471.995, 99.99411, 100.0, 99.48301, 99.96222, 99.99678, 99.46235
33365.14888, 60.017133203096805, 60.0176746017113, 60.01651849233923, 33.86646545524837, 34.096613295423694, 34.038679046344676, 0.99997438236981, 0.9999747871767256, 0.9999783520408113, 9671.828026651128, 9723.23651788926, 9704.541366077086, 237.35445602448954, 65.46099531233426, 66.29573637906196, 9674.786228009598, 9715.101032773058, 9711.35338084863, 286.57435117486875, 286.02641009721776, 286.09672070663544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.957139, 5495.239, 796.267, 5.525387, 4399.715, 828.1652, 5.278761, 4369.695, 788.1735, 5.575574, 4394.569, 798.7978, 6.885487, 5500.273, 830.0982, 6.585764, 5459.162, 99.90803, 99.99213, 99.28646, 99.87383, 100.0, 99.22695
33367.452320000004, 60.0249705874774, 60.022752406331044, 60.023552893226864, 33.80982861833792, 34.05762705484883, 34.01222103024469, 0.9999724481453474, 0.9999769543328106, 0.9999773855431991, 9659.346796681377, 9710.521867651172, 9690.909685386907, 238.62552973479978, 69.14134540598639, 64.02802521652848, 9662.036461717686, 9703.605778809535, 9689.75762863119, 286.57833562295895, 286.037179250912, 286.1537664309218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 787.8923, 6.97445, 5491.503, 792.6677, 5.548228, 4397.305, 818.8475, 5.360858, 4387.825, 782.1537, 5.610692, 4387.608, 805.8554, 6.824124, 5499.162, 833.4979, 6.525884, 5439.646, 99.85537, 99.94743, 99.7219, 99.71046, 99.98335, 98.90223
33369.768200000006, 60.027403552429625, 60.0279322130194, 60.02510578259292, 33.82979715500511, 34.082914021817835, 33.99383518155194, 0.9999751047094847, 0.9999714829048519, 0.9999761758649787, 9668.173652704383, 9710.984748469367, 9706.507152640133, 245.1792181741539, 76.21251211381968, 66.93355064393256, 9662.335109771555, 9719.464521959555, 9704.155782897016, 286.5650691891713, 286.1082029499369, 286.1434660985953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 788.6808, 6.962671, 5494.849, 796.1697, 5.52594, 4399.768, 823.9528, 5.313735, 4376.861, 788.1735, 5.575758, 4394.4, 799.5989, 6.878547, 5500.167, 827.2354, 6.602977, 5462.261, 99.89379, 99.9972, 99.47272, 99.87901, 100.0, 99.31245
33372.15396, 60.02662071928314, 60.02553666972984, 60.0268193627764, 33.81933347470642, 34.07858710388907, 33.99972572899736, 0.999973786683919, 0.9999754087804137, 0.9999737571764225, 9666.607603779694, 9713.674548824818, 9692.295631538793, 239.27282759460445, 69.80628002386675, 69.71744440071507, 9664.98313369017, 9717.7347362396, 9701.457499287451, 286.51944604757534, 286.03613236072886, 286.20281945085384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956603, 5495.019, 796.2476, 5.525572, 4399.822, 824.011, 5.312447, 4377.092, 788.1735, 5.57539, 4394.686, 799.5798, 6.878729, 5500.332, 827.2751, 6.602245, 5461.74, 99.90803, 99.99199, 99.47796, 99.87781, 100.0, 99.30616
33374.563720000006, 60.021670604394465, 60.02116988108495, 60.02368208859471, 33.84635014993921, 34.08419623726336, 34.022865794269556, 0.9999753114076401, 0.9999689100395694, 0.9999749033798525, 9669.060447544674, 9717.021833325492, 9705.689740597603, 237.35459809186887, 73.0839075420406, 70.11125350581733, 9666.570366262058, 9712.655193235894, 9703.804930071972, 286.66465013556234, 286.0661605290712, 286.07438604970207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1528, 6.907525, 5499.585, 802.4539, 5.483759, 4400.382, 830.2811, 5.253727, 4361.745, 794.4456, 5.536963, 4398.869, 793.3424, 6.929499, 5497.701, 820.8932, 6.672746, 5478.628, 99.99106, 100.0, 99.13305, 99.96914, 99.95679, 99.61002
33376.96472, 60.02075736879182, 60.024694825410904, 60.02446245938699, 33.85582933402234, 34.074220904650105, 34.04740058165881, 0.9999741586171014, 0.9999757511479844, 0.9999730713193414, 9669.82345394653, 9717.637833109307, 9707.333983678214, 236.76663589041254, 67.80157161935222, 70.77658201908662, 9670.085143588687, 9713.675734024217, 9701.43967410292, 286.5497730220281, 286.0417158474548, 286.13803257890345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5495.129, 796.2476, 5.525572, 4399.598, 823.9528, 5.312815, 4377.194, 788.1735, 5.575574, 4394.229, 798.1874, 6.895531, 5499.621, 825.1478, 6.633376, 5470.797, 99.91003, 99.99589, 99.48418, 99.86745, 99.99709, 99.46764
33379.2742, 60.01672523885248, 60.020006789358234, 60.019527218739526, 33.81650508827835, 34.065316086035004, 34.0104792014049, 0.9999726337909377, 0.99997330388151, 0.9999744778646116, 9656.420013610054, 9703.50460096051, 9690.126980886, 238.98696899038669, 69.6941878527623, 62.14547025400344, 9651.582939181657, 9701.708184650492, 9691.737980154705, 286.46976951566677, 285.9424967344855, 286.1740449640356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5494.966, 796.267, 5.525756, 4399.608, 831.0381, 5.245996, 4356.823, 786.2704, 5.589915, 4391.478, 789.8708, 6.956528, 5493.541, 816.2609, 6.728964, 5489.968, 99.91098, 99.98968, 99.04073, 99.81217, 99.89353, 99.8162
33381.55316, 60.016635771475855, 60.01311284673741, 60.01931283727848, 33.856772616542635, 34.0831718636524, 34.01967970618255, 0.9999738417791472, 0.9999723440795061, 0.9999732386649276, 9655.623421644945, 9712.706560226927, 9703.602116299946, 241.54163012533468, 77.36993585927485, 66.89683148383119, 9667.611361552339, 9715.006218641265, 9697.404824765963, 286.6074399164797, 286.0438880991591, 286.1581223141134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 784.5802, 6.992653, 5490.112, 792.4537, 5.546938, 4398.348, 832.5717, 5.236793, 4357.742, 786.8724, 5.579251, 4394.189, 793.2661, 6.929864, 5497.591, 820.8535, 6.674211, 5478.57, 99.81881, 99.96105, 99.01607, 99.86654, 99.95884, 99.60897
33383.86276, 60.015297792573705, 60.01615136754406, 60.01728622150369, 33.847936940556416, 34.083566482419016, 34.03695047071877, 0.9999720210483983, 0.9999724843387163, 0.9999752630550468, 9663.686444778625, 9707.09454992203, 9701.811940190499, 241.6495298704442, 69.40691039515696, 65.19856534493283, 9669.757810129446, 9713.571559373717, 9702.630568534078, 286.55607639380617, 285.9591175350031, 286.07712065338995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.076, 796.267, 5.525203, 4399.658, 830.2422, 5.253543, 4361.913, 788.154, 5.57539, 4394.515, 793.3424, 6.929682, 5497.753, 820.7739, 6.675127, 5478.745, 99.90793, 99.98946, 99.133, 99.87263, 99.95774, 99.61214
33386.291560000005, 60.01601660568477, 60.01640417284235, 60.009832341480156, 33.89988473834639, 34.109380510821666, 34.04268910396573, 0.9999754231232714, 0.9999735365649305, 0.9999774587461799, 9672.487902913766, 9725.097538845352, 9715.618291805014, 233.94031463617512, 72.22946737464667, 68.78274159809916, 9674.460814177344, 9718.427793557652, 9719.46083743941, 286.4998584367492, 285.86418367580865, 286.18960248945865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1133, 6.907881, 5499.528, 802.4733, 5.483391, 4400.323, 823.914, 5.312999, 4377.594, 794.4262, 5.536963, 4398.762, 799.5417, 6.878912, 5500.106, 827.3149, 6.603527, 5462.089, 99.98896, 100.0, 99.47902, 99.97045, 100.0, 99.31138
33388.665120000005, 60.015292173535705, 60.01385706524896, 60.01370336699894, 33.83543099055318, 34.09790844364622, 34.04167801516055, 0.9999768160502038, 0.999976315587332, 0.9999748483567328, 9661.004234192565, 9710.219439692723, 9696.076817650755, 238.0212389923654, 69.67680547577663, 68.41996903320478, 9668.173508999256, 9709.317221325224, 9708.881941740035, 286.5871359449081, 286.05642568395376, 286.08477792468665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.187, 796.267, 5.525756, 4399.827, 830.184, 5.252991, 4361.97, 788.154, 5.57539, 4394.346, 793.3424, 6.929864, 5497.866, 820.9131, 6.674577, 5478.971, 99.91108, 99.99587, 99.12784, 99.87009, 99.95682, 99.61626
33391.041520000006, 60.013911365173435, 60.01163800222152, 60.011067335960455, 33.81520856477145, 34.08014166438707, 34.01894497144468, 0.9999738783316715, 0.9999763944365909, 0.9999778113428194, 9657.797010120876, 9711.367652210825, 9694.667828094594, 237.1047985028008, 71.66117371721975, 67.19249274967228, 9654.664305313912, 9706.688569451673, 9687.022328570687, 286.48331200095834, 286.01672191352225, 286.1507085647089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.349, 796.2281, 5.525572, 4399.598, 823.7393, 5.312263, 4377.03, 788.154, 5.575574, 4394.404, 799.5798, 6.878912, 5500.558, 827.5733, 6.598583, 5458.708, 99.90898, 99.98946, 99.47655, 99.87516, 100.0, 99.26545
33393.367840000006, 60.01252936913358, 60.01076990159941, 60.01379547787093, 33.814734768921575, 34.08692048863316, 34.02063652645172, 0.9999768183491066, 0.9999721150598465, 0.9999766627414786, 9661.971608593482, 9714.012408061311, 9702.410566096132, 243.53020109296722, 72.98412592960813, 61.243466965347125, 9661.736682268493, 9714.103904011194, 9709.043396054463, 286.66123597597425, 285.9887714382567, 286.2442124127329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5748, 7.002291, 5487.1, 789.944, 5.564806, 4395.98, 817.8187, 5.366012, 4387.122, 782.7945, 5.602602, 4389.837, 803.4139, 6.845857, 5500.172, 830.2175, 6.573862, 5455.721, 99.76405, 99.90724, 99.70497, 99.76763, 99.99915, 99.19354
33395.86132, 60.010431153001804, 60.014052744045344, 60.012829388136396, 33.84958939554194, 34.093521454811686, 34.034831665130504, 0.9999763448540255, 0.9999700758759527, 0.9999745857936818, 9663.83496640066, 9714.429212289486, 9698.441673311596, 239.35952910401056, 70.68873567380069, 62.62140194859694, 9668.281103077014, 9720.715715481352, 9702.731736785754, 286.5766028508415, 286.0182126555184, 286.2140609801937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.181, 796.2476, 5.525387, 4399.657, 823.8946, 5.312815, 4377.372, 788.154, 5.575206, 4394.51, 799.5989, 6.879095, 5500.389, 827.4938, 6.602245, 5462.204, 99.91098, 99.99079, 99.49317, 99.8701, 100.0, 99.30612
33398.20412, 60.013337111100064, 60.015075644275235, 60.01327282103952, 33.82560912681265, 34.084159277469986, 34.03483408518554, 0.9999747196832318, 0.9999704704833978, 0.9999733386426287, 9666.692610184135, 9716.970050206563, 9698.48078715807, 237.23512484388243, 75.30692923553033, 66.00283700444243, 9666.278700416871, 9711.484174870166, 9706.591225009139, 286.59698498478343, 286.0758447882812, 286.19275730933333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.9644, 6.92198, 5499.139, 801.8507, 5.48468, 4400.271, 830.1646, 5.254096, 4361.798, 794.465, 5.536963, 4398.932, 793.3233, 6.930047, 5497.644, 820.8535, 6.674577, 5478.681, 99.98294, 100.0, 99.13433, 99.97048, 99.96175, 99.61629
33400.4902, 60.01539687489705, 60.011984728378174, 60.011811191943416, 33.871012382598764, 34.122384730931174, 34.033989377017974, 0.9999751195458971, 0.9999795641258967, 0.999976604720119, 9673.069466434912, 9721.24606081687, 9708.596888465108, 235.04222815755088, 66.59508878306679, 68.52852370729761, 9664.853621523203, 9712.09541596065, 9704.221635026206, 286.5654761805678, 286.0929365578821, 286.2252506901062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.95696, 5495.019, 796.2476, 5.525387, 4399.657, 823.9334, 5.312447, 4377.429, 788.1735, 5.575574, 4394.404, 799.5607, 6.878912, 5500.273, 827.1757, 6.602611, 5462.257, 99.90803, 99.99467, 99.48667, 99.87394, 100.0, 99.30724
33402.796120000006, 60.014188087655, 60.00875290042303, 60.011222036114475, 33.841875731725885, 34.07586002824833, 34.02207793619111, 0.9999755574608339, 0.9999722812011087, 0.9999772844672068, 9664.341237761568, 9710.19333514753, 9702.94021746782, 237.32148654932462, 71.49685374136993, 69.36733857753461, 9658.302275739723, 9717.465475646968, 9702.498263379151, 286.48648166220016, 285.9631280139034, 286.23555062818525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5495.019, 796.267, 5.525203, 4399.541, 823.9334, 5.312079, 4377.538, 788.2123, 5.575206, 4394.511, 793.3615, 6.929499, 5497.704, 820.9926, 6.673479, 5478.913, 99.91003, 99.99456, 99.48279, 99.87517, 99.95684, 99.61631
33405.138880000006, 60.016072436875, 60.0156057658887, 60.00884035543384, 33.83517177607591, 34.07716200293027, 34.02052927672174, 0.9999759413792985, 0.9999683464444308, 0.9999776050831815, 9662.454208393325, 9712.629622863156, 9696.817760624108, 245.62716817477667, 76.5499686757928, 62.14950378886351, 9664.149239520664, 9706.429505430413, 9699.515107780095, 286.6047562422145, 285.9310975405455, 286.1928412327854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5748, 7.002469, 5487.157, 789.905, 5.56499, 4396.091, 817.6828, 5.367301, 4388.292, 781.8818, 5.611243, 4387.602, 787.1049, 6.976799, 5491.648, 814.6903, 6.738853, 5489.454, 99.76396, 99.90975, 99.73381, 99.71429, 99.84675, 99.82451
33407.480200000005, 60.01449997034359, 60.01346205437798, 60.008620967638414, 33.83572154173264, 34.08245275832492, 34.00262339744989, 0.9999712176153895, 0.9999745553054945, 0.9999726520150526, 9656.606249251774, 9711.109007662963, 9703.113080115972, 235.7158305924013, 71.51528959255484, 68.55441032165481, 9658.219301510715, 9712.896072109757, 9701.803349787682, 286.5724110693797, 285.98532750099724, 286.20051520119284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.071, 796.267, 5.525387, 4399.77, 823.8946, 5.313367, 4377.54, 788.1929, 5.57539, 4394.622, 793.3806, 6.929682, 5497.812, 820.933, 6.674028, 5479.086, 99.90898, 99.99469, 99.4791, 99.87252, 99.95878, 99.6069
33409.8706, 60.009382760242794, 60.01039730041182, 60.00644893986172, 33.86307103968246, 34.09058353162959, 34.025568666512925, 0.9999733515261521, 0.9999736722150971, 0.9999746907691894, 9666.74606686417, 9713.775684672084, 9706.669222040846, 239.4334380723758, 68.52868616172236, 70.61194189183135, 9662.923412283291, 9719.306951634677, 9703.962324696755, 286.5199982918432, 286.0164555337242, 286.2639511906481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956603, 5495.13, 796.4615, 5.521888, 4400.25, 825.6999, 5.291647, 4370.377, 791.1251, 5.557923, 4397.781, 797.8822, 6.893522, 5500.116, 829.7006, 6.587779, 5459.565, 99.90908, 100.0, 99.32535, 99.93847, 100.0, 99.26343
33412.21708, 60.00841605276642, 60.013593600616474, 60.01364031012191, 33.83526110650147, 34.104381582400116, 34.02777125769129, 0.9999760359417383, 0.9999784675119128, 0.999979777786255, 9669.902512293034, 9718.35263829786, 9705.081914863478, 234.17473252761056, 58.528004608474475, 67.58133584477332, 9673.347795283658, 9719.236734850765, 9702.57952854813, 286.66528862984217, 285.99242616508485, 286.22663699096876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 793.649, 6.932332, 5497.411, 798.2903, 5.511941, 4399.92, 825.001, 5.302875, 4376.341, 788.2317, 5.575206, 4394.516, 793.3424, 6.929682, 5497.759, 820.436, 6.677141, 5479.601, 99.95455, 100.0, 99.44777, 99.8712, 99.95974, 99.6277
33414.55116, 60.00644537373032, 60.002972450403995, 60.012328105094106, 33.858037821423856, 34.10418886708966, 34.03754067274935, 0.9999769206666012, 0.9999765459301838, 0.9999773694604068, 9673.658588669741, 9728.839825967112, 9710.339677518541, 234.65546580392038, 62.2936212786999, 62.94938906949483, 9676.762378663505, 9713.327413672476, 9708.427890869947, 286.6453779673366, 286.07434749593864, 286.2014683723769, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5495.239, 796.267, 5.525572, 4399.77, 824.0887, 5.311527, 4377.364, 788.154, 5.57539, 4394.457, 799.5607, 6.879095, 5500.274, 827.1757, 6.603527, 5461.799, 99.91203, 99.99332, 99.48415, 99.87263, 100.0, 99.31343
33416.90712, 60.016355553000224, 60.012126970774474, 60.012781713268836, 33.809831874264596, 34.040144946039284, 33.99018512913622, 0.9999767620939943, 0.9999738583052751, 0.999976377949645, 9656.404253726914, 9702.552527339185, 9696.55944029989, 237.79368082422997, 65.53921241734861, 64.40396755498205, 9659.491400889907, 9706.158161068674, 9696.196678738645, 286.59250414736323, 286.0293325074226, 286.1931291915066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5748, 7.002291, 5486.984, 789.944, 5.564806, 4395.979, 817.6051, 5.367669, 4388.904, 781.9401, 5.61106, 4387.321, 805.8745, 6.823393, 5499.157, 833.5377, 6.5268, 5439.757, 99.763, 99.90844, 99.73114, 99.71683, 99.98326, 98.91174
33419.2094, 60.013711013285516, 60.01462215169228, 60.01071095848545, 33.81639498679269, 34.06673026283478, 33.989474953077156, 0.9999756407459442, 0.9999751517516132, 0.9999784458770699, 9660.279896017035, 9713.749378199715, 9700.953536694906, 238.46777996663877, 70.41757561944632, 65.50867208549334, 9666.414243608815, 9712.286394480754, 9705.187212371213, 286.58162597927094, 286.0769524385392, 286.2650904446676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.95696, 5495.129, 796.267, 5.525387, 4399.828, 823.9916, 5.311711, 4376.803, 788.154, 5.57539, 4394.404, 799.5798, 6.878729, 5500.274, 827.295, 6.602062, 5462.145, 99.90898, 99.99213, 99.50474, 99.87142, 100.0, 99.31032
33421.63132, 60.01416075536178, 60.0124319477965, 60.01466847781559, 33.858906274630925, 34.08454760249549, 34.01683151657576, 0.9999741919558731, 0.9999747333805876, 0.9999758820329157, 9664.990562765104, 9717.67378309167, 9705.766621439268, 239.8836932289364, 70.82547784755332, 72.07620308491005, 9666.676527959944, 9719.347905208193, 9703.688076915014, 286.6530714101044, 286.12072436736577, 286.2886002513825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.077, 796.2476, 5.525387, 4399.822, 823.9916, 5.312999, 4377.303, 788.1735, 5.57539, 4394.458, 799.3891, 6.880373, 5500.122, 826.4202, 6.616895, 5466.56, 99.90794, 99.99079, 99.49573, 99.87263, 100.0, 99.3906
33423.9538, 60.015538727495006, 60.014892748791624, 60.01745022856326, 33.82959094626428, 34.08426315956937, 34.014378802356745, 0.9999729897833065, 0.9999786904708555, 0.9999753072100804, 9659.853993334378, 9713.371834202664, 9705.061234817027, 235.79235504946337, 67.0504850690736, 69.34378988877415, 9662.661258707814, 9716.463830030661, 9701.193411643242, 286.7099829889963, 286.1728367144947, 286.2814460706253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1528, 6.907881, 5499.643, 802.4539, 5.48468, 4400.337, 829.5046, 5.266429, 4366.377, 792.2708, 5.553143, 4396.868, 796.9666, 6.896079, 5500.099, 826.122, 6.611218, 5457.213, 99.99211, 100.0, 99.2084, 99.92742, 99.99908, 99.22066
33426.3396, 60.01757213124659, 60.01667188625541, 60.01740181257304, 33.82900143736798, 34.040375815965824, 34.0165139160131, 0.9999734691988895, 0.9999701013029074, 0.9999751435814292, 9662.30345333078, 9711.29296592268, 9702.334426052043, 240.62994476139193, 73.90541597022002, 67.48664257525306, 9656.440950549713, 9715.370739473288, 9697.502773605534, 286.5957263582646, 286.14290252914, 286.1598142789558, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.071, 796.2476, 5.525572, 4399.657, 829.2134, 5.263852, 4362.94, 788.1929, 5.57539, 4394.4, 793.3424, 6.929682, 5497.861, 820.4558, 6.676958, 5479.832, 99.90898, 99.99079, 99.1771, 99.87263, 99.95679, 99.61931
33428.659960000005, 60.021855386232474, 60.01872219747307, 60.02259675022204, 33.78071356364216, 34.02790203978703, 33.98576977925921, 0.9999745639623208, 0.9999724185062496, 0.9999771187104167, 9651.887712001502, 9700.070398177737, 9684.057886869074, 244.00568698271832, 73.55991398975038, 67.39845987404988, 9652.271102819559, 9707.520819165115, 9687.272383018477, 286.6193234879318, 286.13979660311713, 286.2028093044187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 785.6053, 6.991404, 5488.603, 790.3914, 5.562043, 4395.925, 836.5705, 5.190406, 4342.145, 781.9012, 5.61106, 4387.49, 787.1049, 6.976982, 5491.704, 814.6108, 6.739219, 5490.534, 99.80454, 99.90464, 98.67213, 99.71429, 99.85175, 99.82649
33430.9974, 60.02317123767067, 60.02140150992227, 60.02032944372598, 33.815983597673366, 34.080356818004134, 33.9967732668965, 0.9999775193841802, 0.9999729958608181, 0.9999761077568117, 9662.128552975502, 9705.803825836369, 9700.505026165954, 243.5473549772637, 72.40808917392042, 68.27947119811324, 9662.95569756809, 9718.769966524802, 9702.874682871148, 286.63658048157794, 286.0843577986554, 286.2828952095354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.909, 796.2476, 5.525572, 4399.827, 830.3587, 5.253543, 4361.851, 788.1735, 5.57539, 4394.627, 793.3615, 6.929682, 5497.866, 820.9926, 6.674394, 5478.914, 99.90803, 99.99213, 99.13159, 99.87263, 99.95979, 99.61422
33433.368480000005, 60.02083900563171, 60.02521416266384, 60.022903594714485, 33.79399261008311, 34.06263696901098, 34.00431919230604, 0.9999754326131038, 0.9999737247744724, 0.9999722586339725, 9660.882810528145, 9713.470325085418, 9689.119663905512, 238.16270151751087, 70.31084856249186, 70.96126147800896, 9660.715705719978, 9712.742696950329, 9695.016567996921, 286.64239775888467, 286.1188509819076, 286.3585976074777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5495.071, 796.2476, 5.525572, 4399.71, 830.2034, 5.252807, 4361.913, 788.1735, 5.57539, 4394.563, 793.3424, 6.929682, 5497.751, 820.9131, 6.673479, 5478.972, 99.90907, 99.99202, 99.13041, 99.87263, 99.95878, 99.61627
33435.702320000004, 60.020121733898456, 60.02254075018879, 60.02040240868441, 33.853558738336396, 34.09607125014889, 34.040286695500704, 0.9999762661645475, 0.999975926765164, 0.9999770802547734, 9666.592687210552, 9714.09349535538, 9704.310944430066, 238.4105345676253, 67.65143668068731, 66.63992296175024, 9662.870525943701, 9714.755456883473, 9698.00186530273, 286.7017306980443, 286.17831011261023, 286.2383041824325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1331, 6.907881, 5499.638, 802.4539, 5.483575, 4400.382, 823.914, 5.314472, 4377.423, 794.4456, 5.536963, 4398.815, 799.5607, 6.879095, 5500.443, 827.0167, 6.606823, 5464.835, 99.99401, 100.0, 99.49453, 99.97299, 100.0, 99.32803
33438.023720000005, 60.024098182102435, 60.0204142334876, 60.02058702945157, 33.840919870965436, 34.1049962232216, 34.02784981897031, 0.999973320052121, 0.9999787667040164, 0.999974469580225, 9672.315260117575, 9714.935618134692, 9705.95051257347, 237.88056985946696, 64.79549084815517, 71.45664307421907, 9678.732338629095, 9719.223447822555, 9709.081558916947, 286.6883238237319, 286.20824469320945, 286.204267538391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8835, 6.956781, 5495.019, 796.2476, 5.525387, 4399.598, 830.1064, 5.254832, 4363.287, 788.1735, 5.575574, 4394.229, 795.4979, 6.909045, 5499.542, 824.949, 6.628431, 5465.005, 99.91108, 99.99079, 99.14476, 99.87262, 99.98482, 99.40932
33440.41868, 60.02129303216494, 60.01887188886086, 60.021918270352195, 33.81566491382444, 34.05692033608534, 33.99059906559872, 0.9999767949684847, 0.999973393174281, 0.9999729516096009, 9655.356663130091, 9704.698359494228, 9697.04217787756, 239.39474975489713, 70.44325576935717, 68.27610456366801, 9664.66351473952, 9713.117175854666, 9694.1741117575, 286.68254445335606, 286.1591998518234, 286.2004725658266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1133, 6.90574, 5500.19, 794.9635, 5.536255, 4398.513, 820.5945, 5.342451, 4385.574, 784.4257, 5.600395, 4389.351, 804.8826, 6.83289, 5499.481, 833.3786, 6.5268, 5439.527, 99.99604, 99.9648, 99.63705, 99.75657, 99.98491, 98.90848
33442.7218, 60.02074112941907, 60.02130967423046, 60.02482404257368, 33.81948945384955, 34.0852399217394, 34.01171423497011, 0.9999735864655098, 0.9999737427796215, 0.9999767651406745, 9664.037182701964, 9708.279885351822, 9701.812519312563, 238.73273943282402, 71.00434514887002, 70.4631150735895, 9667.976628200176, 9722.43564322929, 9703.360086975954, 286.6045793528182, 286.16107657239377, 286.2759459618082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.8394, 6.882004, 5500.248, 794.2825, 5.535518, 4399.336, 823.7198, 5.314472, 4377.025, 788.154, 5.57539, 4394.4, 799.5798, 6.878912, 5500.274, 827.2354, 6.602611, 5462.083, 100.0, 99.98105, 99.48806, 99.87132, 100.0, 99.30921
33445.0728, 60.020926655967116, 60.01826319309999, 60.01930502609413, 33.851972442335146, 34.073981306680295, 34.010201585166485, 0.9999759474636358, 0.9999728860003079, 0.9999760648117255, 9664.229349151225, 9711.807582774518, 9696.108255674953, 236.8239550554099, 72.14734780187712, 69.12227892806914, 9663.379268706121, 9713.206644579035, 9707.746708938654, 286.6480082623859, 286.1383614876297, 286.1924987909572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1331, 6.907881, 5499.585, 796.267, 5.525387, 4399.652, 823.9722, 5.312999, 4377.14, 788.1929, 5.57539, 4394.458, 799.5607, 6.879095, 5500.274, 827.2155, 6.602611, 5462.146, 99.98896, 99.99079, 99.4791, 99.87263, 100.0, 99.31033
33447.37156, 60.01841728031364, 60.01974152226138, 60.016813979613254, 33.82413615635071, 34.06823109613171, 33.97603921274583, 0.9999750518233471, 0.9999695712520617, 0.9999746330771165, 9662.411861677137, 9708.298743416603, 9700.07646989624, 233.2247295525949, 71.71298293474592, 68.3459345423571, 9668.692347290207, 9718.454729245575, 9700.351821693293, 286.5972465324304, 286.0677583264096, 286.31412014505975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8441, 6.956781, 5494.903, 802.4733, 5.483575, 4400.382, 830.3975, 5.252991, 4362.252, 794.465, 5.536963, 4398.821, 793.3233, 6.929682, 5497.751, 820.8932, 6.674028, 5478.396, 99.90593, 100.0, 99.12517, 99.9718, 99.95471, 99.6058
33449.745240000004, 60.01761653172718, 60.01534080269365, 60.01530806825106, 33.844687501703355, 34.096684447813566, 34.05005689158812, 0.9999735175001714, 0.9999776245723763, 0.9999742323172709, 9675.104340738642, 9715.536965781896, 9707.819434494275, 228.17207435783394, 64.49956561683757, 70.31780538301507, 9674.721456100537, 9725.671814310434, 9712.599878627874, 286.63358505973787, 286.15619503369396, 286.24016649105437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 796.1528, 6.907703, 5499.418, 796.267, 5.525572, 4399.598, 823.914, 5.312999, 4377.709, 788.1735, 5.575574, 4394.569, 799.5607, 6.879095, 5500.387, 827.2155, 6.602611, 5461.799, 99.99106, 99.98946, 99.48554, 99.87263, 100.0, 99.31446
33452.06444, 60.01126538792519, 60.01676224186664, 60.016294753279496, 33.83210324754444, 34.078083145215594, 33.9853912234462, 0.9999777884368402, 0.9999789970867206, 0.9999782999503245, 9661.620976737267, 9710.701686386325, 9697.025812023767, 235.8342125016395, 68.70676922806797, 60.38646760324718, 9659.529307794093, 9715.444207575414, 9700.852980968551, 286.6196948166457, 286.1622175357001, 286.2698113194863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 789.8638, 6.956781, 5494.966, 796.2476, 5.525203, 4399.828, 823.8946, 5.312815, 4377.142, 788.1929, 5.57539, 4394.453, 793.3424, 6.929682, 5497.177, 820.098, 6.688861, 5482.851, 99.91108, 99.99469, 99.48939, 99.87252, 99.95055, 99.6868
33454.422000000006, 60.01265617324862, 60.0143314244614, 60.01379368719278, 33.83102721920197, 34.060899063644094, 34.01214181184112, 0.9999786042301385, 0.9999720504764995, 0.999977724052763, 9660.978726694933, 9709.007602443331, 9700.588887555235, 244.46926313176152, 74.30301555782717, 66.35899904541384, 9667.956399639947, 9711.439992577576, 9700.397410630583, 286.59710457797377, 286.1078574568628, 286.3220382730433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 800.0, 783.5748, 7.002291, 5487.042, 789.9634, 5.565174, 4396.426, 817.8381, 5.359017, 4385.399, 783.6489, 5.598005, 4390.875, 790.3858, 6.949954, 5496.294, 819.1238, 6.687579, 5480.688, 99.763, 99.90335, 99.70568, 99.7912, 99.9277, 99.64748
