TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33603.08088, 60.010549544598376, 60.00094696339087, 60.003271948511404, 32.56094451752102, 32.782798505507095, 32.7432474218744, 0.99997590823022, 0.999972487414297, 0.9999775919413887, 9299.952149933182, 9350.873731571734, 9336.913358883708, 228.98720706090398, 67.24574360048018, 62.76585172434625, 9289.380909860909, 9346.528582772282, 9336.57653882954, 286.39224558553906, 286.0114757963143, 286.1507102144297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.8835, 6.95696, 5495.129, 793.5043, 5.54307, 4397.915, 823.9528, 5.313183, 4377.706, 788.2123, 5.575206, 4394.511, 793.1326, 5.545376, 4398.3, 833.4979, 6.526617, 5440.103, 99.91098, 99.95867, 99.48551, 99.87397, 99.95746, 98.90752
33605.44892, 60.00890536751911, 60.00274076477648, 60.005906702490144, 32.55532040814985, 32.76091980610953, 32.71943086377529, 0.999974425257817, 0.9999779593136812, 0.9999777073198032, 9286.330921456167, 9344.440804724589, 9332.720164947263, 221.1721069026994, 71.0467313605065, 60.919213509937435, 9292.991474314274, 9343.42040197141, 9330.246561411484, 286.417844896628, 285.9493184133065, 286.1865320599614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 793.4716, 6.924122, 5499.029, 784.7104, 5.595382, 4390.19, 830.2228, 5.250967, 4360.715, 794.4844, 5.536778, 4398.757, 799.3128, 5.505016, 4400.096, 839.7406, 6.444579, 5411.756, 99.97076, 99.77565, 99.10577, 99.97422, 100.0, 98.40575
33607.90436, 60.00436008581761, 60.006657742383645, 60.004708712824986, 32.57127028672232, 32.800556086687, 32.748652560601165, 0.9999787618747978, 0.999980053185682, 0.9999794529552215, 9294.548813496353, 9350.905044358946, 9345.983912749456, 224.7956448056084, 65.30969295377918, 57.15249365381669, 9296.169334438291, 9353.994803210697, 9345.748463656255, 286.3911246193873, 285.8926190283131, 286.11100962821206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.8835, 6.956603, 5495.019, 789.944, 5.564806, 4396.033, 824.0305, 5.313183, 4377.705, 788.1929, 5.57539, 4394.51, 793.1135, 5.545193, 4398.19, 833.478, 6.526983, 5439.933, 99.90898, 99.90722, 99.48419, 99.87012, 99.95746, 98.91281
33610.24472, 60.003073911868064, 60.00500817747889, 60.005212123244405, 32.59707583372967, 32.832485852790356, 32.77470138054228, 0.9999815510253129, 0.9999763465834254, 0.9999788559284395, 9302.133644196238, 9353.13684950897, 9350.787411753283, 227.1440651534822, 68.17101010770261, 61.31345323602727, 9304.089247559417, 9353.932059770146, 9342.41353443266, 286.42069044404593, 285.95016886677286, 286.1975010700813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1331, 6.907881, 5499.638, 789.944, 5.56499, 4396.149, 823.9916, 5.312815, 4377.196, 794.465, 5.536595, 4398.875, 799.3128, 5.504833, 4400.204, 833.478, 6.5268, 5440.043, 99.99107, 99.90709, 99.48033, 99.96904, 100.0, 98.9054
33612.576, 60.00317486527652, 60.00363310694026, 60.00492656334864, 32.60276889762862, 32.84571332829851, 32.77100904717822, 0.9999781430822012, 0.9999783106859, 0.9999790699742259, 9303.206498589338, 9351.607331582647, 9343.487594977663, 223.8766096565223, 61.92894721698258, 59.57251445669317, 9305.97909440022, 9358.527261017374, 9346.813739798334, 286.42538568031733, 286.0284439794486, 286.2496996882167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1528, 6.907525, 5499.585, 789.9245, 5.56499, 4396.091, 823.9916, 5.312631, 4377.651, 794.465, 5.536778, 4398.875, 799.3318, 5.505016, 4400.312, 833.4979, 6.526617, 5440.274, 99.99106, 99.90975, 99.48293, 99.97303, 100.0, 98.91269
33614.897880000004, 60.005568115733446, 60.00805324634176, 60.005708650237445, 32.584963454717645, 32.83434507850234, 32.77058547935782, 0.9999788628396039, 0.9999766511032991, 0.9999804722395931, 9299.372653286806, 9358.601203320275, 9343.857175769383, 229.3663070856992, 63.25614463154079, 59.30960959559866, 9304.063971176896, 9354.100558940836, 9345.862256066848, 286.50517330192463, 286.0765151994751, 286.17248845015126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1528, 6.907703, 5499.696, 789.9245, 5.564806, 4396.207, 824.0693, 5.312999, 4377.541, 794.465, 5.536778, 4398.763, 799.3318, 5.504833, 4400.254, 833.4979, 6.526617, 5439.93, 99.99001, 99.91239, 99.48687, 99.97049, 100.0, 98.90752
33617.17308, 60.00767163278181, 60.00400809729839, 60.00177588603728, 32.57736550619037, 32.85185338185245, 32.81375497393523, 0.999978960701539, 0.9999738876327349, 0.9999773289738205, 9288.278089397469, 9335.379747586927, 9314.410330488721, 224.23312605604679, 73.61472506887776, 62.412082289521095, 9157.946644940299, 9174.653395525134, 9142.908137538032, 286.4412917756612, 285.9619629448141, 286.19442342767377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1725, 6.907703, 5499.581, 789.944, 5.564621, 4396.093, 823.8946, 5.310791, 4377.022, 794.4456, 5.537147, 4398.818, 792.0834, 5.508668, 4399.772, 840.3967, 6.466736, 5426.364, 99.99211, 99.90981, 99.4751, 99.97173, 100.0, 98.65978
33619.573800000006, 60.00652341082466, 60.0104450782233, 60.007748455648304, 32.076456651118576, 32.225022251428136, 32.067658170494894, 0.9999796319532621, 0.9999720689037032, 0.9999792869950993, 8980.668507210745, 9014.223906501951, 8991.0847230058, 225.49395466726355, 59.76801159031584, 55.566736175597725, 8864.731254711563, 8907.761323177858, 8858.585804002878, 286.46810345073754, 286.0466085415945, 286.16142799997476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.0739, 6.906811, 5499.529, 790.0412, 5.564253, 4382.854, 820.6916, 5.297905, 4367.697, 794.9311, 5.535491, 4398.926, 789.1078, 5.574231, 4394.559, 825.1677, 6.625135, 5466.551, 99.99308, 99.81338, 99.19404, 99.97419, 99.87255, 99.39044
33621.9202, 60.01134513109483, 60.00833371459211, 60.008683854170854, 31.41588610170918, 31.573435206273253, 31.37310524506225, 0.9999770696980795, 0.9999674338213385, 0.9999752687154618, 8849.391750063012, 8869.591029654188, 8864.195735321366, 207.2310099025899, 64.60756449805103, 58.95590380795625, 8679.577712383665, 8697.284219940033, 8657.447222817342, 286.4412179131699, 286.09070717627344, 286.1602191972626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.6851, 6.902884, 5499.364, 790.3331, 5.562779, 4396.426, 824.1469, 5.310606, 4377.318, 788.7366, 5.568403, 4396.13, 790.9962, 5.55816, 4396.785, 825.0881, 6.627149, 5469.313, 99.99718, 99.91736, 99.48676, 99.91065, 99.92424, 99.44066
33624.22316, 60.01326202312337, 60.012613522733034, 60.011114321274285, 30.277235819122588, 30.416371597884837, 30.24021846280772, 0.9999791576748245, 0.9999683631536795, 0.999973284721514, 8475.015263932148, 8460.254247641784, 8407.68586075933, 199.12967459215798, 57.69149145545771, 55.66274002484124, 8344.02859381103, 8446.999629745715, 8483.367805267158, 286.46497393499993, 285.9983432761805, 286.2483944577163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 796.1725, 6.907881, 5499.527, 790.2552, 5.563148, 4396.309, 823.6228, 5.363251, 4383.16, 791.4746, 5.555533, 4397.085, 791.1107, 5.55816, 4396.787, 824.7899, 6.630629, 5468.501, 99.98905, 99.91612, 99.71512, 99.93094, 99.92803, 99.42589
33626.69184, 60.00985686192573, 60.01125511549483, 60.01598949977468, 30.052207707137256, 30.431266590667406, 30.579444513958236, 0.999985534847737, 0.9999724073572197, 0.9999844498204539, 8824.707599398555, 8967.385601765152, 9003.31525275555, 208.4825888241569, 54.27346520519586, 60.99276234171339, 9305.804349237938, 9345.946492682091, 9198.692534346845, 286.43130838060245, 286.0190113391278, 286.2062480756326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 771.8247, 7.264995, 5205.385, 788.7377, 5.571805, 4396.373, 823.7198, 5.314472, 4377.028, 791.5134, 5.555533, 4397.086, 791.1488, 5.557612, 4396.841, 825.3665, 6.626417, 5467.934, 96.91574, 99.90844, 99.5023, 99.9348, 99.92683, 99.41656
33629.15168, 60.01505506912894, 60.01325189940052, 60.011599540177095, 32.577349094372224, 32.8421397808049, 32.79475607326594, 0.9999787507486205, 0.9999747389041357, 0.9999790702863516, 9305.18216500627, 9358.687989873439, 9352.38692543759, 227.35565264744037, 63.35691623213893, 58.84796717408062, 9313.060065138026, 9359.791337856766, 9350.114430195641, 286.4208373804866, 286.02167140109833, 286.2638955720688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8407, 6.933938, 5497.581, 790.4498, 5.561858, 4396.48, 824.6904, 5.3049, 4375.768, 791.6688, 5.55112, 4397.828, 792.732, 5.544098, 4398.674, 821.7282, 6.665605, 5480.114, 99.95461, 99.91593, 99.44788, 99.94922, 99.96235, 99.5964
33631.44428, 60.00683189308761, 60.008675359745446, 60.01075053649415, 32.55476827865476, 32.798543339223656, 32.76869873506333, 0.9999771280632834, 0.9999733101201327, 0.9999769015580793, 9297.375915633824, 9354.292303988783, 9345.508174959452, 226.08095675184722, 65.08171350671012, 61.75898422999853, 9292.255606208104, 9348.673708274458, 9340.69788752148, 286.5381882566292, 286.06095107369515, 286.2385206294545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.1297, 6.885037, 5500.303, 795.6833, 5.529071, 4399.123, 820.7887, 5.334904, 4380.815, 794.0767, 5.541743, 4398.313, 792.6938, 5.551585, 4397.218, 825.1478, 6.625135, 5467.755, 100.0, 99.98098, 99.56259, 99.96225, 99.93538, 99.40918
33633.8274, 60.009980657071445, 60.009681272803185, 60.00836084347987, 32.58451880689164, 32.84308873204136, 32.775442120076455, 0.9999782846874998, 0.9999764674147975, 0.9999777824437455, 9303.8674787788, 9355.135791468047, 9346.32620666091, 224.2148354469873, 67.46698112295235, 58.55325492972861, 9300.83358270563, 9364.292468432886, 9350.72515788053, 286.39922537672254, 286.14034963009306, 286.26129138115544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934473, 5497.638, 795.2553, 5.532019, 4399.882, 824.7098, 5.305084, 4376.049, 791.4746, 5.555165, 4396.971, 797.329, 5.518165, 4400.007, 825.1478, 6.627516, 5468.1, 99.95765, 99.98589, 99.45426, 99.92854, 99.99875, 99.4186
33636.112160000004, 60.006492976717276, 60.006385093567566, 60.0071217558326, 32.56459529120168, 32.790677017235005, 32.736672550681625, 0.9999796199038213, 0.9999798270190509, 0.9999752126001913, 9294.213286622562, 9351.673807048466, 9337.731911359586, 218.0041167847212, 62.892057598936844, 63.92733092109006, 9297.70204243137, 9346.93774302769, 9340.459709823797, 286.5204246190967, 286.09369368164573, 286.27868228789777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 787.4388, 6.978019, 5491.338, 802.9208, 5.480075, 4400.428, 831.0381, 5.246181, 4359.565, 785.2024, 5.592305, 4391.308, 803.6237, 5.475248, 4400.085, 831.4501, 6.552619, 5447.8, 99.8411, 100.0, 99.08103, 99.80106, 100.0, 99.04952
33638.47692, 60.00689203020347, 60.00766173313755, 60.0076025269153, 32.62259110787437, 32.856325218195494, 32.788531629724424, 0.9999773887236474, 0.9999777367904167, 0.9999769982266075, 9314.397267590435, 9362.246116530034, 9357.705289690659, 216.99992769580103, 62.01834913969469, 60.88088855240376, 9312.40271251373, 9365.131569195988, 9350.87094915381, 286.49862634619103, 286.0941754957251, 286.3200159691441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.581, 796.7145, 5.52244, 4399.756, 824.671, 5.3049, 4375.42, 791.4746, 5.555349, 4397.251, 797.3099, 5.518165, 4399.897, 825.1478, 6.626966, 5468.106, 99.95565, 99.99838, 99.43997, 99.93106, 100.0, 99.41871
33640.792720000005, 60.011689882840066, 60.008007865536605, 60.00907854056501, 32.60305538914132, 32.83208209594929, 32.77118155293312, 0.9999767407800239, 0.999980226212578, 0.999977541810043, 9304.691553701086, 9357.093549254194, 9358.293587690525, 219.25657123376232, 60.06301806763622, 58.16216846019506, 9311.07946442022, 9356.99300304434, 9336.08709269993, 286.5805942060263, 286.17683829987385, 286.2885145571724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934295, 5497.528, 796.7534, 5.522072, 4399.929, 824.7487, 5.304348, 4375.643, 785.2218, 5.592305, 4391.367, 797.3481, 5.517982, 4399.899, 825.1677, 6.62605, 5467.986, 99.95366, 99.99065, 99.44503, 99.8036, 99.9963, 99.41442
33643.10508, 60.00639990901032, 60.008801096690554, 60.01328867286299, 32.5689851097379, 32.77338469322597, 32.74900549869208, 0.9999785854044297, 0.9999748242775253, 0.9999793227284894, 9280.865604264653, 9353.18486159653, 9342.200113754305, 232.92783135186005, 67.32244654492024, 58.43332349602406, 9304.937720044589, 9349.738146307802, 9341.892006341202, 286.52936481359495, 286.1230372090343, 286.34841394919385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.1494, 6.883074, 5500.529, 790.4692, 5.561858, 4396.48, 818.4786, 5.360122, 4387.14, 778.9691, 5.626872, 4383.206, 791.1678, 5.557064, 4397.054, 819.6208, 6.680803, 5479.025, 100.0, 99.91726, 99.70633, 99.61946, 99.93165, 99.64222
33645.40572, 60.00867126213952, 60.00878121278635, 60.0074385189355, 32.572785375585866, 32.82146879305462, 32.78083651593722, 0.9999777077851479, 0.9999737091738221, 0.9999764790438954, 9300.422715095041, 9350.983111976286, 9342.268881130201, 231.512818424486, 68.73897738729693, 61.58717971957094, 9299.80948214378, 9353.067447191603, 9341.782330505364, 286.5343515263829, 286.05903133983907, 286.338041234272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.638, 796.7339, 5.521888, 4399.816, 824.6516, 5.305452, 4374.914, 785.2412, 5.592305, 4391.584, 797.3481, 5.518165, 4399.899, 825.0881, 6.626783, 5468.162, 99.95565, 99.99694, 99.42846, 99.80226, 99.9963, 99.4197
33647.75172, 60.01126701379739, 60.009639671684276, 60.01186429778698, 32.54750722064148, 32.798387101415315, 32.7264900896533, 0.9999831597144417, 0.99997663904463, 0.9999798976451834, 9294.18301016418, 9346.417144935825, 9337.177700620803, 225.79632183699619, 64.23415016918352, 59.12216689532306, 9299.917949435612, 9347.622072701415, 9335.507987940093, 286.4752262549019, 286.0481645902292, 286.2750412594908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8407, 6.934116, 5497.525, 789.7105, 5.568305, 4394.98, 829.8734, 5.257593, 4365.626, 788.3482, 5.57061, 4395.537, 802.1359, 5.481639, 4400.261, 831.2314, 6.553718, 5448.144, 99.9536, 99.89453, 99.16031, 99.89716, 100.0, 99.05896
33650.031520000004, 60.00909623349346, 60.01041844033118, 60.01365036450124, 32.623366773355016, 32.84959420466287, 32.77804275615665, 0.9999766049504268, 0.9999790536354366, 0.9999790041021032, 9305.009788750167, 9364.849886948388, 9353.908094338067, 223.1817929708909, 62.32811687818935, 61.12038146084524, 9308.374578880394, 9358.552300433235, 9352.687316386955, 286.5480084265008, 286.03390583717066, 286.37155625509337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.2329, 6.957317, 5495.688, 787.9206, 5.57512, 4395.085, 826.2628, 5.295696, 4374.327, 785.3771, 5.592305, 4391.42, 797.3481, 5.518165, 4399.895, 825.2274, 6.625135, 5468.618, 99.90802, 99.8869, 99.38924, 99.8036, 99.995, 99.41656
33652.425760000006, 60.01124300683648, 60.00636337123265, 60.0097875597613, 32.628553197698174, 32.8661875573816, 32.801087295232925, 0.9999810442275572, 0.9999785298167507, 0.9999833204294325, 9305.76113042323, 9362.473926165196, 9348.51282499354, 225.80317800965395, 61.46903573982324, 60.07225994513874, 9312.751596299184, 9364.681418656939, 9356.252369245864, 286.4209844167406, 285.97727349490845, 286.1258972873842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8013, 6.934295, 5497.69, 790.4304, 5.562043, 4396.479, 824.7292, 5.305452, 4375.591, 791.494, 5.555533, 4397.023, 797.3099, 5.518165, 4399.956, 825.108, 6.626417, 5468.045, 99.9566, 99.91468, 99.44125, 99.93095, 99.9963, 99.41761
33654.8324, 60.008540425709654, 60.00852126270879, 60.010592389181284, 32.614426952884884, 32.8484026367822, 32.773971624875564, 0.9999780016458536, 0.9999740058625731, 0.9999772152078613, 9301.006915393526, 9359.227179731652, 9354.247400691853, 224.20119758228884, 66.42948322271445, 63.27533697010267, 9309.219137099106, 9357.602828940579, 9348.158256554088, 286.53630357184744, 286.09095278611574, 286.2407941878812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.11, 6.883074, 5500.524, 796.7534, 5.522256, 4399.933, 818.4786, 5.360674, 4387.697, 797.7856, 5.51545, 4400.194, 791.1488, 5.557429, 4396.896, 818.6864, 6.69765, 5483.251, 100.0, 99.99564, 99.71388, 100.0, 99.92805, 99.70144
33657.19696, 60.01423431084364, 60.01035435859857, 60.008093234890666, 32.60361220596241, 32.84057175242392, 32.76054347149678, 0.9999780169876624, 0.999968340738652, 0.9999767640034464, 9307.280981880482, 9356.061460190362, 9351.524462946132, 229.01305786949342, 70.04001822788223, 57.24726365097513, 9303.355737297155, 9362.815694887391, 9352.725886721772, 286.5221785004772, 285.91686406949185, 286.24369436923297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.933938, 5497.523, 790.4498, 5.562043, 4396.309, 824.7487, 5.306557, 4375.755, 791.5134, 5.555349, 4397.077, 797.329, 5.517982, 4400.002, 825.2671, 6.626234, 5467.99, 99.95356, 99.91724, 99.44758, 99.93493, 99.99865, 99.41766
33659.542960000006, 60.008236385174655, 60.00085142472561, 60.006891238877465, 32.59417989032218, 32.815753714139476, 32.74434030155106, 0.9999813068987985, 0.9999747274770647, 0.9999773955354464, 9297.531989371568, 9343.563531502758, 9339.214061276542, 224.0820014498022, 56.028763682902536, 66.39813951172088, 9295.63622440864, 9349.868988829474, 9337.711405233058, 286.5273959457837, 286.1570867643071, 286.14823962184533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.638, 796.7339, 5.52244, 4400.098, 824.6128, 5.3049, 4375.923, 791.4746, 5.555717, 4396.659, 798.0729, 5.509582, 4400.317, 826.957, 6.600963, 5459.791, 99.95356, 99.99574, 99.45141, 99.93373, 100.0, 99.3009
33661.9072, 60.00604854366706, 60.006087465240924, 60.00531873510016, 32.61423214983565, 32.85748730528085, 32.79091638773512, 0.9999784927933889, 0.9999837104529857, 0.9999790972136199, 9306.694566078506, 9365.059928044438, 9354.379187338398, 220.7892790054275, 57.74694399496002, 64.08388745557477, 9308.71837797682, 9355.221377292506, 9359.588782703602, 286.5241946844226, 286.09138190280567, 286.2302740371651, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4531, 6.981946, 5491.45, 802.2204, 5.484864, 4400.511, 829.6987, 5.264772, 4365.741, 788.3676, 5.574471, 4395.271, 799.1984, 5.508668, 4399.888, 826.1021, 6.621473, 5467.356, 99.83908, 100.0, 99.19799, 99.89112, 99.99605, 99.39468
33664.287800000006, 60.006714578136176, 60.00301818503316, 60.00492557653379, 32.63612119651567, 32.82488997391763, 32.78977653593053, 0.9999766070896253, 0.9999788505913826, 0.9999788890571388, 9300.14287345038, 9363.064189573794, 9354.205751423182, 217.48700236213244, 55.87145838025663, 63.54066284600003, 9311.384412331408, 9362.52287683619, 9349.979586910205, 286.48614576305846, 286.01026731014514, 286.2810040970383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.4892, 6.96285, 5493.406, 796.7339, 5.52244, 4399.875, 824.8458, 5.305268, 4375.591, 791.4746, 5.555533, 4397.14, 797.3099, 5.518347, 4399.955, 825.2075, 6.626234, 5467.935, 99.89273, 99.99574, 99.44253, 99.93239, 99.99745, 99.4156
33666.59436, 60.01184222235025, 60.01024027775346, 60.006532784732016, 32.57625815648108, 32.814781790822586, 32.76176613553751, 0.9999785669939036, 0.9999747307156833, 0.9999795173878299, 9299.087894360911, 9345.584843108205, 9343.344909982876, 225.73867224955154, 69.29192657001568, 59.93721395840703, 9301.408226075111, 9347.392525560404, 9344.474513982303, 286.5057357593406, 286.05414735961074, 286.2802817473305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 781.1301, 7.022458, 5481.738, 790.4692, 5.562043, 4396.592, 818.2457, 5.361042, 4387.31, 797.7856, 5.515083, 4400.024, 791.1488, 5.557612, 4396.839, 818.8256, 6.696002, 5483.021, 99.67882, 99.91607, 99.71018, 100.0, 99.92675, 99.69822
33668.8948, 60.00266425965137, 60.00434159303326, 60.00777777667077, 32.58233246288459, 32.83443818355387, 32.74863056625744, 0.9999799066277393, 0.9999759578008355, 0.9999780241093797, 9307.748086608957, 9358.748863862857, 9337.107138919273, 227.9848420932924, 66.45442131975051, 59.80786767055952, 9304.63016764837, 9358.38893546527, 9353.864490564334, 286.4768489850882, 286.0829462066736, 286.17345091239787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4926, 6.981767, 5491.169, 796.7534, 5.522256, 4399.987, 824.7875, 5.304348, 4375.928, 791.5328, 5.555165, 4397.136, 797.3481, 5.517799, 4400.112, 828.1896, 6.591624, 5463.52, 99.84109, 99.99831, 99.43356, 99.93351, 99.99755, 99.28738
33671.20392, 60.006752377544956, 60.00701930106811, 60.00618729486676, 32.58198911748526, 32.79242036393878, 32.77689046481529, 0.9999811181078165, 0.9999739712974436, 0.9999805587377262, 9294.101535079368, 9354.317540669404, 9341.512953725623, 229.66169696136922, 67.953876519, 52.414550888549456, 9309.777930881453, 9353.94503680471, 9344.03652000262, 286.51363366327416, 286.1006423061645, 286.28640886998335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4728, 6.981767, 5491.117, 790.4109, 5.562043, 4396.478, 824.6128, 5.304716, 4375.875, 791.5134, 5.555165, 4397.024, 797.3481, 5.518165, 4400.008, 825.1876, 6.62605, 5468.04, 99.83899, 99.91855, 99.43229, 99.93095, 99.99878, 99.4239
33673.607, 60.0078551156916, 60.00940766681536, 60.00687987956421, 32.56247304656255, 32.831995506199085, 32.77821025719103, 0.9999804264538794, 0.9999747638359113, 0.9999798341389925, 9302.194216420976, 9357.460861592788, 9351.783781123822, 223.49600527282792, 64.74836280605041, 60.27612044516172, 9308.277204009642, 9365.263805745755, 9349.392741901896, 286.51638379609943, 286.0457001133376, 286.28993712770614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8407, 6.933938, 5497.581, 784.0878, 5.599619, 4390.419, 831.1158, 5.24526, 4359.513, 785.2606, 5.592489, 4391.42, 803.6428, 5.475065, 4400.202, 830.8736, 6.565987, 5452.905, 99.95461, 99.78086, 99.07972, 99.80492, 100.0, 99.12259
33675.91676, 60.007029669127824, 60.00617790487921, 60.0103888551957, 32.617229933339914, 32.82812221432673, 32.773371257646836, 0.9999791552081242, 0.9999756469586549, 0.9999807849789281, 9306.61066223944, 9364.964697250101, 9351.403730949016, 227.04676889103484, 64.35814969379817, 59.40923964383819, 9316.161542109438, 9360.58321003614, 9353.150727338989, 286.5193735033392, 286.0223240842798, 286.29409337161513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4531, 6.981946, 5491.279, 790.4109, 5.562043, 4396.366, 824.7681, 5.304532, 4375.643, 791.5134, 5.555349, 4397.141, 797.3099, 5.518347, 4399.95, 825.2075, 6.628981, 5468.334, 99.84003, 99.91604, 99.44503, 99.93106, 99.99745, 99.42286
33678.25632, 60.007703516336576, 60.00893922951294, 60.00871390005017, 32.60644338875642, 32.837238849607765, 32.77175917323503, 0.9999793538438648, 0.9999744812297483, 0.9999809957694109, 9303.067236072715, 9360.06885705848, 9349.098287686691, 230.40824051421168, 65.09879572951792, 64.16733907634944, 9310.69085044939, 9355.596929190902, 9353.140398447928, 286.5292496854256, 286.0239799423307, 286.21472077168494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.971, 791.1113, 5.554307, 4397.639, 819.8375, 5.345212, 4386.21, 795.3389, 5.531079, 4399.465, 791.95, 5.552681, 4396.951, 818.2291, 6.702778, 5484.05, 99.96171, 99.94119, 99.7595, 99.98711, 99.93164, 99.71584
33680.660560000004, 60.01171081332763, 60.011663998007954, 60.013642553066575, 32.55388755515836, 32.788167408879595, 32.733360844973525, 0.9999747379111842, 0.9999723404804743, 0.9999770568070008, 9300.235667352514, 9344.541410523292, 9335.896653059539, 229.527319982255, 66.10788084363958, 65.83762325674934, 9298.857151325272, 9344.508360314083, 9342.392479579214, 286.5412666499582, 286.03079082560936, 286.3252045736179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.3642, 6.918946, 5498.192, 791.2475, 5.559648, 4396.591, 824.8264, 5.304532, 4375.365, 791.5134, 5.554981, 4397.194, 797.3672, 5.517982, 4399.896, 825.0285, 6.625867, 5468.389, 99.9749, 99.92219, 99.43104, 99.93352, 99.99755, 99.42385
33682.97632, 60.01656580738971, 60.015923290641034, 60.013636770079536, 32.578914354901976, 32.82342473451725, 32.774869130525815, 0.9999771111912694, 0.9999739448511051, 0.9999792263786702, 9298.756054418158, 9358.05422494661, 9350.124952316517, 223.69427523859713, 66.68716889264942, 56.79157863697367, 9299.737435205214, 9357.562221464661, 9343.095302435482, 286.46377724948167, 286.1485611700278, 286.3081543498327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8013, 6.934295, 5497.753, 796.7534, 5.522256, 4399.927, 824.7098, 5.305268, 4375.59, 791.4746, 5.555349, 4397.082, 797.329, 5.518347, 4399.791, 825.1279, 6.627332, 5467.587, 99.95775, 99.99694, 99.42988, 99.93228, 99.99875, 99.40928
33685.307080000006, 60.0188198039831, 60.018238045417476, 60.0179224437969, 32.51656939447113, 32.784443491770645, 32.70968727923256, 0.9999773447437562, 0.9999822617216456, 0.9999787493474251, 9291.028609566836, 9354.838092396534, 9340.105469002647, 217.68672254985972, 60.08543669198298, 55.96380425676489, 9303.547757050193, 9353.28680739444, 9343.041060255819, 286.5577100480338, 286.1194791448677, 286.3228046334072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 786.4728, 6.982124, 5491.227, 802.9402, 5.480075, 4400.253, 831.0576, 5.246181, 4359.399, 785.2412, 5.592489, 4391.309, 803.6237, 5.475065, 4400.198, 831.4303, 6.552253, 5447.972, 99.83699, 100.0, 99.08368, 99.80225, 100.0, 99.05276
33687.65292, 60.02045529556838, 60.02055429025883, 60.022117198473694, 32.61055152454094, 32.84406136592922, 32.79192814701002, 0.9999750546798857, 0.9999799470850289, 0.999976850599898, 9308.391167645981, 9358.894867896357, 9352.190053475228, 216.61654578526486, 59.52614288023733, 61.38575934229266, 9316.940067078773, 9365.769936710782, 9352.751529791907, 286.4343037203257, 286.11480843728003, 286.28647058026456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934473, 5497.748, 796.7145, 5.522256, 4399.762, 824.7487, 5.305452, 4375.813, 791.4746, 5.555533, 4397.198, 797.329, 5.518165, 4399.899, 825.1677, 6.625867, 5467.991, 99.95356, 99.99318, 99.44141, 99.93492, 99.99872, 99.41662
33689.95668, 60.019263172866374, 60.022789385767716, 60.02077460358765, 32.6176078186821, 32.82034183188519, 32.76803716695104, 0.9999747059959803, 0.9999777363489322, 0.9999779196739506, 9305.71751047488, 9361.436907698047, 9351.497108271018, 221.5174309286881, 68.32011873265833, 65.87234503684795, 9302.710892029228, 9362.605916274995, 9351.870692684175, 286.4051209472778, 286.0524221640797, 286.3205291281749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.638, 796.7339, 5.52244, 4400.103, 824.8264, 5.304532, 4375.653, 791.4746, 5.555349, 4397.363, 796.9475, 5.520721, 4399.53, 824.2333, 6.642715, 5473.198, 99.95565, 99.99705, 99.44641, 99.93228, 99.98906, 99.48839
33692.29432, 60.02436728244991, 60.02248539696294, 60.02031732659522, 32.59215026602613, 32.82305910989455, 32.77150250248005, 0.999976679445176, 0.9999728816833632, 0.9999764226396601, 9307.3659293587, 9359.086912491259, 9351.69670657066, 226.1257357767381, 68.47169041864072, 62.534766012920954, 9307.15046897002, 9352.516691648347, 9345.403363326843, 286.6056183768092, 286.0889738008172, 286.27640953006784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.1297, 6.882896, 5500.362, 790.4498, 5.561674, 4396.698, 818.8863, 5.353311, 4384.775, 796.038, 5.529057, 4399.018, 794.5632, 5.536427, 4399.532, 823.4977, 6.641433, 5468.444, 100.0, 99.91981, 99.65259, 99.98088, 99.97944, 99.43833
33694.693640000005, 60.02224663378986, 60.024916612699094, 60.024449446396275, 32.56258495446946, 32.8298643521551, 32.75031461455381, 0.9999800232922729, 0.9999746454448836, 0.9999763861793093, 9299.719160423685, 9360.15293698782, 9353.984050743038, 231.8067833722548, 68.57237426003121, 61.44309158217277, 9302.82072431125, 9350.572268648117, 9349.231075771271, 286.5484218820872, 286.0396539534411, 286.24352600239484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.522, 793.2319, 5.547307, 4397.75, 824.7098, 5.306741, 4374.802, 791.494, 5.555165, 4397.141, 797.329, 5.518165, 4399.9, 825.1876, 6.626417, 5468.273, 99.95355, 99.94745, 99.4554, 99.93229, 99.99381, 99.41861
33697.098640000004, 60.022057412540214, 60.01800532632801, 60.01836369959816, 32.570136761528644, 32.783804941661856, 32.705257287706516, 0.9999785012392121, 0.9999762757394854, 0.9999775525302103, 9286.368925846422, 9350.732126946663, 9335.887412879008, 228.872771031424, 63.381482058322035, 62.59189452431019, 9290.517487839126, 9339.017979057313, 9337.099419555821, 286.50720323624694, 285.9657643341254, 286.3334224028739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 787.9317, 6.975521, 5491.223, 784.1073, 5.59925, 4390.356, 830.9993, 5.246365, 4359.512, 785.2412, 5.592305, 4391.361, 803.6428, 5.475065, 4400.086, 831.4303, 6.552436, 5447.919, 99.84621, 99.77942, 99.08355, 99.8036, 99.99678, 99.05266
33699.37752, 60.02041395268803, 60.018217238291214, 60.017903759024904, 32.607480894791074, 32.841426040774486, 32.76704097657016, 0.9999824841975171, 0.9999765218052551, 0.9999777694444691, 9310.279285504448, 9362.89806195189, 9360.391788737958, 223.91881567602968, 59.243985657735266, 60.265199530019345, 9312.776157534901, 9360.036627349162, 9348.05027035454, 286.4970254593866, 285.9865455963991, 286.2540834460454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8013, 6.934116, 5497.58, 790.3914, 5.561858, 4396.201, 824.7681, 5.304164, 4375.531, 791.494, 5.555165, 4397.251, 797.329, 5.517982, 4399.734, 825.1677, 6.6266, 5468.442, 99.9546, 99.91481, 99.4425, 99.93613, 99.99886, 99.42483
33701.6932, 60.01619773321535, 60.01729669591971, 60.017997792263266, 32.5861816152457, 32.84982326271685, 32.78167559462906, 0.9999808440628353, 0.9999757782196992, 0.9999787081879739, 9314.382374607223, 9369.597960464285, 9363.98146228701, 228.0232674781114, 58.67162034563472, 64.00153482887436, 9311.907492300996, 9360.23062974101, 9357.786825497022, 286.41259548818476, 286.0051812289492, 286.271988136652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934295, 5497.748, 790.3914, 5.562043, 4396.308, 824.7487, 5.303979, 4375.253, 791.5134, 5.555349, 4397.082, 797.329, 5.518347, 4400.115, 825.0881, 6.626966, 5468.163, 99.95565, 99.91468, 99.43617, 99.93228, 100.0, 99.42177
33704.107800000005, 60.01574735405337, 60.01498166321388, 60.01691517257085, 32.57551595133978, 32.81063682852194, 32.75275048211132, 0.9999730220497104, 0.9999743393283429, 0.9999777909308548, 9301.970839373178, 9348.020791916504, 9341.19745641222, 224.19716926350884, 70.61372819557619, 59.53537910133696, 9307.212598098038, 9346.457110530779, 9343.530483175378, 286.5061924150332, 285.92370857373385, 286.24495694244945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.1297, 6.882896, 5500.466, 796.7534, 5.522256, 4399.876, 818.3428, 5.361595, 4387.534, 797.7856, 5.515266, 4400.141, 791.1488, 5.557612, 4397.543, 819.8395, 6.679522, 5479.371, 100.0, 99.99441, 99.70616, 100.0, 99.93662, 99.62352
33706.452880000004, 60.01487089383768, 60.014480495300475, 60.01386981637664, 32.59198623220909, 32.81778355702687, 32.74856607786919, 0.9999764089076635, 0.9999727700699829, 0.9999781156150448, 9298.773763491457, 9357.522980907444, 9352.79307193874, 226.69801795013336, 67.72130508636837, 61.80105859222999, 9311.69155766949, 9362.180074892938, 9346.842411858172, 286.51805766853107, 286.0686847367406, 286.3016034883824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8013, 6.933938, 5497.523, 790.4109, 5.561858, 4396.698, 824.7487, 5.306557, 4375.707, 791.5328, 5.555349, 4397.194, 797.3481, 5.518165, 4399.956, 825.1478, 6.625501, 5467.933, 99.95366, 99.91726, 99.44649, 99.93361, 99.9976, 99.41556
33708.8, 60.01322586273406, 60.016504973907125, 60.016298377961476, 32.52742291827169, 32.77827726145656, 32.73695751873552, 0.9999747741774926, 0.9999778874438542, 0.9999750285010743, 9300.341488017266, 9345.866749788387, 9344.759786758355, 218.9317739452149, 62.49189739277972, 63.778554055355016, 9290.681536305423, 9352.91710052164, 9342.54153828929, 286.59066753832417, 286.0399644212483, 286.2817799613552, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.8013, 6.936972, 5497.08, 798.1542, 5.51323, 4400.613, 827.447, 5.277841, 4367.861, 787.5909, 5.578883, 4392.883, 802.8607, 5.480726, 4400.198, 831.2712, 6.552986, 5447.913, 99.94653, 100.0, 99.26817, 99.84302, 100.0, 99.05275
33711.16204, 60.01378492245471, 60.01194486614738, 60.0131352760826, 32.612405260790275, 32.80608711245843, 32.77406612561754, 0.9999781718806705, 0.9999774721695618, 0.9999752157894497, 9311.583613071885, 9358.666813558155, 9357.344900363818, 216.1734579110844, 60.353742675386, 62.22665213937307, 9312.674190088457, 9357.368757183038, 9355.384330317984, 286.609098183821, 285.9554716872407, 286.19528734817624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 790.3369, 6.94875, 5496.412, 797.3565, 5.518204, 4399.93, 825.1757, 5.302875, 4375.019, 791.4746, 5.555349, 4396.917, 797.3099, 5.518347, 4399.902, 825.108, 6.625318, 5468.277, 99.93033, 99.99824, 99.43084, 99.93613, 99.99497, 99.41133
33713.475640000004, 60.013163517524326, 60.011960258551326, 60.014174451451694, 32.603866475854126, 32.85394446982817, 32.78333188697271, 0.9999722174076837, 0.999980750784566, 0.9999757403389208, 9311.573757537735, 9361.576723991937, 9350.107426784929, 217.58735249818892, 61.013351235199934, 62.15475334788334, 9313.483122969696, 9361.854319535094, 9354.74960756423, 286.4956911472033, 286.0112437725675, 286.273643699913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.633, 796.7145, 5.52244, 4399.869, 824.8264, 5.3049, 4375.814, 791.4746, 5.555349, 4397.14, 797.3099, 5.518347, 4399.896, 825.108, 6.626234, 5468.101, 99.95461, 99.99962, 99.43992, 99.93359, 99.995, 99.41549
33715.844520000006, 60.01177516389837, 60.011167087898315, 60.01145835218916, 32.59709198190785, 32.8328415965256, 32.76359356843826, 0.9999746124319013, 0.9999739219147676, 0.9999776689219396, 9308.977327889786, 9353.487476552269, 9343.66298650725, 227.12667319467346, 64.4353415053007, 64.88278189135508, 9309.864292406055, 9353.695410947787, 9345.911140561102, 286.4701582161493, 286.0860432993627, 286.26703578113495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 799.1297, 6.883074, 5500.356, 790.4304, 5.562043, 4396.25, 818.3622, 5.361042, 4387.078, 797.7662, 5.51545, 4400.305, 791.1488, 5.557612, 4396.896, 818.7858, 6.696918, 5483.308, 100.0, 99.91857, 99.7102, 100.0, 99.92802, 99.69201
33718.15832, 60.00832617863331, 60.00700151162619, 60.00499955721079, 32.607195590348816, 32.842135653079865, 32.78564621290963, 0.9999746840901563, 0.9999742059876766, 0.9999766759296889, 9305.365947809314, 9360.918167109812, 9353.87930827213, 223.90614553320756, 71.55149712253115, 62.212625107918484, 9306.643673575705, 9356.004218229713, 9343.638529445494, 286.4609201950254, 285.9895604502434, 286.21917933492136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.821, 6.934116, 5497.581, 796.7145, 5.52244, 4399.874, 824.7681, 5.305636, 4376.146, 791.494, 5.555349, 4397.023, 797.3099, 5.517982, 4399.675, 825.0881, 6.626783, 5467.816, 99.95461, 99.99572, 99.4233, 99.93095, 99.9963, 99.4217
