TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33734.54112, 60.0084832467333, 60.007500784002225, 60.01003782849535, 31.359199074392833, 31.60661121633083, 31.540511116444723, 0.9999745009813282, 0.9999717930849849, 0.9999753346612286, 8953.649313243575, 8998.261551956484, 8992.135889393337, 210.44236433066783, 68.39895399549914, 60.5453728456032, 8954.38658603894, 9002.909997760695, 8987.403474471977, 286.4525716879583, 285.9745195282212, 286.1760098645216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4531, 6.981767, 5491.001, 802.9402, 5.480075, 4400.034, 831.0187, 5.246181, 4359.513, 785.2218, 5.592489, 4391.414, 803.6237, 5.475065, 4400.141, 813.0402, 5.405006, 4393.592, 99.83699, 100.0, 99.08103, 99.80346, 99.99926, 99.85861
33736.8756, 60.00667227508499, 60.008638489634315, 60.0057883041083, 31.35845623252784, 31.589383485048863, 31.54103341085268, 0.9999751857192113, 0.9999784199821447, 0.9999772839453523, 8954.62763123982, 9002.199273444448, 8990.089273828004, 206.60436200679806, 57.05646523261703, 59.17920324292936, 8951.31615179461, 8999.356137763329, 8996.121215978741, 286.4000678011745, 285.94865475768563, 286.2651904377529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8013, 6.934116, 5497.58, 796.7339, 5.52244, 4399.816, 824.8069, 5.304532, 4375.65, 790.6202, 5.564174, 4395.809, 797.3672, 5.517982, 4399.9, 818.6665, 5.357395, 4386.087, 99.95461, 99.99441, 99.44514, 99.90334, 99.99865, 99.70464
33739.15744, 60.0089081890386, 60.00894203835735, 60.00694739093213, 31.340675528637053, 31.594581919903707, 31.536133634432407, 0.9999787581019913, 0.9999743218448947, 0.9999763128952535, 8948.913238573869, 8992.109552429321, 8984.374122254783, 214.82854881783078, 61.07729247746761, 59.30118386147478, 8950.556839770252, 8998.193202944925, 8979.991944746067, 286.47219304258346, 285.9520272989008, 286.214351516548, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.933938, 5497.691, 796.1891, 5.528151, 4399.281, 823.4675, 5.31668, 4388.222, 782.2313, 5.61253, 4386.505, 792.8083, 5.547385, 4397.489, 824.7502, 5.303557, 4367.242, 99.95661, 99.98712, 99.78998, 99.70302, 99.94756, 99.42816
33741.53372, 60.00694898899348, 60.005085013014245, 60.00405699277082, 31.341259405291936, 31.582723995672232, 31.507949551899788, 0.9999785157876723, 0.9999739475321886, 0.999978829353273, 8947.707052479813, 8991.06528859277, 8987.495879723301, 215.138725192126, 63.20856809026425, 59.16750367397526, 8946.655102746505, 8999.751808632722, 8985.581001807815, 286.49326432384004, 286.000892941208, 286.26398891932774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 796.2711, 6.911808, 5498.974, 795.0802, 5.532939, 4399.714, 824.3799, 5.306005, 4375.365, 785.2218, 5.592305, 4391.414, 797.3481, 5.518165, 4399.788, 818.5075, 5.357944, 4386.722, 99.98401, 99.98986, 99.43872, 99.80482, 99.99377, 99.69557
33743.8982, 60.00586658848008, 60.00510591810006, 60.005046561348294, 31.3557726468816, 31.548537631383937, 31.501770848213937, 0.9999793051667379, 0.9999725652945133, 0.9999785126322388, 8946.300843746641, 8997.75589080383, 8987.013774050014, 216.80747575934947, 63.38673854866852, 54.46149603474532, 8953.489629335922, 8996.556144455826, 8993.87562480116, 286.43806378223553, 285.99575372358015, 286.25093404958994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8604, 6.934116, 5497.581, 790.4498, 5.562043, 4396.42, 824.6322, 5.304532, 4375.646, 785.2412, 5.592305, 4391.421, 797.3481, 5.518165, 4399.895, 825.2472, 5.300627, 4374.312, 99.95461, 99.91857, 99.43997, 99.8048, 99.99749, 99.42544
33746.23784, 60.00335494279134, 60.00751321923851, 60.00269098889661, 31.305987481042592, 31.542818386794224, 31.483385156874608, 0.9999799158470734, 0.999976181968929, 0.9999804606814895, 8938.5827852036, 8991.512762531023, 8981.864930510714, 218.15219067141516, 59.430638637652464, 59.72316633642686, 8938.394420684273, 8992.509170150854, 8986.991147967517, 286.51451479508495, 286.02138552039446, 286.3057468219937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4926, 6.981946, 5491.227, 784.0295, 5.59925, 4390.243, 831.0964, 5.24526, 4359.34, 791.4746, 5.555533, 4397.194, 803.6237, 5.475065, 4400.028, 831.4104, 5.242212, 4358.492, 99.83908, 99.77554, 99.07833, 99.93482, 99.99937, 99.05402
33748.60708, 60.006870266304105, 60.00454192191612, 60.00550009375963, 31.37385212510141, 31.5891696315069, 31.538873636957327, 0.9999792781455303, 0.9999776104454395, 0.9999786622564909, 8952.925051142425, 9002.48074237062, 8996.616372369419, 211.70051249842527, 55.736054520852576, 56.73173093040418, 8951.811660223206, 9004.916890495946, 9000.626754169265, 286.44269840551596, 285.9412870562803, 286.2910088228202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.933938, 5497.638, 790.4498, 5.562043, 4396.362, 824.7681, 5.304716, 4375.532, 785.2412, 5.592489, 4391.584, 797.329, 5.518165, 4400.007, 825.0881, 5.30081, 4374.314, 99.95556, 99.91473, 99.43861, 99.80359, 99.99875, 99.41869
33750.9064, 60.00696810392134, 60.00522305467881, 60.006344185189604, 31.376493352661186, 31.630976283065543, 31.547873640620978, 0.9999804713603831, 0.9999803077143117, 0.9999803587274092, 8946.367487515758, 9006.518840887578, 8996.098171706346, 214.45500954045292, 62.67116060915123, 60.12145199082204, 8947.848028796438, 9003.652694025548, 8992.798324006078, 286.42872593871795, 285.921766304768, 286.22897156682063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.933938, 5497.581, 790.3914, 5.562043, 4396.424, 824.7681, 5.304348, 4375.133, 791.5134, 5.555717, 4397.251, 797.2718, 5.521635, 4399.63, 824.5911, 5.312164, 4377.767, 99.95366, 99.91732, 99.44255, 99.93612, 99.99392, 99.49331
33753.228200000005, 60.00336834521592, 60.00258551235557, 60.000444027535615, 31.345688681486543, 31.59736215900459, 31.53894746261908, 0.9999777178189385, 0.9999762048180584, 0.9999757044145398, 8942.004837006018, 9000.374297915956, 8987.08584350979, 214.3430228218649, 68.32570124094491, 57.824953367089506, 8950.067983521141, 8990.833028289853, 8987.359251234413, 286.37438532856146, 285.9926069344466, 286.1970744617255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.1297, 6.883074, 5500.582, 796.7339, 5.522256, 4399.872, 818.6534, 5.356993, 4385.57, 796.3098, 5.525195, 4399.402, 793.6285, 5.53935, 4398.938, 822.941, 5.315277, 4377.511, 100.0, 99.997, 99.69062, 99.98575, 99.97445, 99.48748
33755.6828, 60.001650370115, 60.00696077822512, 60.002968617597794, 31.371958134669562, 31.607766729483235, 31.54858028229733, 0.9999775826907635, 0.9999816677097958, 0.9999785055901792, 8959.675691553519, 9003.237659507544, 8997.94337414478, 207.24953494234433, 54.21678134396825, 57.497340854794174, 8953.796912101245, 9001.527720067039, 8999.187093505703, 286.4527095191775, 286.0114421856431, 286.2010227764896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934295, 5497.69, 793.9907, 5.537544, 4399.278, 824.7098, 5.305636, 4375.188, 791.4746, 5.555533, 4397.028, 797.3099, 5.518165, 4399.955, 825.108, 5.301726, 4374.546, 99.95669, 99.98218, 99.45024, 99.93105, 99.99251, 99.4201
33758.02324, 60.00293872983073, 60.00274007766965, 60.00360398014468, 31.35143221279842, 31.56778879280748, 31.509039653950296, 0.9999774433769864, 0.9999759790367722, 0.9999769365205612, 8933.77789894119, 8994.156838506276, 8986.53260881618, 206.68985981692958, 62.67294417431458, 59.34276910064045, 8939.741286888882, 8990.852801200292, 8983.73640753101, 286.34973316130237, 285.96752862061896, 286.18802931520656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 788.2668, 6.971773, 5492.009, 802.6873, 5.481917, 4400.314, 830.9605, 5.246181, 4359.338, 785.2218, 5.592489, 4391.647, 803.6046, 5.47543, 4400.028, 831.4104, 5.242029, 4358.492, 99.86745, 100.0, 99.07448, 99.79982, 99.99801, 99.05524
33760.394680000005, 60.00464619007041, 60.004117476728865, 60.00358680143642, 31.356347307096414, 31.609717351904617, 31.54141684101059, 0.9999818455236694, 0.9999812078133159, 0.999976451128516, 8956.897651672487, 9005.295705255729, 8996.693504398516, 204.20098815690335, 57.69158120851989, 61.129254895863596, 8949.261156081775, 9003.325738707823, 8995.095392171925, 286.5144548814031, 286.0027993605402, 286.1873835080025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8013, 6.934473, 5497.748, 796.7339, 5.52244, 4399.869, 824.7292, 5.305268, 4375.25, 791.4746, 5.555349, 4397.028, 797.3099, 5.518165, 4399.847, 825.1876, 5.301177, 4374.776, 99.95366, 99.99705, 99.45024, 99.93106, 99.99511, 99.42673
33762.733960000005, 60.00620453552183, 60.00528859789515, 60.00628834009632, 31.383323610429926, 31.61494567224585, 31.554542978460603, 0.9999783799608367, 0.9999810361600945, 0.9999776619676727, 8961.322115830091, 9008.919262448902, 8994.302032946322, 207.53586040379605, 52.769274786775895, 58.4020957670341, 8953.880340609147, 9004.162630091712, 8997.217630236019, 286.423457251562, 286.0005499694445, 286.241362612148, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.581, 796.7145, 5.522256, 4399.874, 824.6904, 5.304348, 4375.7, 791.4551, 5.555533, 4397.023, 797.3099, 5.518347, 4400.005, 825.1677, 5.300993, 4375.015, 99.95461, 99.99572, 99.43734, 99.93095, 99.99756, 99.43075
33765.103520000004, 60.00379148032695, 60.00635095232566, 60.00722502075838, 31.353670163701402, 31.561244295182348, 31.51709815810697, 0.9999806457025573, 0.9999766893647715, 0.9999823182446989, 8943.21957074573, 8981.966582642286, 8982.5198772547, 219.01126172204937, 65.7126110514373, 56.27176384439235, 8933.347021422116, 8992.843806535147, 8989.28116252683, 286.4743144419875, 286.0100891027675, 286.2861987051524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.11, 6.883074, 5500.414, 790.4304, 5.562043, 4396.42, 818.4592, 5.360306, 4387.699, 797.7662, 5.51545, 4400.029, 791.1297, 5.557429, 4397.05, 819.8395, 5.342928, 4382.507, 100.0, 99.91857, 99.70244, 99.99913, 99.93174, 99.63804
33767.44436, 60.00553886050812, 60.00892259664297, 60.00604482184529, 31.347285355842647, 31.594938082528316, 31.510062907994346, 0.9999816516714445, 0.9999741476227724, 0.9999791770544413, 8940.918025122754, 8998.383583872594, 8991.786462131146, 216.70397681903307, 63.20312420839309, 57.04456766563817, 8947.985859893808, 9005.632531267858, 8991.000537898924, 286.3695340511169, 285.86587062481397, 286.1906168781074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8013, 6.934116, 5497.633, 796.695, 5.52244, 4399.817, 824.7292, 5.305452, 4375.368, 791.4746, 5.555533, 4397.087, 797.329, 5.518165, 4399.79, 825.2472, 5.300627, 4374.72, 99.95556, 99.99828, 99.43099, 99.9348, 99.99381, 99.41881
33769.814560000006, 60.00936969934954, 60.0126575625742, 60.01064169821629, 31.303419587524843, 31.545894076158664, 31.512042662806024, 0.9999794892105541, 0.9999784214424624, 0.9999779329165015, 8931.702385073308, 8990.648905440274, 8977.634492139852, 211.1679272722995, 61.42876103611161, 59.49035052261843, 8936.432510550476, 8987.10921709329, 8983.487332335008, 286.4223993871054, 285.96371014647417, 286.26178930401005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.3478, 6.941969, 5496.465, 788.4848, 5.577331, 4393.7, 827.8157, 5.27416, 4366.32, 786.853, 5.585319, 4391.956, 803.3566, 5.477074, 4400.029, 831.3905, 5.242029, 4358.498, 99.9384, 99.8707, 99.23315, 99.82932, 100.0, 99.05537
33772.15468, 60.00773369407245, 60.009733630683705, 60.01258835475606, 31.38349111989916, 31.599558027562786, 31.53916277643893, 0.999981100028032, 0.9999775341213665, 0.9999822032322574, 8955.486496369656, 8997.741451972724, 8997.428243686056, 212.26171399218038, 61.779775020476905, 54.40181247776809, 8959.65180575996, 9007.348901511454, 8997.915420039802, 286.3808426146516, 285.9329121205963, 286.23700439738064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.6129, 6.948037, 5496.688, 789.7494, 5.566279, 4396.367, 825.0981, 5.303979, 4375.017, 791.4746, 5.555165, 4397.141, 797.329, 5.518347, 4399.899, 825.1876, 5.302459, 4374.606, 99.93837, 99.91093, 99.43872, 99.92842, 99.9963, 99.42548
33774.46416, 60.01209412431602, 60.01347938479447, 60.01157166283478, 31.39256487003375, 31.57829796589401, 31.53447640365561, 0.9999815242556788, 0.9999794258349513, 0.9999811971991834, 8951.591033886241, 8999.932294479317, 8994.73514647016, 214.97470401941246, 56.56608675652001, 57.7984071739852, 8953.636385333248, 9003.418522458649, 8995.94763430262, 286.4489128441072, 286.05185371442406, 286.2467584884547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934295, 5497.69, 790.4304, 5.562043, 4396.362, 824.8069, 5.3049, 4375.419, 785.2218, 5.592489, 4391.536, 797.3481, 5.518165, 4400.06, 825.1677, 5.30081, 4374.663, 99.95765, 99.91468, 99.43994, 99.80613, 99.99995, 99.4163
33776.8104, 60.01228051697104, 60.01247620655232, 60.012868556609426, 31.335995250383345, 31.587860694719648, 31.52238756863386, 0.9999793410795943, 0.9999738838246851, 0.9999767625849628, 8947.394681739828, 9003.189889769314, 8990.61592371252, 213.7679730505406, 62.27140416098382, 58.8025259314868, 8949.673958546697, 8995.385352642192, 8989.371309646214, 286.42724582364013, 285.90600202330563, 286.2919188711023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.1297, 6.883074, 5500.75, 796.7728, 5.521888, 4399.706, 818.4398, 5.360674, 4387.584, 778.9691, 5.627056, 4383.434, 791.1488, 5.557612, 4396.896, 818.9647, 5.357395, 4387.119, 100.0, 99.99443, 99.71382, 99.61956, 99.92805, 99.69803
33779.14604, 60.013542456060144, 60.01091398358008, 60.01132976531135, 31.349383885915035, 31.588517190064678, 31.51950181620953, 0.9999763710255924, 0.9999735622702327, 0.9999792317654798, 8948.915981270684, 9001.861644003864, 8987.38175545847, 216.5587008481998, 61.55338433227189, 59.0950142247483, 8943.900637058367, 8993.594801341946, 8990.360329163801, 286.4129737776498, 285.86478077212445, 286.1781290106703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.69, 790.4109, 5.562043, 4396.366, 824.574, 5.304164, 4375.033, 785.2412, 5.592489, 4391.479, 797.329, 5.518165, 4399.895, 825.2075, 5.30081, 4374.432, 99.95356, 99.91601, 99.44879, 99.80226, 99.9962, 99.42416
33781.48408, 60.008964713683596, 60.0078452997995, 60.00925160827285, 31.342292234022427, 31.568863719358877, 31.51139051125271, 0.9999780613750058, 0.9999777193352561, 0.9999777117089063, 8944.039300513114, 8991.217526638542, 8975.650896698575, 210.9493883524392, 58.28158973650898, 56.35305960759297, 8943.29895983349, 8993.294753910483, 8981.923598221982, 286.44360447604174, 285.97235840488537, 286.2652379606912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.933938, 5497.528, 796.7339, 5.522256, 4400.098, 824.7487, 5.3049, 4375.017, 785.2606, 5.592489, 4391.697, 797.9012, 5.512138, 4400.15, 826.6389, 5.287992, 4369.758, 99.95565, 100.0, 99.44377, 99.8099, 99.99969, 99.31129
33783.769640000006, 60.00457405407342, 60.011031042645655, 60.00553251808839, 31.371528213507776, 31.59815905507296, 31.54322109062426, 0.9999760738737107, 0.999979120373157, 0.9999781796750021, 8952.59630083923, 9001.282344909434, 8999.635788819227, 207.0327839557376, 55.63401260584942, 55.992710877580976, 8950.966218272706, 9001.806733713038, 8992.948492512927, 286.42772263169104, 285.9373035867986, 286.20307001270703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4728, 6.981767, 5491.059, 802.9402, 5.480628, 4400.266, 830.1646, 5.257961, 4364.719, 789.5327, 5.570977, 4394.726, 799.9995, 5.50319, 4400.259, 827.0564, 5.286527, 4371.862, 99.83403, 100.0, 99.15783, 99.87874, 100.0, 99.35911
33786.048480000005, 60.005075961991025, 60.00941491675529, 60.00881580141313, 31.37845360794989, 31.584189764087117, 31.551003800930012, 0.9999804965743879, 0.9999812789149756, 0.9999783234576888, 8950.977169035586, 9006.887280597783, 9001.64018125168, 201.60050074016175, 51.851924651075024, 60.83264418935778, 8954.941545790176, 9006.2130752221, 8988.242165982583, 286.45230651249136, 285.9351789536624, 286.2374566840668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.47, 796.7145, 5.52244, 4399.82, 824.7487, 5.305268, 4375.422, 790.2318, 5.55921, 4396.926, 797.2908, 5.518713, 4399.788, 825.1478, 5.299529, 4374.603, 99.9526, 99.99572, 99.44002, 99.92646, 99.99378, 99.40811
33788.35828, 60.00786678858428, 60.008819547024444, 60.00463761166171, 31.344578440368185, 31.59107973915041, 31.5496242977472, 0.9999794776007495, 0.999973203238056, 0.9999779090299178, 8954.771318548925, 9007.509233333958, 8992.599784233344, 219.00860960810974, 60.34420048932361, 58.00010852992091, 8946.930917469554, 9001.327341951544, 8989.758170678051, 286.5184928857441, 285.96826096464673, 286.2143663107532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8965, 6.906275, 5499.919, 792.0062, 5.552464, 4396.753, 817.9739, 5.364172, 4388.283, 797.7274, 5.515635, 4400.141, 791.1297, 5.557612, 4396.839, 818.5472, 5.357944, 4386.374, 99.99501, 99.93754, 99.7323, 100.0, 99.92297, 99.69547
33790.759560000006, 60.00820703286293, 60.008160638918135, 60.012215318325715, 31.364846772853117, 31.59271089036417, 31.522582248161353, 0.9999792304940428, 0.9999774172149961, 0.9999814548316667, 8947.520796448365, 8996.351610307798, 8984.414604329033, 216.07508688436064, 60.668171507713396, 60.691501818005236, 8954.57238260439, 8998.706513470572, 8988.754816694916, 286.50932792138184, 286.01766174308096, 286.2052648311976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.933938, 5497.523, 796.7145, 5.52244, 4399.816, 824.5934, 5.3049, 4375.42, 791.4746, 5.555533, 4397.251, 797.329, 5.518165, 4399.785, 825.287, 5.300627, 4374.723, 99.95565, 99.99705, 99.43859, 99.9348, 99.9937, 99.4135
33793.10012, 60.010154489321465, 60.00912953758857, 60.011081256583566, 31.384826391841283, 31.604647141648332, 31.541538894652575, 0.9999781495272343, 0.9999785807539264, 0.9999803843952748, 8947.561291600225, 9002.643648084828, 8997.572882226114, 214.69194665415807, 62.09598774349979, 59.305390997998074, 8947.528690853658, 8998.317474735999, 8993.910973397933, 286.50151537948807, 285.9354960387001, 286.24192173982266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.69, 790.4109, 5.562043, 4396.366, 824.904, 5.305084, 4375.705, 791.4746, 5.555533, 4397.087, 797.329, 5.518347, 4399.842, 825.2075, 5.300993, 4374.549, 99.9566, 99.91601, 99.44643, 99.93613, 99.99875, 99.42275
33795.46968, 60.0144725573137, 60.014643590974615, 60.01540839289192, 31.34746430240226, 31.573926317389127, 31.513019311494695, 0.9999795539912953, 0.999980646181232, 0.9999785047393065, 8952.409791543321, 8999.8123813903, 8984.555820234316, 214.68705049140863, 64.01034331676419, 58.53641448392045, 8955.192488831675, 9005.343047852513, 8990.505291836838, 286.5513379700921, 286.00966286508094, 286.185333710282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4728, 6.981946, 5491.111, 784.0684, 5.599434, 4390.414, 831.0964, 5.245628, 4359.565, 785.2218, 5.592489, 4391.478, 803.6618, 5.475065, 4400.085, 831.4501, 5.242395, 4359.785, 99.83699, 99.78073, 99.07964, 99.80492, 99.99807, 99.08462
33797.87056, 60.01516842131135, 60.01560965427688, 60.01611620907266, 31.395932068423765, 31.606075805078802, 31.53228497342501, 0.999984929168628, 0.9999792121217275, 0.999981333923912, 8950.330598630193, 9002.804586345614, 8996.555295218353, 211.6766699152331, 56.948780342263944, 55.71405591688222, 8955.315437769543, 8995.411680683255, 8999.025125966342, 286.5263191437084, 285.95777010752187, 286.22380860622405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.934116, 5497.638, 790.4109, 5.562227, 4396.362, 824.7681, 5.30582, 4375.819, 791.494, 5.555533, 4397.023, 797.329, 5.518165, 4399.899, 825.1478, 5.300444, 4374.432, 99.95356, 99.91591, 99.44904, 99.93238, 100.0, 99.4175
33800.27156, 60.01467969210877, 60.016572518671445, 60.01461122660469, 31.373011422494965, 31.575697874247997, 31.551436940386672, 0.9999797225752948, 0.9999765720524274, 0.9999810878737149, 8949.277288670568, 8995.535945913545, 8995.687074715617, 215.23597267545165, 62.18410976895757, 57.348542859702775, 8947.348244722421, 9001.049748255073, 8990.564219180671, 286.4347880578639, 285.9945199114623, 286.1857111004988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.9787, 6.930368, 5498.356, 791.9479, 5.550254, 4398.242, 816.7704, 5.362331, 4386.552, 795.5719, 5.525379, 4399.911, 791.6829, 5.554325, 4396.893, 818.1298, 5.362339, 4387.487, 99.96871, 99.9474, 99.69297, 99.98669, 99.92786, 99.71421
33802.6966, 60.01676276872304, 60.01855951846561, 60.01464950177671, 31.349317570809436, 31.561411416288657, 31.534563692664523, 0.9999781949957545, 0.9999727241919576, 0.9999758608968796, 8947.112314500031, 8993.464071422037, 8993.44585272285, 215.18873664766193, 62.531076152950845, 58.47012528494224, 8946.796485774334, 9001.8010415914, 8979.821664811101, 286.48585090849986, 285.9872324234465, 286.16642187423173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 794.5164, 6.925907, 5498.248, 790.6443, 5.561674, 4396.304, 824.8264, 5.304164, 4375.98, 791.494, 5.555349, 4397.087, 797.329, 5.518347, 4399.951, 825.1876, 5.301543, 4374.311, 99.96673, 99.91607, 99.4527, 99.93615, 99.99749, 99.42402
33805.0062, 60.01682747724935, 60.017783615182445, 60.01742218897934, 31.347183149101138, 31.58512215006598, 31.526661240052086, 0.9999796142556385, 0.9999784224008328, 0.9999769173920431, 8950.438739944266, 8997.838815427582, 8997.046033406981, 212.99632253313803, 59.00039076157236, 57.97136954778853, 8951.006206754872, 8997.829173527503, 8991.352608325333, 286.53832634620846, 285.9635515696174, 286.17470864682446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934295, 5497.523, 796.7339, 5.522256, 4399.82, 824.7098, 5.305084, 4375.47, 791.494, 5.555349, 4397.029, 797.3099, 5.518347, 4400.007, 825.287, 5.301177, 4374.427, 99.95356, 99.99316, 99.44111, 99.93493, 99.99875, 99.41886
33807.3154, 60.012382779784375, 60.01561657262021, 60.015194251565795, 31.309930093460906, 31.554680522522197, 31.483471657499145, 0.999976066131933, 0.9999782594570612, 0.9999765390524197, 8940.500986548766, 8982.73399914877, 8985.437024425599, 207.01416110384662, 61.92848952131999, 58.42373909476555, 8945.380850293095, 8991.901348515037, 8988.450572570131, 286.39202026380286, 285.9015334725659, 286.199972087131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4728, 6.981946, 5491.221, 802.9597, 5.480075, 4400.142, 831.0381, 5.24526, 4359.854, 785.2024, 5.592489, 4391.419, 803.6237, 5.47543, 4400.088, 831.4303, 5.242212, 4358.438, 99.83898, 100.0, 99.08621, 99.80359, 100.0, 99.05402
33809.688760000005, 60.01461544927011, 60.01463078760188, 60.01423707144012, 31.384315047358296, 31.585608104646038, 31.55980140650295, 0.9999797077957188, 0.9999834925079024, 0.9999786273910669, 8960.31807435887, 9008.803639679421, 8994.078826256622, 203.93337921622424, 54.48406523894437, 61.54674603603735, 8960.53589744042, 9010.110070171342, 8995.882918100444, 286.5352259545313, 286.004967456307, 286.27189609123127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.748, 796.7339, 5.522256, 4399.814, 824.7292, 5.305268, 4375.646, 791.494, 5.555349, 4397.304, 797.3099, 5.518347, 4399.948, 825.0683, 5.303557, 4374.665, 99.95765, 99.99574, 99.44009, 99.93733, 99.99497, 99.42148
33812.09184, 60.01071700378829, 60.013201613846256, 60.011023479006084, 31.350507702777517, 31.596032384927874, 31.511295997419676, 0.999978461950694, 0.9999812864540149, 0.9999779226207248, 8958.992853363592, 9001.46214668906, 8988.388996319287, 214.1028441752087, 58.08465388195782, 59.85997676885654, 8952.907536059314, 8999.313811185837, 8982.484519759968, 286.5436906704725, 286.0115917831091, 286.2246520967324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.933938, 5497.528, 796.7339, 5.522256, 4399.932, 824.8458, 5.304532, 4375.534, 791.5911, 5.551856, 4397.884, 795.7076, 5.531131, 4398.888, 822.9808, 5.323884, 4391.89, 99.95565, 99.99708, 99.44255, 99.94714, 99.98057, 99.56889
33814.372200000005, 60.012018363395846, 60.01202456768498, 60.01405999796659, 31.34310025771118, 31.581623152606863, 31.526815102306312, 0.9999791588128152, 0.9999755311891476, 0.9999813212550241, 8949.205044968548, 8992.967908650979, 8990.643100916946, 220.33041764724794, 61.18809622903245, 57.28479122922301, 8940.90925538303, 8996.932842442104, 8992.751274477585, 286.46638893776543, 285.9993629948651, 286.2376398474773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.1297, 6.882896, 5500.36, 791.0529, 5.556149, 4397.696, 820.7887, 5.340794, 4381.665, 794.7952, 5.538985, 4398.339, 795.8221, 5.528209, 4399.791, 827.454, 5.280118, 4367.66, 100.0, 99.94623, 99.59142, 99.96084, 99.99028, 99.26361
33816.64508, 60.01291508376806, 60.013489539798755, 60.01323465712987, 31.359119034336914, 31.609099372306957, 31.536131596729863, 0.9999792503236342, 0.9999814590801742, 0.9999778896139869, 8951.78094183955, 9001.760098668303, 8998.199607180442, 206.6739497350045, 53.171410855858994, 57.656079749388255, 8963.571305835618, 8999.056233914469, 9005.52135378912, 286.49953568505816, 285.9464213996302, 286.25106018403136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.934116, 5497.581, 796.7339, 5.522256, 4399.874, 824.671, 5.304716, 4375.589, 791.4746, 5.555533, 4397.023, 797.3099, 5.518165, 4399.893, 825.1876, 5.301177, 4374.783, 99.95356, 99.99705, 99.4438, 99.93106, 99.99617, 99.42542
33818.94876, 60.012854814054684, 60.01297452462557, 60.01227379209866, 31.32281612662475, 31.542312732169577, 31.49022312728396, 0.9999770772563433, 0.9999787517331999, 0.9999805314000415, 8937.916466175253, 8992.146390447118, 8981.072234546384, 208.27603879073456, 59.0663916743124, 60.17583587533181, 8944.239325556702, 8986.175957782887, 8979.243559527707, 286.50412872095694, 285.9436527778407, 286.2328184376912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 788.602, 6.969453, 5492.401, 801.8313, 5.483759, 4400.206, 830.8828, 5.246181, 4359.627, 785.2218, 5.592489, 4391.367, 803.6237, 5.475248, 4400.085, 831.4303, 5.242029, 4358.442, 99.87464, 100.0, 99.08491, 99.80743, 99.99934, 99.05143
33821.33352, 60.01437996986941, 60.01077518689759, 60.01454910676576, 31.371807353183037, 31.60221988951424, 31.531952115758695, 0.9999804392484967, 0.999980272239948, 0.9999806265416128, 8958.773822296667, 8998.735981281567, 8990.201973769914, 207.6322193983167, 54.66686898377611, 58.89709662102359, 8952.789316350287, 9003.213115426508, 8993.640684289625, 286.51077815448366, 286.0032760259093, 286.26860007612015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.638, 796.7145, 5.52244, 4399.875, 824.8458, 5.304164, 4375.478, 791.4746, 5.555165, 4397.028, 797.329, 5.518165, 4399.899, 825.1478, 5.30136, 4374.55, 99.95565, 99.99572, 99.44119, 99.92975, 99.9924, 99.43206
33823.756400000006, 60.00767844815391, 60.01079106524311, 60.012841302060835, 31.387887995838735, 31.588650549407177, 31.541360375938364, 0.9999739651699762, 0.9999837490619863, 0.9999806228917919, 8962.22525379787, 9006.424377149093, 8995.363900764041, 206.21290038552888, 56.464122596843254, 59.898828137364944, 8954.940019166252, 9012.828382761438, 8991.912934473181, 286.5370807917723, 285.95295733586636, 286.2271834529506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.934295, 5497.633, 796.7339, 5.52244, 4399.875, 824.671, 5.3049, 4375.48, 791.4746, 5.555533, 4396.917, 797.329, 5.518347, 4399.95, 825.1478, 5.302093, 4374.835, 99.95565, 99.99574, 99.44125, 99.92854, 99.99745, 99.42542
33826.12688, 60.01272580826594, 60.01405110966232, 60.01505205100157, 31.357267011689512, 31.560347308973803, 31.47690921018732, 0.9999787321115761, 0.9999782608615102, 0.999975654248807, 8946.044702407597, 8992.993058575847, 8988.4771987088, 218.04146854105693, 62.614838612175504, 59.44442035028578, 8948.143508699533, 9002.210283142173, 8992.333813057263, 286.48261647637867, 286.023513914385, 286.19323735714477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.1494, 6.882896, 5500.466, 790.4304, 5.561674, 4396.309, 818.4592, 5.361411, 4387.468, 797.7856, 5.515266, 4400.023, 791.2632, 5.556881, 4397.703, 820.6348, 5.34128, 4382.846, 100.0, 99.9147, 99.71404, 99.99793, 99.93656, 99.60874
33828.44272000001, 60.01587874547735, 60.016054259573224, 60.01634765205492, 31.3875722502033, 31.61229833717326, 31.564022184481882, 0.9999792739429716, 0.9999825905904813, 0.9999782826202996, 8962.516476663324, 9007.521438160926, 8996.043799331735, 205.52798947660358, 54.48190346675483, 65.97507865542639, 8959.014498346247, 9004.62311806906, 8988.845334403637, 286.4712199490292, 286.01111313096146, 286.21037684568313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8013, 6.933938, 5497.638, 796.7145, 5.522624, 4399.82, 824.8264, 5.303979, 4375.706, 791.4551, 5.555533, 4397.14, 797.329, 5.518165, 4400.058, 825.2075, 5.301726, 4374.898, 99.95461, 99.99451, 99.43856, 99.93359, 99.99992, 99.42285
33830.75744, 60.01516652028853, 60.013871960507956, 60.020479884313126, 31.32685744606091, 31.561491113297556, 31.47667857608142, 0.9999757105687284, 0.9999811767572739, 0.9999762739133969, 8935.363027647789, 8991.09264626003, 8983.856438756313, 202.1097928483382, 56.67215521668004, 60.91080729958546, 8939.684663656108, 8988.628004543672, 8982.73591997916, 286.4910763054817, 286.0450215282998, 286.2334598943314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.6041, 6.938756, 5496.688, 798.4071, 5.50881, 4400.386, 827.0393, 5.279498, 4367.809, 787.3578, 5.583664, 4392.56, 802.4792, 5.479083, 4399.924, 831.3508, 5.242029, 4358.61, 99.93838, 100.0, 99.26699, 99.83819, 99.99686, 99.05276
33833.12228, 60.01466136994372, 60.016428646858664, 60.014033453158156, 31.36295403098288, 31.60658972495172, 31.55102508222113, 0.9999757980633519, 0.9999844845886497, 0.9999751843956877, 8948.183711181138, 9003.82929198493, 8994.588096055753, 207.5952713348413, 55.44410978814267, 60.4184675549418, 8956.353009873872, 9000.664172352936, 8996.566015335611, 286.46921028340756, 285.9815542334875, 286.2247289138698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.1595, 6.950356, 5496.248, 797.7456, 5.515441, 4399.983, 825.2146, 5.30085, 4375.078, 791.494, 5.555533, 4397.141, 797.3099, 5.518165, 4399.84, 825.2274, 5.300627, 4374.722, 99.9242, 99.99819, 99.4322, 99.93361, 99.99511, 99.42411
33835.43448, 60.014803306357386, 60.01820632774509, 60.01551445267342, 31.355253585983938, 31.58668545345242, 31.551443500376568, 0.999977556197149, 0.9999816142154935, 0.9999793352716668, 8965.482129061218, 9003.547177870303, 8991.165607633679, 205.06529153326608, 54.25588397681804, 59.376217825851654, 8953.506314025362, 9007.116118689279, 8998.87245069519, 286.4628266489599, 286.0640823590531, 286.229183223028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8013, 6.934116, 5497.633, 796.7145, 5.522624, 4399.926, 824.7681, 5.305268, 4375.592, 791.4746, 5.555533, 4397.141, 797.3099, 5.51853, 4399.847, 825.0683, 5.301177, 4374.548, 99.95556, 99.99564, 99.44133, 99.93105, 99.99872, 99.42285
33837.74168, 60.01798913866141, 60.015625937874574, 60.01604395431197, 31.347093092236065, 31.583557060200196, 31.51418027062846, 0.9999776472539356, 0.9999767633702923, 0.9999796879095592, 8946.882339368281, 8991.88652383473, 8998.409651029837, 217.91797503775615, 61.18257900908384, 60.90342402512488, 8954.651678834744, 8992.57671976258, 8994.618646432798, 286.50471734362446, 285.95794639652013, 286.2486382831018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 799.1297, 6.883074, 5500.414, 790.4304, 5.561858, 4396.42, 818.3622, 5.360674, 4387.027, 797.7662, 5.51545, 4400.087, 791.1297, 5.557429, 4396.952, 818.746, 5.356479, 4386.376, 100.0, 99.91593, 99.71395, 100.0, 99.92427, 99.69012
33840.08932, 60.012459503150396, 60.01322385123607, 60.01361151987919, 31.326328031035477, 31.580987863520967, 31.522016032336357, 0.9999769835048314, 0.9999779810256171, 0.9999775764553327, 8947.608591987215, 8994.326633246084, 8991.817062220904, 211.34562090440158, 59.07990042948064, 60.14196813038234, 8949.177866004851, 8998.650768027763, 8996.827623081766, 286.41014203862517, 285.8927012385507, 286.31639690033023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.934116, 5497.748, 796.7145, 5.52244, 4399.874, 824.8264, 5.304164, 4374.91, 791.494, 5.555349, 4397.083, 797.329, 5.518165, 4399.842, 825.1478, 5.301177, 4374.722, 99.95765, 99.99708, 99.42838, 99.92974, 99.995, 99.41886
33842.35448, 60.01090367670477, 60.011718714474156, 60.01201348483809, 31.333684745420754, 31.5898271716053, 31.508548262140195, 0.9999785136260801, 0.9999815836538833, 0.9999808831692851, 8940.588294243873, 8996.38735380995, 8982.251120572668, 206.7333339731822, 58.04160681597182, 61.755124153246015, 8938.107965178291, 8992.106270529164, 8984.875790088896, 286.42874217019806, 285.9960836462493, 286.26185421781497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.821, 6.933938, 5497.8, 796.7339, 5.52244, 4399.985, 824.904, 5.305452, 4375.534, 791.4551, 5.555533, 4397.028, 797.3099, 5.518347, 4399.953, 825.4659, 5.295134, 4371.511, 99.95366, 99.99705, 99.44771, 99.93359, 99.99752, 99.38694
33844.69724, 60.00979370473244, 60.00881033977887, 60.008624037186905, 31.34912773315137, 31.590592393510182, 31.53230162791215, 0.9999816504341177, 0.9999781926739275, 0.9999807375456818, 8950.93812740667, 8999.435740856316, 8995.47233843074, 208.21482105736413, 56.05483529305002, 63.538044944851436, 8961.51825735048, 9005.155806314087, 9002.970899175647, 286.4824656268662, 285.8920875883429, 286.2669292924325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 786.4728, 6.981946, 5491.169, 802.9208, 5.480259, 4400.487, 830.8052, 5.250598, 4362.201, 786.251, 5.582928, 4394.185, 800.8578, 5.497163, 4400.25, 827.5336, 5.279386, 4371.211, 99.83499, 100.0, 99.11099, 99.853, 100.0, 99.32585
33846.973280000006, 60.008875424342186, 60.00913327198448, 60.008383164087675, 31.391533022479532, 31.589351637247667, 31.52147502179299, 0.9999758993985284, 0.9999792892799944, 0.9999790485713804, 8954.213433034143, 9005.423699721097, 8989.709731199611, 203.8653113136238, 56.56971568274321, 58.68201035206883, 8951.999919185284, 9004.828794850375, 8994.631151219899, 286.4623302240988, 285.90539550653557, 286.2353179864465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.8407, 6.934116, 5497.801, 796.7534, 5.522072, 4399.876, 824.8458, 5.304164, 4375.365, 787.319, 5.584032, 4392.335, 797.329, 5.518347, 4399.899, 825.1677, 5.302093, 4374.781, 99.95565, 99.99578, 99.43611, 99.8244, 99.99749, 99.42544
33849.402400000006, 60.003055345563595, 60.00561531908716, 60.00498791821647, 31.35622337068161, 31.556186299477904, 31.506690128775187, 0.999979263627148, 0.9999755427658932, 0.9999766121281837, 8939.586713894769, 8993.948749800518, 8989.63313185293, 214.45291903685302, 63.29897989989149, 58.77597265932377, 8952.920687714712, 8994.136157063189, 8979.686516022433, 286.5083285913668, 286.00852514445614, 286.22429534908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 800.0, 796.0739, 6.904848, 5500.193, 792.5121, 5.553201, 4396.757, 818.2069, 5.365092, 4388.335, 778.9691, 5.626872, 4383.317, 791.1678, 5.557612, 4396.84, 818.7659, 5.357944, 4386.777, 99.99504, 99.9311, 99.7335, 99.61825, 99.92922, 99.69026
