TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33865.91292, 59.99970156433745, 59.99990479162528, 60.00005179876294, 36.26540434164971, 36.51646942844387, 36.48192455365923, 0.9999723344461582, 0.9999638238080223, 0.9999676829715723, 10363.90870668282, 10422.510190749188, 10414.108554922486, 259.0002398554804, 91.2281979659283, 81.764378390817, 10360.744134598444, 10419.447310193782, 10420.637023132313, 286.6165603180394, 286.15612129757596, 286.4441758937907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587042, 4392.942, 803.1542, 6.84792, 5500.075, 831.2516, 6.554756, 5448.624, 785.5131, 6.988564, 5489.687, 797.5961, 6.895348, 5499.976, 818.8256, 6.695453, 5482.678, 99.83951, 100.0, 99.06449, 99.8081, 99.99815, 99.68366
33868.21576, 59.99874264684341, 59.99793438306536, 60.00017614852957, 36.33694380500854, 36.593953474523175, 36.523718951155715, 0.9999716571896541, 0.9999646564347875, 0.9999727052651369, 10376.715505588103, 10431.34965955531, 10433.966981191323, 258.3272108533981, 81.27054547436137, 78.85339563617435, 10382.318803110611, 10428.264595980045, 10431.28494571705, 286.65078200827963, 286.0726215721388, 286.4109416271477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5647, 5.549029, 4398.085, 796.9479, 6.900784, 5499.706, 824.8264, 6.630594, 5468.9, 791.7659, 6.942047, 5496.533, 803.8716, 6.841839, 5499.904, 812.4835, 6.760827, 5493.252, 99.95508, 99.99325, 99.43316, 99.93555, 99.99781, 99.87591
33870.471240000006, 60.00041597490071, 60.00210485131364, 59.99988358280113, 36.27926914219162, 36.55815454482719, 36.48178370134232, 0.9999682550964918, 0.9999655601740486, 0.9999675886898263, 10365.757153958752, 10427.173126295087, 10423.071566317913, 257.93039478621245, 88.56029607449591, 81.71633268154801, 10370.842204334818, 10430.418294153851, 10417.261237969686, 286.59712639024895, 286.1216131587332, 286.44102289412723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2166, 5.587221, 4392.942, 803.1932, 6.848104, 5500.187, 831.2516, 6.554572, 5448.629, 785.5131, 6.988748, 5489.464, 797.5961, 6.895531, 5500.027, 818.8852, 6.695087, 5482.907, 99.8394, 100.0, 99.06355, 99.81321, 99.9951, 99.68781
33872.763360000004, 59.99813456332915, 60.00074618629567, 60.001315420667524, 36.30781347288979, 36.55091304455644, 36.490817330325534, 0.9999725279134072, 0.9999687457337272, 0.9999717899300445, 10362.011008660347, 10427.422035109339, 10414.487310625065, 258.88836126361457, 88.37970715135407, 78.19688112946551, 10364.806760898287, 10418.594455349576, 10413.82143733532, 286.619119606303, 286.07020166092155, 286.390603195307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.549029, 4398.143, 796.9674, 6.900784, 5499.701, 824.7681, 6.627649, 5469.126, 791.7659, 6.941863, 5496.528, 797.5961, 6.895165, 5499.865, 818.8455, 6.691791, 5481.597, 99.95639, 99.99316, 99.43727, 99.9376, 99.99614, 99.67435
33875.21136, 60.000116646926216, 60.00060191367878, 59.99780426766763, 36.2928214779983, 36.57236295414644, 36.48375095572987, 0.9999740773941351, 0.9999676550288151, 0.9999721861604342, 10370.357129637023, 10426.689280715125, 10418.177279051655, 257.81480398346, 84.01391331742525, 77.70304476511774, 10374.002145082586, 10419.441400735865, 10420.939592731927, 286.57335446765586, 286.0781288403244, 286.3762873134044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.8734, 5.508338, 4400.552, 790.6443, 6.950702, 5495.696, 819.3716, 6.683239, 5479.879, 796.368, 6.908584, 5499.102, 794.4869, 6.920733, 5499.008, 820.6348, 6.680803, 5481.31, 100.0, 99.92034, 99.64997, 99.98227, 99.97828, 99.65877
33877.51516, 59.997886874229195, 59.99657454916147, 59.994417851935765, 36.27999026122371, 36.5324547912016, 36.49013517619767, 0.9999730605784433, 0.999959532338919, 0.9999691753471255, 10354.38019555397, 10420.962462663532, 10419.91602973433, 258.3495224058008, 92.68924604166023, 79.93522516329176, 10359.086278460536, 10421.851673529, 10411.25698835615, 286.4536766330337, 285.97221919162627, 286.260951919604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.549029, 4398.144, 796.9674, 6.9006, 5499.649, 824.904, 6.628754, 5468.563, 791.7659, 6.941863, 5496.529, 797.6151, 6.895348, 5499.866, 825.2075, 6.624219, 5467.294, 99.9564, 99.9922, 99.42703, 99.93442, 99.99711, 99.40409
33879.852040000005, 60.0004436006997, 59.998940477491765, 59.999272288825125, 36.28747895956661, 36.534596166535955, 36.48050498041547, 0.9999706385071041, 0.9999700413287119, 0.9999762271979226, 10357.305583741238, 10422.038014622027, 10407.373191687366, 259.5803671329206, 78.75408107493513, 76.1106463042097, 10357.599330801882, 10419.223402591742, 10413.359032752674, 286.64337356509725, 286.1237508564051, 286.4316060880883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 789.9032, 5.569017, 4395.268, 801.0725, 6.860814, 5500.383, 830.5917, 6.562855, 5449.693, 785.5325, 6.98838, 5489.803, 803.8716, 6.841839, 5499.793, 831.4303, 6.55207, 5447.743, 99.89104, 100.0, 99.08394, 99.80704, 99.9988, 99.04846
33882.14052, 59.99830290956292, 59.99918164852923, 59.995994911767305, 36.33672374972917, 36.59993098540229, 36.53934132908206, 0.9999754422683833, 0.9999723599980906, 0.9999719876602641, 10371.879282547694, 10437.287332277694, 10428.678643413383, 257.2864950520652, 78.42003774273462, 72.13350696686302, 10378.640674788343, 10434.467810052838, 10430.100229202539, 286.6163753005463, 286.0828046970685, 286.35037620443785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.0127, 5.5501, 4398.09, 796.9479, 6.900969, 5499.647, 825.0787, 6.628938, 5468.849, 791.7076, 6.942231, 5496.643, 797.5388, 6.895713, 5499.97, 825.1478, 6.627149, 5468.449, 99.95519, 99.99219, 99.43014, 99.93756, 99.99715, 99.42283
33884.45044, 60.00206318686775, 60.00317587894853, 60.0019166780973, 36.307821571343055, 36.56974827311396, 36.49318057444232, 0.9999700485304965, 0.999966174075259, 0.9999712736319595, 10356.876669538702, 10421.992162016257, 10415.879265607688, 260.8866670093307, 87.91868682921677, 80.04409928103905, 10377.692893826708, 10427.00370722902, 10416.623932170203, 286.66472249332867, 286.10073295667377, 286.4009124708025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587221, 4392.942, 796.9479, 6.900784, 5499.706, 823.3898, 6.638325, 5470.469, 791.7659, 6.942047, 5496.476, 797.577, 6.895531, 5499.865, 825.108, 6.627332, 5468.102, 99.83689, 99.99325, 99.46167, 99.93866, 99.99614, 99.42486
33886.849440000005, 60.002789174530704, 60.0043498903952, 60.00706202089928, 36.26196055366087, 36.55610233967739, 36.50546451445061, 0.9999742568536358, 0.9999646859618985, 0.9999713611506431, 10359.117782985226, 10417.414796347615, 10413.463275698114, 262.9472016769673, 89.03738715249074, 83.4431888130348, 10367.151435066691, 10415.555977285258, 10415.60782488373, 286.7044001426242, 286.0880104043388, 286.40263436840064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 780.0063, 5.622022, 4384.998, 790.6443, 6.950518, 5495.47, 818.6922, 6.697781, 5483.509, 798.0575, 6.891484, 5500.087, 791.3968, 6.94484, 5496.184, 818.9449, 6.695087, 5482.85, 99.66265, 99.91925, 99.69571, 100.0, 99.92922, 99.68682
33889.15428, 60.00932498226137, 60.00873392619024, 60.00783072100726, 36.24784747055048, 36.54003177382469, 36.46551818612166, 0.9999704516845478, 0.9999651884174611, 0.9999684746140743, 10357.870030110396, 10419.06568250239, 10413.323596139493, 267.08644272225, 86.78621427874054, 73.29145361084466, 10359.285031263822, 10416.10191482906, 10405.185808914342, 286.6628055053728, 286.1413352972907, 286.4712112602332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.256, 5.587042, 4392.885, 796.9869, 6.9006, 5499.814, 825.001, 6.629122, 5468.962, 791.8047, 6.941863, 5496.582, 797.6151, 6.895348, 5499.918, 825.2274, 6.626783, 5468.216, 99.83821, 99.99222, 99.42905, 99.93752, 99.99711, 99.41444
33891.46388, 60.01261037232562, 60.01145332243863, 60.01166711776785, 36.24668632563132, 36.53703937716515, 36.44242930890419, 0.9999687793606389, 0.9999665416129868, 0.9999691136984252, 10361.668371276828, 10419.831302894732, 10411.323005072529, 259.1090262640291, 83.33068320430084, 80.25301425077396, 10364.878467756935, 10417.649210384547, 10409.489473752643, 286.69792589449264, 286.1756613041167, 286.4719145525043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.586864, 4393.0, 796.9674, 6.9006, 5499.591, 825.0204, 6.6236, 5466.549, 790.6978, 6.950137, 5494.476, 800.3619, 6.87252, 5500.628, 828.7065, 6.579355, 5454.46, 99.83951, 99.99423, 99.3904, 99.90437, 100.0, 99.19671
33893.840240000005, 60.019439367157936, 60.02052975506753, 60.016884211217366, 36.275814670702374, 36.54116082727156, 36.49731496021004, 0.9999702002436595, 0.9999712327481535, 0.9999732730749611, 10369.532246263421, 10430.994329370043, 10425.984944708982, 258.92990638768515, 87.26091705881481, 80.0870405849032, 10370.308054822934, 10427.6648211288, 10422.810835153718, 286.75597889527944, 286.173618220738, 286.4005449541597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 791.3423, 5.556525, 4396.366, 801.0725, 6.871682, 5500.203, 827.9711, 6.594332, 5462.561, 790.2706, 6.950872, 5496.184, 797.6342, 6.895348, 5500.028, 825.287, 6.624952, 5467.876, 99.92793, 100.0, 99.29536, 99.92921, 99.99512, 99.4156
33896.145840000005, 60.02496471080937, 60.02352448076232, 60.02304983002176, 36.267197304293276, 36.55533279877442, 36.49705883237536, 0.9999695409169396, 0.9999641469481358, 0.9999719680119968, 10373.906221118725, 10432.721161977179, 10420.196902184789, 269.33409460929397, 87.24801449042207, 80.94347317268807, 10379.591216215029, 10428.960653764902, 10426.105948838538, 286.75473139284213, 286.0915259082623, 286.4456690556247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 790.5932, 5.558309, 4397.358, 796.9479, 6.900784, 5499.875, 825.0787, 6.627281, 5468.396, 791.7465, 6.942231, 5496.639, 797.5961, 6.895713, 5500.081, 825.1677, 6.626783, 5467.648, 99.93154, 99.99632, 99.41577, 99.93748, 99.99611, 99.41036
33898.45956, 60.02410029691989, 60.02764548184667, 60.02481935367544, 36.31205389722178, 36.569150986100475, 36.51428527908536, 0.9999715916152395, 0.9999671430543103, 0.9999689935457106, 10376.143803457491, 10427.316428223994, 10424.779360128785, 261.76786214756265, 87.37387045789637, 80.92792984677908, 10379.55711830125, 10428.291337177247, 10417.944407789666, 286.6341407273271, 286.0534290378241, 286.50499305568377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.7354, 5.508517, 4400.332, 790.6638, 6.950518, 5495.576, 818.5952, 6.698517, 5483.118, 798.0381, 6.891852, 5499.858, 791.3777, 6.945205, 5496.24, 818.8852, 6.696002, 5483.079, 100.0, 99.9172, 99.69978, 99.99813, 99.9272, 99.69522
33900.797640000004, 60.022123667552776, 60.02180476871645, 60.02336932969858, 36.298428438586264, 36.53314860262623, 36.4502786061791, 0.9999702706942041, 0.9999627062817146, 0.9999704230694821, 10372.647078639648, 10414.640627930448, 10408.794369407206, 266.6115944770404, 87.40694042486689, 82.01615035445138, 10368.69799762135, 10422.678620737393, 10420.521393305084, 286.72370132204065, 286.03968300980137, 286.4244095310019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.549029, 4398.091, 796.9674, 6.900784, 5499.819, 825.001, 6.628938, 5468.736, 791.8047, 6.941863, 5496.587, 797.6151, 6.895348, 5499.868, 825.2274, 6.625684, 5468.215, 99.95639, 99.9953, 99.43218, 99.93655, 99.99815, 99.42395
33903.16984, 60.02185780945377, 60.01947348864424, 60.01971866106279, 36.281767261745884, 36.53676890367891, 36.48202657390969, 0.9999702113652169, 0.9999606458042168, 0.9999683190946397, 10367.922569567501, 10425.242418838112, 10417.754670909128, 266.4319377581505, 90.18693320932971, 80.21185079697489, 10381.619554253795, 10419.750518828436, 10414.840646603368, 286.6815818540029, 286.05616569215255, 286.3030332887622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.548851, 4398.086, 796.9869, 6.900784, 5499.648, 818.6922, 6.697781, 5483.401, 791.7853, 6.941863, 5496.587, 797.6151, 6.895348, 5499.917, 825.2472, 6.628981, 5467.927, 99.95509, 99.99325, 99.69571, 99.93653, 99.99616, 99.41545
33905.48908, 60.02359906626063, 60.020514421280474, 60.021699353268524, 36.31025868969827, 36.564521116245764, 36.524352007141786, 0.9999750057423485, 0.9999686865629757, 0.9999770568948092, 10375.48296142071, 10432.974875184602, 10419.177641433083, 261.74936386207537, 81.329811886485, 77.58508012656694, 10376.77012892888, 10435.522455933047, 10428.598774770675, 286.71001082986027, 286.2217780614336, 286.3855805625794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587042, 4393.163, 803.1932, 6.847736, 5500.081, 812.3639, 6.762391, 5493.637, 785.5131, 6.988564, 5489.971, 803.1468, 6.848048, 5500.324, 829.9988, 6.576242, 5457.729, 99.8432, 100.0, 99.88385, 99.81625, 100.0, 99.19876
33907.8496, 60.02289366403051, 60.0214002564021, 60.02205083742607, 36.31222573265395, 36.58553179333288, 36.51214314719458, 0.9999707403244411, 0.999965508286909, 0.9999725750600655, 10373.43930478038, 10423.60751396891, 10421.363362501768, 262.14435750596897, 86.86121634658502, 82.74794927334733, 10379.160185836847, 10436.857813707038, 10419.617879551057, 286.58262385570504, 286.125185145247, 286.3737098201893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.548851, 4397.878, 796.9674, 6.900969, 5499.766, 818.6922, 6.698701, 5483.794, 791.7659, 6.942047, 5496.582, 797.5961, 6.895531, 5500.025, 825.1876, 6.62605, 5467.641, 99.95259, 99.99434, 99.7008, 99.93441, 99.99406, 99.41963
33910.15988, 60.023861943924196, 60.01959112358059, 60.02165052170868, 36.24853920973495, 36.542448172640825, 36.47809815478115, 0.9999670112949804, 0.9999671151836068, 0.999970848726197, 10361.015812150925, 10413.260777076268, 10408.88652612789, 257.0262617878798, 86.80014160792734, 82.5658747722855, 10364.284767976258, 10413.793966178238, 10408.62162397943, 286.6696270098605, 286.041832822199, 286.34869985310263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 784.9153, 5.596858, 4390.107, 794.0685, 6.924178, 5497.703, 822.7881, 6.646977, 5471.759, 797.1254, 6.89461, 5500.083, 791.3968, 6.944657, 5496.184, 818.4876, 6.696552, 5483.079, 99.78698, 99.96344, 99.48514, 99.9991, 99.92933, 99.69725
33912.53416, 60.01965530823204, 60.01948741464599, 60.01698548717093, 36.25863828994755, 36.556157506510075, 36.49732212554134, 0.9999721196752611, 0.9999632277497978, 0.9999718563163329, 10361.25734302857, 10417.20919758652, 10407.826970024116, 264.6337643253537, 86.34549134213489, 79.44910148884492, 10366.828795315994, 10420.570084931696, 10416.404595766182, 286.68849736820476, 286.1331807938116, 286.3637934056797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 785.4476, 5.591504, 4392.669, 796.8701, 6.900784, 5499.707, 818.6728, 6.697597, 5483.955, 791.7853, 6.941863, 5496.641, 797.6151, 6.895348, 5499.755, 825.1279, 6.627699, 5468.562, 99.82979, 99.99733, 99.69463, 99.93655, 99.99414, 99.42286
33914.81536, 60.0204112012103, 60.01953374251063, 60.01914483673983, 36.257543277419074, 36.528516164376235, 36.455562787598595, 0.999970540605414, 0.9999600223517777, 0.9999706283533439, 10364.552832239542, 10418.780361690868, 10409.82631604743, 264.786029667418, 90.37212986920576, 78.40591664437488, 10363.250866693284, 10411.081830412193, 10408.996108519488, 286.7399508171255, 286.0987932895091, 286.5085058397627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2757, 5.587042, 4392.943, 796.9869, 6.900969, 5499.703, 824.9622, 6.629306, 5469.241, 791.8047, 6.941863, 5496.587, 797.6342, 6.894983, 5499.812, 825.1677, 6.626966, 5467.929, 99.83439, 99.99626, 99.42605, 99.93761, 99.99815, 99.41549
33917.14284, 60.01616532422203, 60.02006272922934, 60.017890239831075, 36.25172853562128, 36.533197952062125, 36.48221235890577, 0.9999713108973172, 0.9999711244688828, 0.9999697867115467, 10367.22639337364, 10419.436789617797, 10417.439617928874, 258.9296735371595, 80.32648263751526, 80.69467447747411, 10366.59130817243, 10425.28525500596, 10423.949623977138, 286.62799538512434, 286.1335020589494, 286.50782630376773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.549029, 4398.028, 803.1737, 6.848289, 5500.133, 831.174, 6.555861, 5448.457, 785.4742, 6.988932, 5489.575, 803.8907, 6.841656, 5499.904, 831.4501, 6.552253, 5447.919, 99.95521, 100.0, 99.07066, 99.80906, 99.99579, 99.04844
33919.49528, 60.01757414775592, 60.01697507078679, 60.01620180714733, 36.29522738019975, 36.563847180758664, 36.49551532127341, 0.9999683841898184, 0.9999678943343654, 0.9999718111640603, 10361.677356601846, 10425.52774916849, 10417.731041716392, 263.49612893398546, 87.35524757345956, 82.08076919298128, 10379.973782956491, 10429.321591418919, 10418.66712596548, 286.6529356713833, 286.18581282082306, 286.3859050411113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2166, 5.587042, 4392.89, 796.9869, 6.9006, 5499.76, 824.0887, 6.638693, 5470.297, 791.7853, 6.941863, 5496.534, 797.5961, 6.895348, 5500.025, 825.2274, 6.627149, 5467.701, 99.83701, 99.99316, 99.45855, 99.93239, 99.99906, 99.425
33921.859240000005, 60.01262336949823, 60.01413362681298, 60.0117407238346, 36.30293362470919, 36.573438563974086, 36.49885021359984, 0.99997087649297, 0.9999631698298569, 0.9999719050455547, 10370.597832240017, 10427.39589444293, 10416.188581500941, 262.9990608909927, 87.39226856613368, 76.24824588809952, 10374.625864928365, 10427.870747954987, 10423.46871985384, 286.63746652555125, 286.15436902187747, 286.3877701861336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5647, 5.548851, 4397.923, 796.9479, 6.900784, 5499.819, 824.8846, 6.628938, 5468.229, 791.7853, 6.940392, 5497.387, 796.1845, 6.910506, 5498.827, 819.8196, 6.680071, 5480.346, 99.95259, 99.99316, 99.42094, 99.95108, 99.98262, 99.63703
33924.197720000004, 60.01009437408741, 60.01050573287794, 60.01161351843897, 36.25641207773859, 36.53922151490577, 36.444676031829154, 0.9999710046027407, 0.9999676910765319, 0.9999738088181929, 10355.52024193526, 10413.369090793885, 10415.259533730323, 264.6558539876205, 81.92465955404646, 78.37073552879065, 10374.033564965166, 10419.974386362032, 10406.283610578408, 286.66982641437795, 286.2117780629088, 286.5218352040928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.8537, 5.508338, 4400.517, 791.4615, 6.941492, 5497.116, 821.2546, 6.6652, 5475.794, 794.834, 6.922741, 5497.958, 796.299, 6.901375, 5499.958, 825.108, 6.6266, 5467.3, 100.0, 99.94615, 99.57884, 99.96147, 99.9945, 99.41451
33926.53876, 60.011401572388785, 60.00787708061508, 60.00935460031386, 36.28145238908607, 36.54989823170322, 36.512172904903444, 0.9999725666389587, 0.9999622761732485, 0.999971961649743, 10363.430426375024, 10422.993149446806, 10417.448262271144, 260.7459916495209, 90.3554151066383, 80.62561980289775, 10364.33298444569, 10424.380102503084, 10421.273933793962, 286.6257422662599, 286.1112067721391, 286.4346526152362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.548851, 4397.976, 796.9674, 6.900784, 5499.82, 824.904, 6.628386, 5468.395, 791.7659, 6.942231, 5496.645, 797.6151, 6.895713, 5499.97, 818.8654, 6.696369, 5483.482, 99.95271, 99.99532, 99.42505, 99.9376, 99.9981, 99.69305
33928.85484, 60.00939324372498, 60.01108936469922, 60.010883079033924, 36.28738423974374, 36.55493064925057, 36.472370164763866, 0.9999696240269617, 0.9999719803871295, 0.9999693284175472, 10368.63726819534, 10430.12298644801, 10412.061884148943, 258.26901022208676, 80.18514288747201, 82.06962849600404, 10376.451692340337, 10426.348122884046, 10411.886950772056, 286.6431482411428, 286.1209677015878, 286.39652241921124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 787.0248, 5.584901, 4392.776, 803.1542, 6.848104, 5500.133, 831.3293, 6.55402, 5448.688, 785.4937, 6.988564, 5489.687, 803.8907, 6.841291, 5499.854, 812.5034, 6.760827, 5493.428, 99.84031, 100.0, 99.06566, 99.81003, 99.99593, 99.8791
33931.2548, 60.00882712475135, 60.00768510704322, 60.01361099823571, 36.29128255305067, 36.535579711163216, 36.47863599619802, 0.9999733772277152, 0.9999670098996365, 0.9999720998412762, 10357.483785738625, 10422.043010408566, 10420.168574048244, 264.193304084014, 84.01709282999082, 77.3464165188617, 10374.689824794126, 10419.228611245602, 10418.076794876442, 286.642730181146, 286.1529951186458, 286.4834459225767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.548851, 4398.028, 796.9674, 6.9006, 5499.819, 824.5546, 6.633172, 5469.52, 791.7465, 6.942047, 5496.475, 797.6151, 6.895348, 5499.809, 818.8057, 6.697284, 5483.366, 99.95377, 99.99425, 99.44544, 99.93653, 99.99512, 99.69617
33933.621920000005, 60.00659595636061, 60.00525499754386, 60.00989140707985, 36.27644608234082, 36.56203204858091, 36.47033638494746, 0.9999710840024995, 0.9999634224691676, 0.9999732611679247, 10367.747566382252, 10428.4592544827, 10417.784641747743, 261.8225129020125, 85.58642794492425, 75.19136460502864, 10368.31149483083, 10426.649392514539, 10415.041323968204, 286.7501163299511, 286.17005088780905, 286.45916923447226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.548672, 4398.033, 796.9479, 6.900969, 5499.872, 825.0399, 6.629306, 5468.901, 791.7659, 6.942047, 5496.587, 797.5961, 6.895531, 5499.973, 818.8057, 6.695819, 5483.484, 99.9514, 99.99327, 99.41777, 99.93547, 99.99711, 99.69831
33935.960040000005, 60.004645114438226, 60.006867512135955, 60.00680175379943, 36.29780333013731, 36.56362859194546, 36.4726412046789, 0.9999748555200533, 0.9999649777075227, 0.9999713417794673, 10368.459160881757, 10425.270467720104, 10420.489825431903, 264.91230002879684, 86.95965055873694, 77.11225208157884, 10375.812852537796, 10419.265500834064, 10415.995264562063, 286.756818276238, 286.2307011957699, 286.40148342430354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.8734, 5.50816, 4400.327, 790.6249, 6.950518, 5495.747, 818.6728, 6.697597, 5484.125, 798.0186, 6.89222, 5499.743, 792.217, 6.938631, 5497.697, 823.0801, 6.655899, 5475.999, 100.0, 99.91922, 99.70995, 99.99392, 99.94743, 99.56222
33938.215000000004, 60.006430407118664, 60.003927658828445, 60.00873485292732, 36.31409862519468, 36.56696894122793, 36.5118145344046, 0.9999680948426134, 0.9999600138600451, 0.9999696451257942, 10372.607157896684, 10432.979719316369, 10422.57727401216, 267.91861227840377, 90.87973316982698, 81.73461562199054, 10381.981640102804, 10429.381490046533, 10423.379063522114, 286.68914753532164, 286.08619430790066, 286.3722052935234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.549029, 4398.028, 796.9674, 6.900784, 5499.647, 823.914, 6.646609, 5474.614, 791.7659, 6.942047, 5496.586, 797.5961, 6.895531, 5499.86, 818.8852, 6.696735, 5483.022, 99.95639, 99.99219, 99.50343, 99.93653, 100.0, 99.68992
33940.547600000005, 60.00536397125269, 60.00581884631188, 60.00895406667305, 36.32494094800186, 36.58467277647773, 36.52958872091673, 0.9999726402564153, 0.9999642471520725, 0.9999698409392762, 10373.175214016592, 10424.44252615375, 10430.803662733184, 261.8700903816738, 87.38503790765026, 72.60496681154837, 10379.532516098925, 10430.805472763142, 10419.383270534572, 286.72326097811685, 286.15666394496935, 286.44104551734176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.2296, 5.55117, 4397.513, 798.1931, 6.885496, 5500.397, 815.761, 6.728337, 5489.696, 787.8627, 6.974223, 5491.173, 803.1468, 6.848231, 5500.01, 812.5829, 6.760095, 5493.256, 99.94207, 100.0, 99.81126, 99.83811, 99.99857, 99.87595
33942.89532, 60.00904357710718, 60.00462664317662, 60.00536616425692, 36.320943882501254, 36.56413261424294, 36.50794506538726, 0.9999721784116984, 0.9999648030291397, 0.9999764969629079, 10376.803308472983, 10427.450734127524, 10423.750736434919, 266.87741202448376, 82.39998310036981, 73.87478596794153, 10372.306581457527, 10427.96181449113, 10419.307867794407, 286.6916122191495, 286.20111749378896, 286.4779174343207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 790.1398, 5.563842, 4397.103, 798.232, 6.893785, 5499.882, 818.6534, 6.698517, 5483.845, 791.7659, 6.941863, 5496.412, 797.6151, 6.895348, 5499.976, 818.8256, 6.695819, 5483.081, 99.93063, 99.99646, 99.70487, 99.93345, 99.99815, 99.69307
33945.184680000006, 60.00636921548378, 60.00836392173952, 60.00600557724973, 36.29113968898343, 36.548725950984725, 36.486340887417576, 0.9999722920018326, 0.9999664662041874, 0.9999684914218192, 10374.041595548786, 10424.854912469855, 10418.580932376917, 266.08362824301366, 88.80816840971784, 72.8606582414759, 10375.93137463633, 10420.811184693572, 10425.505054521052, 286.6980332210314, 286.1432163344283, 286.39263499063105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2757, 5.586686, 4392.775, 796.9869, 6.900784, 5499.99, 818.634, 6.698701, 5483.849, 791.7853, 6.941863, 5496.582, 797.6342, 6.895165, 5499.863, 818.8256, 6.696369, 5482.854, 99.83439, 99.99842, 99.70078, 99.93644, 99.99608, 99.69714
33947.507280000005, 60.008908593152555, 60.00826013357724, 60.006967630225844, 36.2701729639132, 36.51281801864426, 36.471878911657896, 0.9999698242005384, 0.9999673381440188, 0.9999708233819024, 10362.293159716506, 10404.672901251191, 10406.117395727193, 262.1449382904648, 84.78188975431226, 78.88571583933572, 10364.565233472915, 10418.072380981474, 10415.528656735918, 286.62949402750945, 286.08429449467957, 286.42423402854143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 780.0063, 5.621665, 4384.889, 790.6443, 6.950702, 5495.523, 825.0593, 6.627097, 5468.231, 798.0575, 6.891484, 5499.913, 791.3968, 6.94484, 5496.292, 825.1677, 6.626234, 5467.701, 99.65897, 99.92223, 99.44233, 99.99603, 99.93025, 99.41766
33949.816920000005, 60.005331115483685, 60.00447071591236, 60.00355434304913, 36.29506386119087, 36.53969662491053, 36.50609246530031, 0.9999727524197402, 0.9999637513727174, 0.9999689615878399, 10366.602850283765, 10415.481874101124, 10409.333923745342, 266.39377920123206, 91.78763508833231, 74.48349105109901, 10365.039325789914, 10418.693539059299, 10412.695887805972, 286.6316280372229, 286.05111043241436, 286.3055897836231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.256, 5.587042, 4393.053, 796.9674, 6.9006, 5499.648, 818.731, 6.697045, 5483.624, 791.7853, 6.941679, 5496.413, 797.6342, 6.895531, 5499.977, 818.7858, 6.696186, 5483.082, 99.84071, 99.99327, 99.70085, 99.93346, 99.99818, 99.69303
33952.158480000006, 60.00809947436539, 60.00756584541328, 60.009322964906005, 36.27376756902017, 36.5043310505013, 36.48957610479619, 0.999969941920127, 0.9999627834826491, 0.9999745811146732, 10350.784559108642, 10416.92262350005, 10406.646764967642, 264.37164365739227, 85.92169197211672, 78.10571422338035, 10362.764593492782, 10414.594205751248, 10408.392032397962, 286.6129953538087, 286.080086698999, 286.3414174323874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.256, 5.587042, 4392.938, 796.9674, 6.9006, 5499.596, 825.1175, 6.626913, 5468.447, 791.7853, 6.941679, 5496.529, 797.6724, 6.89133, 5500.229, 826.3605, 6.607738, 5455.376, 99.83809, 99.99327, 99.42809, 99.93548, 99.99744, 99.18727
33954.502960000005, 60.00348538362414, 60.00202894142584, 60.0041647647023, 36.3207078591366, 36.5633163391582, 36.51690789467787, 0.999973771064711, 0.9999711287641438, 0.999973917507754, 10372.208602902625, 10427.067300089153, 10423.687924723332, 256.0575986356662, 80.16227723696011, 73.53145706379382, 10371.053451494165, 10427.281883076388, 10420.544348728128, 286.6284587832752, 286.14691028223353, 286.41455965115244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.548851, 4398.033, 803.1737, 6.848289, 5500.243, 831.0187, 6.557333, 5452.507, 786.7365, 6.974774, 5492.652, 800.9723, 6.87252, 5500.347, 827.3944, 6.606823, 5464.375, 99.95379, 100.0, 99.09824, 99.86499, 100.0, 99.33019
33956.928680000005, 60.00441984484905, 60.00743453899202, 60.01147982440422, 36.34338490326544, 36.5588109619017, 36.52594484300707, 0.9999729631333509, 0.9999715155223907, 0.9999743731705398, 10363.856990435583, 10423.172058200367, 10421.27060566118, 262.1052439647492, 78.71322196617757, 74.57111882722506, 10378.879660626591, 10428.194601586041, 10424.254763428486, 286.63576066138756, 286.1108439832097, 286.42828369296046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 787.6557, 5.576334, 4395.329, 796.9479, 6.900969, 5499.641, 825.0204, 6.630778, 5468.731, 791.7076, 6.942414, 5496.532, 797.5579, 6.895896, 5500.081, 825.1279, 6.625135, 5468.102, 99.8754, 99.99421, 99.43008, 99.9365, 99.99608, 99.41864
33959.23924, 60.007527515357175, 60.006717379003916, 60.00387231033195, 36.296089771051875, 36.55907369111731, 36.462084560075866, 0.9999713522047986, 0.9999667493394933, 0.9999770266367858, 10368.527721396338, 10420.75377641089, 10422.338871664868, 258.40551088284974, 85.90669316294225, 76.08541875511713, 10370.397014575212, 10418.30680393939, 10416.213544133425, 286.5921001393076, 286.0547652629292, 286.3124510759413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 797.0399, 5.520474, 4400.481, 791.2864, 6.948676, 5495.747, 818.2457, 6.702751, 5483.955, 798.0186, 6.891668, 5500.086, 791.3777, 6.945205, 5496.297, 818.8852, 6.695819, 5483.025, 100.0, 99.92143, 99.70385, 100.0, 99.93127, 99.68883
33961.46288000001, 60.00884487205111, 60.01091625230048, 60.00878338959562, 36.26293793251611, 36.5109900065838, 36.442145789582604, 0.99997137210511, 0.9999636607310224, 0.9999679538088433, 10355.108197782092, 10413.501599902243, 10404.097661255011, 267.3455380450264, 89.99870008600647, 75.81326326670728, 10352.333667017927, 10413.748321018413, 10407.714178531849, 286.6391968336732, 286.05208540517845, 286.35514862643373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6238, 5.548851, 4398.195, 796.9674, 6.900784, 5499.707, 825.0593, 6.627833, 5468.789, 791.8047, 6.941679, 5496.587, 797.6342, 6.895165, 5499.977, 825.1677, 6.627516, 5468.671, 99.95509, 99.99327, 99.42799, 99.93655, 100.0, 99.42899
33963.79776, 60.01280618759377, 60.009330067426156, 60.00994859177906, 36.26290429357388, 36.51487942964047, 36.43970244856472, 0.9999694161487315, 0.9999608037481733, 0.9999704158525079, 10351.886215414059, 10410.929005439233, 10399.963493988776, 266.73074868103777, 91.39549701615033, 77.28267865947373, 10357.150850017197, 10411.504366922678, 10412.077396491564, 286.70500167605854, 286.2012922833615, 286.30043689868995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.6041, 5.548672, 4397.918, 796.9674, 6.900784, 5499.703, 824.7487, 6.63133, 5468.898, 791.7853, 6.941679, 5496.698, 797.6342, 6.895531, 5499.805, 825.2274, 6.624952, 5467.185, 99.95639, 99.99316, 99.41788, 99.93453, 99.99504, 99.41973
33966.18832, 60.01323454661698, 60.0164183252692, 60.01676649626519, 36.25962498640407, 36.527864119586724, 36.472580999636065, 0.9999694392889658, 0.9999709155445825, 0.9999730083625931, 10362.579430097087, 10424.078117353147, 10415.753610030093, 262.9896724669504, 80.37698790355353, 81.57855330902385, 10379.06531469723, 10428.060670588058, 10420.352993046494, 286.56000099215674, 286.1415587667097, 286.3151719144145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587042, 4392.89, 803.1737, 6.848104, 5500.36, 831.3682, 6.554756, 5448.572, 785.4937, 6.988748, 5489.745, 803.8716, 6.841474, 5499.796, 831.4899, 6.551704, 5447.743, 99.83439, 100.0, 99.06457, 99.81215, 100.0, 99.04848
33968.514240000004, 60.018740709308865, 60.014076149019964, 60.01558570519021, 36.30897136407738, 36.54515817078661, 36.50407767523472, 0.9999727927213597, 0.9999735952767027, 0.999970685228416, 10372.519549048015, 10430.80186724198, 10409.111163264044, 259.7765763622547, 79.61846445667197, 81.09231415376235, 10375.056144020824, 10428.018914917411, 10418.340762006537, 286.6716010386118, 286.13474057117566, 286.3070674298406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5647, 5.549029, 4398.144, 796.9479, 6.900969, 5499.817, 825.1175, 6.627097, 5469.182, 791.7076, 6.942231, 5496.533, 797.577, 6.895713, 5499.865, 825.1677, 6.627516, 5468.1, 99.9564, 99.99314, 99.43828, 99.93449, 99.99614, 99.42488
33970.791840000005, 60.016526089419926, 60.01775802363532, 60.01533570792075, 36.27007662127383, 36.536577504816286, 36.4811739609857, 0.9999711026118551, 0.9999686345232968, 0.999970200734381, 10354.478499928453, 10414.879346717971, 10406.476078659225, 264.91420581234433, 83.23614212670634, 76.82337581358479, 10358.656070730149, 10409.936760858054, 10411.245561018444, 286.71813735272804, 286.18811988805084, 286.30396048670855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587221, 4392.89, 796.9479, 6.901153, 5499.575, 818.2651, 6.68103, 5477.078, 793.6495, 6.927154, 5498.413, 794.7158, 6.923655, 5497.988, 819.7202, 6.690509, 5483.077, 99.8357, 99.99425, 99.64596, 99.96974, 99.96201, 99.67123
33973.16212, 60.015101662852025, 60.01587221892942, 60.013667800269815, 36.24660665357007, 36.51834435063829, 36.43310912010248, 0.9999704159940288, 0.9999676705638647, 0.9999714640636295, 10350.17718889577, 10412.653285195065, 10408.340978427928, 264.1108463567343, 82.17030482138216, 78.8586262513486, 10356.403787252626, 10412.158476115208, 10393.922768739954, 286.6866243996481, 286.0960197921208, 286.36593254250425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 781.4456, 5.611671, 4388.333, 793.6016, 6.927862, 5499.0, 823.6228, 6.645136, 5471.479, 792.6785, 6.939473, 5496.644, 797.6151, 6.895165, 5499.812, 825.287, 6.6266, 5468.445, 99.73344, 99.97195, 99.48005, 99.93758, 99.99922, 99.42488
33975.46592, 60.01592182052113, 60.01528197917208, 60.0146388089062, 36.268488935243916, 36.519267421458586, 36.47325341335465, 0.9999696455201542, 0.9999670072923498, 0.9999708345782498, 10360.228233423582, 10412.242847842419, 10400.381522791937, 262.9525771622666, 89.48466432295754, 80.46122781932625, 10361.124541159626, 10411.646785905517, 10408.198387636588, 286.6310457639253, 286.0434733141815, 286.32447948763223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.256, 5.586864, 4392.891, 796.9869, 6.9006, 5499.761, 825.1175, 6.627649, 5469.122, 791.8047, 6.941863, 5496.529, 797.6533, 6.895165, 5499.92, 825.1279, 6.6266, 5467.93, 99.83702, 99.99532, 99.41686, 99.93442, 99.9961, 99.41338
33977.896960000005, 60.01197261976725, 60.01246954975035, 60.01359112860133, 36.25322905188406, 36.51594079337725, 36.441938854352756, 0.9999711621422719, 0.9999703326493711, 0.9999679189024722, 10359.35282923856, 10418.337160740499, 10405.128447395118, 249.84407664720993, 80.23271462572757, 82.85463101267351, 10361.345501109328, 10412.491747519949, 10403.96589080315, 286.66220702724115, 286.13339622047437, 286.3746186565656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.5844, 5.548851, 4397.866, 803.1737, 6.848104, 5500.137, 831.2711, 6.555861, 5448.682, 785.4742, 6.988748, 5489.628, 803.8907, 6.841474, 5500.069, 831.4899, 6.552253, 5447.569, 99.95509, 100.0, 99.06556, 99.81002, 99.99582, 99.05159
33980.24296, 60.01629931515359, 60.013284991769375, 60.01449915516317, 36.291396044465955, 36.545719379618085, 36.51085160804016, 0.9999732325167464, 0.9999728138965098, 0.9999731884710563, 10374.396963351206, 10428.664194790887, 10418.491395673042, 261.4823111988496, 82.20320283406636, 80.83905629967194, 10378.267350076432, 10431.50128411175, 10422.394127587182, 286.55271081209645, 286.117293367803, 286.3166555566503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 800.0, 786.2363, 5.587042, 4393.0, 796.9479, 6.900969, 5499.929, 825.0204, 6.628754, 5468.284, 791.7465, 6.942047, 5496.527, 797.5961, 6.895531, 5500.03, 824.9888, 6.625684, 5468.043, 99.83951, 99.99322, 99.43113, 99.93342, 99.99914, 99.41455
