TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33996.76932, 60.001403419170664, 60.00397950814386, 60.00418371567162, 32.11489533216007, 32.270584023238904, 32.10877652898352, 0.9999731238086198, 0.9999712254814858, 0.9999740819607796, 8975.30704970569, 9004.338007645541, 8954.575674310672, 214.77621820198146, 64.0693382777149, 62.3490614657732, 8984.436036652494, 9080.666298122977, 9147.204197774798, 286.5802730427595, 286.05959162401507, 286.2875692209156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.9984, 5.557774, 4396.052, 797.0063, 6.9006, 5499.12, 825.7969, 6.61955, 5466.432, 791.7659, 6.942231, 5496.414, 797.7105, 6.894435, 5499.979, 824.9291, 5.305755, 4375.665, 99.90888, 99.99637, 99.38827, 99.93749, 99.99616, 99.44554
33999.10908, 60.00549532710256, 60.00761844684834, 60.00800270092678, 31.866527711164096, 32.326451533900276, 32.41605735771985, 0.9999801696381085, 0.9999756490281781, 0.9999838059186396, 9436.052573839668, 9535.706647027306, 9557.291939147486, 235.83135302270148, 74.3252580909766, 68.87289415298619, 9737.605060013335, 9846.940912016433, 9912.50250043181, 286.73474033264466, 286.14464037720245, 286.25566325353367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.3281, 5.550635, 4397.931, 794.4382, 6.91331, 5499.32, 659.5149, 7.501812, 4547.176, 791.7853, 6.942231, 5496.872, 797.7296, 6.8948, 5499.809, 824.2333, 5.307952, 4377.285, 99.95289, 99.98398, 82.67477, 99.93551, 99.99512, 99.44818
34001.418880000005, 60.002311461930056, 60.00577616711758, 60.00636769915623, 35.00999132027759, 34.538588771060645, 34.3707258222353, 0.9999000368506379, 0.9999779146617112, 0.9999924733496779, 10264.104884550092, 10210.33065752834, 10011.94897903525, 258.09403329691486, 81.8865596727619, 73.14577873561575, 10023.18569771067, 10069.867286977002, 10057.493215094388, 286.65728511725297, 286.1690646196813, 286.29104924615393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.269, 5.550992, 4397.936, 795.8, 6.909073, 5499.213, 822.924, 6.653235, 5474.672, 336.0706, 7.596049, 2076.57, 797.7105, 6.894618, 5499.866, 825.7443, 5.296599, 4373.262, 99.94537, 99.98429, 99.53719, 40.68972, 99.99922, 99.39092
34003.7546, 60.001795614024054, 60.00275496717365, 60.0047641110748, 35.04442020587203, 35.28261883904107, 35.22926602677617, 0.9999779152858387, 0.9999745320665193, 0.9999769720236139, 10000.991827574895, 10060.924607077517, 10048.975113160937, 259.8192343416388, 75.28299304887787, 68.45513372689993, 10011.059701890023, 10059.963734570458, 10057.707209051945, 286.72693383285394, 286.1148110871641, 286.4683507843915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.3084, 5.550814, 4397.773, 795.8195, 6.910179, 5499.33, 818.9445, 6.695756, 5483.011, 788.8143, 6.964294, 5493.62, 646.3525, 7.365245, 5487.58, 825.4063, 5.299162, 4361.7, 99.94656, 99.98641, 99.69476, 99.88565, 99.77278, 99.18469
34006.1054, 60.00448709198379, 60.00247524700951, 60.00543921821269, 35.045455674706375, 35.299133161422425, 35.2546897568643, 0.9999761001639574, 0.9999708384528504, 0.9999723453186887, 10011.342742506917, 10066.713687077337, 10056.183884063634, 252.73006575405645, 73.2700560499361, 71.65833590173452, 10021.25259450591, 10058.63008340156, 10058.649697705152, 286.6969932346594, 286.1699183191738, 286.2250898092014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.3478, 5.55117, 4397.658, 795.8584, 6.909626, 5499.216, 818.7892, 6.696125, 5483.181, 788.756, 6.964662, 5492.766, 795.536, 6.924933, 5500.069, 839.8201, 5.16109, 4362.468, 99.94798, 99.98745, 99.69258, 99.88364, 99.99985, 99.14561
34008.47944, 60.00353427274698, 60.001802312015144, 60.00310154813028, 35.01622460769838, 35.25913134394092, 35.201855896932614, 0.999973053666743, 0.9999690040380017, 0.9999707289352148, 10000.20267332519, 10056.931255924605, 10046.800526256757, 246.84975538980945, 76.2140642970935, 80.55741396441681, 10010.375439478092, 10053.907807115553, 10046.073181863389, 286.66059133464546, 286.01144593683426, 286.1963358554565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589363, 4392.572, 802.1231, 6.857314, 5500.549, 825.3699, 6.625256, 5466.988, 782.4644, 7.010076, 5485.19, 802.7081, 6.8517, 5500.456, 831.0327, 5.245325, 4359.255, 99.82977, 100.0, 99.39838, 99.72731, 100.0, 99.07259
34010.89968, 59.99576505916379, 60.00035221697027, 60.00121175926443, 35.04825250807141, 35.293566805865844, 35.24367590746099, 0.9999736097691322, 0.9999724684060608, 0.9999736607497537, 10015.490698257627, 10063.399656417128, 10053.613723039447, 258.33579594123546, 78.71833171253957, 68.75326240004779, 10014.323328199598, 10052.230520749374, 10047.216243155226, 286.6902214804313, 286.1042391043317, 286.37292426433925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1901, 5.551349, 4397.888, 795.8973, 6.909442, 5499.437, 819.0999, 6.693731, 5483.006, 788.7754, 6.964662, 5493.561, 796.4325, 6.90521, 5499.376, 824.7899, 5.304839, 4375.126, 99.95048, 99.98835, 99.68354, 99.8846, 99.98725, 99.4467
34013.210080000004, 59.99903971946641, 59.99952432314123, 59.997372493622706, 35.01732029826057, 35.279741468480786, 35.2015471371496, 0.9999704333495706, 0.9999718768797572, 0.9999766744507146, 10009.833328986124, 10052.311004314799, 10044.973935794174, 256.3963844690437, 72.62253110780694, 74.035942271963, 9998.71663000494, 10055.382664908328, 10042.961886372452, 286.65951333620717, 285.961817473424, 286.23031117055217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.55117, 4397.768, 795.9168, 6.909258, 5499.325, 825.3505, 6.624336, 5467.838, 788.7948, 6.964662, 5493.844, 796.3752, 6.909776, 5498.751, 832.4641, 5.227379, 4351.908, 99.95049, 99.98633, 99.40458, 99.8847, 99.9784, 98.94942
34015.603480000005, 59.99753775971148, 60.00018748131853, 59.99720851456436, 35.06526591425025, 35.28529145104976, 35.22159737616412, 0.9999755824261767, 0.9999728408225674, 0.9999706882069344, 10015.720022556063, 10062.217214846843, 10053.29051622665, 250.97710605336692, 73.82635605267114, 68.63217528025689, 10013.557764924019, 10060.749633579333, 10057.59548149143, 286.6379621979368, 286.09448850443687, 286.3573455763612, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.4594, 5.511015, 4400.354, 789.6132, 6.954754, 5495.625, 830.514, 6.567273, 5454.473, 792.0571, 6.93984, 5495.846, 794.1817, 6.918177, 5498.991, 831.7881, 5.238367, 4359.141, 100.0, 99.91905, 99.13093, 99.9314, 99.98001, 99.04882
34017.9512, 60.002984803275915, 60.00008264051946, 59.999603767801716, 35.05329813158202, 35.30307862363256, 35.24191408425485, 0.999973943614928, 0.9999755976698722, 0.9999704107300722, 10014.150777209652, 10068.261205131847, 10058.877204594939, 246.47470213141287, 71.93262616220545, 71.42187124708107, 10018.733661197963, 10061.985089435577, 10053.26956596668, 286.6605077976463, 285.989395635253, 286.29101122123814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.551349, 4397.831, 795.8973, 6.909626, 5499.381, 825.5446, 6.622311, 5467.835, 788.756, 6.96503, 5493.677, 796.4135, 6.905027, 5499.59, 830.973, 5.245142, 4359.433, 99.94917, 99.98641, 99.41378, 99.88352, 99.99115, 99.07522
34020.28476, 59.996035269397574, 59.999036516490264, 60.00234214696917, 35.05927162046362, 35.29879945217613, 35.25574079268225, 0.9999730994234052, 0.999970156708443, 0.9999751966640286, 10005.201922887443, 10070.336789934865, 10061.898251007151, 252.86780192830201, 76.22709555413621, 74.1443325840446, 10011.521265677273, 10064.813692694848, 10055.833719012468, 286.7239661966177, 286.0596768367211, 286.2443320033865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 787.5374, 5.579547, 4393.097, 801.8702, 6.859709, 5500.665, 818.7116, 6.694652, 5482.838, 782.4644, 7.010076, 5485.19, 802.7081, 6.851883, 5500.187, 824.8496, 5.305755, 4375.424, 99.85364, 100.0, 99.69586, 99.72944, 100.0, 99.44007
34022.58288, 59.99827084035879, 60.004819427260266, 60.00627007998195, 35.02659263520204, 35.28337413451824, 35.22068928839032, 0.9999749193641905, 0.9999701917813315, 0.9999739171756745, 10007.690588470365, 10053.570214460824, 10050.249029217908, 256.2660607545831, 71.99377255292802, 73.57087790412425, 10007.701733718839, 10054.650094657269, 10049.573605768866, 286.6946506943234, 286.016086722832, 286.36422745862455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.551349, 4397.773, 795.9168, 6.909442, 5499.495, 825.3505, 6.624704, 5468.003, 788.7754, 6.964662, 5493.789, 796.4325, 6.90521, 5499.484, 831.0526, 5.245508, 4359.086, 99.94798, 99.98537, 99.40257, 99.88364, 99.99016, 99.06874
34024.85556, 60.00707386061794, 60.00712663312507, 60.00767176136616, 35.02193310676541, 35.27154011550083, 35.225152993191465, 0.9999736107918238, 0.99996905896477, 0.9999765521729678, 10013.971241360618, 10059.700996909434, 10048.86459732685, 258.16446478966964, 76.55748513024037, 66.91621075118564, 10010.806485849975, 10058.950416668327, 10050.152888668317, 286.8129319008796, 286.15505169680785, 286.25014460864014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589363, 4392.52, 795.8973, 6.90981, 5499.554, 825.3893, 6.624152, 5466.823, 788.7948, 6.964846, 5493.625, 796.4516, 6.904845, 5499.479, 824.7303, 5.303557, 4375.191, 99.82728, 99.98633, 99.39538, 99.8827, 99.98725, 99.43477
34027.154440000006, 60.00964575109059, 60.01415406814433, 60.013410140129125, 35.038121730716306, 35.29063618820332, 35.21194062667189, 0.9999736366596758, 0.9999717431328214, 0.9999729793650934, 10013.58649300241, 10057.473646416089, 10056.623582940772, 247.30088798694214, 79.50675599387677, 74.63297232975583, 10008.521433714153, 10063.229060363423, 10058.757527031037, 286.6779455934303, 286.1087955370863, 286.4601135550004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 779.6121, 5.623807, 4384.408, 789.5743, 6.958991, 5494.635, 831.6787, 6.549418, 5447.17, 795.1058, 6.915938, 5498.876, 790.2141, 6.953971, 5495.145, 818.3087, 5.36179, 4387.253, 99.64292, 99.90105, 99.03804, 99.97719, 99.91032, 99.70231
34029.59204, 60.012755004592954, 60.01519750200411, 60.01321209740705, 35.047790250506935, 35.27707621667578, 35.213144147103, 0.9999715013199588, 0.999976841551368, 0.9999754824503738, 10008.819700388438, 10064.269735199272, 10057.144127879774, 247.59827160676286, 68.49967802034712, 68.7094562029315, 10020.47462888238, 10063.939441263223, 10046.034955006795, 286.8316264056483, 286.15015770739353, 286.37060060289656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589541, 4392.404, 795.8973, 6.909626, 5499.5, 825.3893, 6.624888, 5467.614, 788.7754, 6.964478, 5493.56, 796.4516, 6.905027, 5499.535, 824.8496, 5.304473, 4375.948, 99.82847, 99.9895, 99.40875, 99.88151, 99.99016, 99.43623
34031.910800000005, 60.008299486000865, 60.016977851501544, 60.01079594414043, 35.00192257484068, 35.29598854162573, 35.248944003566145, 0.999972061175194, 0.9999732880972977, 0.9999721971280333, 10003.553295166745, 10067.816403040026, 10054.860126135625, 247.38944833864662, 73.39406649783632, 71.06196371158796, 10012.671156242668, 10061.333991257423, 10051.792992323413, 286.75397112556885, 286.1157227958268, 286.2931832303118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589363, 4392.462, 795.9752, 6.908889, 5499.754, 824.3022, 6.643847, 5472.987, 786.1345, 6.986725, 5488.952, 800.4191, 6.866311, 5500.518, 830.1579, 5.251002, 4360.131, 99.82729, 99.99296, 99.50746, 99.81529, 100.0, 99.11894
34034.30064, 60.01674860323637, 60.01356951087756, 60.013409040668, 35.03658489730206, 35.269715759144546, 35.23601906761785, 0.999972043632056, 0.9999704875242232, 0.9999710810656235, 10010.31125864341, 10061.11254419366, 10057.779415009378, 254.83004452404384, 74.78558651575895, 72.93044825787592, 10012.179774894856, 10061.21527363689, 10058.93569052623, 286.67783606378794, 286.21144778910445, 286.4057060773464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 789.6863, 5.566697, 4395.051, 798.1153, 6.891206, 5499.65, 824.904, 6.62544, 5467.498, 788.7948, 6.964478, 5493.673, 796.4516, 6.904845, 5499.428, 824.8297, 5.304839, 4375.48, 99.89804, 99.9966, 99.41173, 99.88057, 99.9882, 99.44261
34036.640640000005, 60.016429041846116, 60.010501399449296, 60.01975341840114, 35.07941640099469, 35.29935854841126, 35.246486306712825, 0.9999750023285172, 0.9999679842994548, 0.9999707364321484, 10010.497404260723, 10065.55081975683, 10056.186016277044, 255.58889737543285, 76.76000451289019, 73.03481364902609, 10022.939034203413, 10076.902125217319, 10060.977774084195, 286.73038767134034, 286.2083590508375, 286.4283876245206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1507, 5.551706, 4397.993, 795.8779, 6.909258, 5499.329, 819.0416, 6.693731, 5482.723, 788.7948, 6.964662, 5493.62, 796.4325, 6.905027, 5499.541, 824.7899, 5.304839, 4375.542, 99.94678, 99.98537, 99.68962, 99.88257, 99.98921, 99.44004
34039.00448, 60.01544776001414, 60.01188493364694, 60.012210612225424, 35.05642818148736, 35.326686866133365, 35.253149744090564, 0.9999734536662277, 0.9999728762159775, 0.9999685754236306, 10017.499119796767, 10073.136998478232, 10062.804747890643, 249.61010727948292, 75.49667409863741, 78.05285594552424, 10019.452471360775, 10069.44257264832, 10057.73948329635, 286.7901868921031, 286.1998008455427, 286.3909350107407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.4791, 5.510658, 4400.181, 789.5743, 6.958622, 5494.464, 812.7715, 6.758893, 5493.026, 795.1058, 6.915754, 5498.824, 790.2141, 6.954154, 5495.145, 818.4081, 5.360691, 4387.19, 100.0, 99.89998, 99.87895, 99.97401, 99.9102, 99.7142
34041.41236, 60.01445510960945, 60.01947092633167, 60.01839978616709, 35.02571944002269, 35.287465734166204, 35.22566465019122, 0.999978124114244, 0.9999722240156437, 0.9999765898255389, 10014.61800793951, 10059.93113933713, 10048.96470493327, 258.6863624358384, 74.43466864295908, 74.00826548148143, 10025.659946742353, 10064.626680737985, 10055.056770824549, 286.81502659030406, 286.18795253820355, 286.2149565289454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.551349, 4397.773, 795.9168, 6.909258, 5499.272, 819.0999, 6.693731, 5482.784, 788.8143, 6.964478, 5493.848, 796.4516, 6.904845, 5499.536, 824.7701, 5.305755, 4376.046, 99.95048, 99.98537, 99.68559, 99.88259, 99.98927, 99.4542
34043.75176, 60.01062118280776, 60.01005862029301, 60.01690192697321, 35.01969751232398, 35.292887325013496, 35.214049249404425, 0.9999778879704305, 0.9999714642887836, 0.9999756990623251, 10008.637204121213, 10058.8433094536, 10044.918857510773, 259.68320148317434, 70.24879020139088, 68.16841486538533, 10011.738291255357, 10061.788278589034, 10043.219658056918, 286.6718644643079, 286.09748022042515, 286.2086741338561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.55117, 4397.768, 795.9168, 6.909258, 5499.272, 819.061, 6.694283, 5483.119, 788.8143, 6.964478, 5492.877, 797.062, 6.896809, 5499.991, 826.9371, 5.258693, 4360.363, 99.94798, 99.98537, 99.69167, 99.88358, 99.99843, 99.16526
34046.09116, 60.010028436545895, 60.02133493968261, 60.01402773548105, 35.0559935059739, 35.29163667669771, 35.23376521092477, 0.9999739873787626, 0.9999727136536254, 0.999971972595714, 10021.802306246787, 10074.065025271277, 10065.552694487056, 253.25321360587805, 77.62007600462903, 71.11114681019137, 10020.190329688208, 10069.047226712144, 10061.754999560808, 286.7409498886815, 286.1243957073185, 286.43588782765516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589541, 4392.462, 802.0453, 6.857867, 5500.408, 824.2051, 6.644952, 5473.1, 785.2218, 6.988012, 5490.767, 798.6642, 6.886582, 5499.974, 826.4998, 5.2955, 4373.907, 99.82847, 100.0, 99.5095, 99.81423, 99.99636, 99.40559
34048.43088, 60.01463676643743, 60.010705005099794, 60.0081986399231, 35.06283918193732, 35.27933821321735, 35.270679914211605, 0.9999736461796447, 0.9999700250929263, 0.9999721256983192, 10015.481089891884, 10066.629998939805, 10054.376458334767, 254.11130436755047, 77.50348443130315, 74.5975078882409, 10017.308246151555, 10066.654522394303, 10054.85682323602, 286.5913135348878, 286.0536139193419, 286.24573740221655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 790.2383, 5.567233, 4395.148, 795.9168, 6.909258, 5499.33, 824.0693, 6.636301, 5468.229, 788.8143, 6.964294, 5493.731, 796.4706, 6.904845, 5499.487, 824.8297, 5.304839, 4375.481, 99.88833, 99.98634, 99.42094, 99.88365, 99.98927, 99.43739
34050.8032, 60.011764949054424, 60.00773399938475, 60.01258240464896, 35.05777011743302, 35.31643935612225, 35.240488854115085, 0.9999717840596077, 0.9999714049576871, 0.9999711073329949, 10007.056458902834, 10058.84850895779, 10050.891945900126, 253.0230778052919, 81.8565352185733, 73.8251564317693, 10012.052448170789, 10063.467314166382, 10047.699138824528, 286.4468427445798, 285.9266356858769, 286.0377611827654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 781.1893, 5.618453, 4385.104, 789.7299, 6.958622, 5494.746, 831.6011, 6.550154, 5447.114, 795.1058, 6.915938, 5498.818, 790.2141, 6.954154, 5495.305, 818.5075, 5.359592, 4386.847, 99.66007, 99.90107, 99.03693, 99.97817, 99.91324, 99.71282
34053.17276, 59.99967478363715, 60.008114291010465, 60.00814255411899, 35.05416623691432, 35.31984721398128, 35.265184913529325, 0.9999704096014672, 0.9999747105467316, 0.9999732360280804, 10011.523937628877, 10070.670813369032, 10056.973462237147, 249.89708945837685, 73.43861123819988, 69.7025080801809, 10021.99902160952, 10066.368266403295, 10057.601965450736, 286.62026763017127, 285.939977866521, 286.251046691047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589541, 4392.52, 795.9168, 6.909626, 5499.16, 825.3116, 6.624888, 5467.833, 788.7948, 6.964478, 5493.736, 796.4516, 6.905027, 5499.65, 824.7303, 5.305205, 4375.306, 99.82859, 99.98332, 99.40866, 99.8847, 99.99117, 99.43737
34055.48384, 60.00371269211619, 60.00574535573716, 60.00379754808002, 35.09422329399213, 35.32974690316799, 35.26321043622718, 0.9999740793281372, 0.9999740190540825, 0.9999782466669926, 10020.225924971248, 10077.716848959382, 10067.006495466088, 251.16883705645358, 73.12165489084236, 73.54805070590191, 10016.126636121418, 10076.000785779372, 10060.783930646721, 286.67431717097105, 286.0553795643225, 286.18270491119176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589184, 4392.457, 795.8973, 6.909626, 5499.218, 825.3116, 6.623047, 5467.386, 788.7754, 6.964662, 5493.673, 796.4516, 6.904845, 5499.65, 824.8098, 5.304656, 4375.824, 99.82717, 99.9895, 99.40464, 99.88673, 99.99123, 99.42946
34057.91436, 60.005196694226925, 60.00383136865115, 60.00148204125836, 35.06634611949204, 35.32214536638489, 35.26844256067811, 0.999973209782388, 0.9999728224172627, 0.99997388344526, 10018.868553248563, 10070.2068222365, 10058.47280071658, 244.00391401086813, 71.72379752233883, 70.25344441312427, 10017.29413412625, 10068.917895961795, 10069.581461128992, 286.62746720514446, 285.9570567963029, 286.32126126877307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2296, 5.55117, 4397.825, 802.1231, 6.857314, 5500.549, 819.0222, 6.694283, 5482.896, 782.4644, 7.010076, 5485.253, 802.0977, 6.860101, 5500.449, 829.7404, 5.261074, 4365.44, 99.94917, 100.0, 99.68761, 99.7273, 100.0, 99.21315
34060.3084, 60.00924323632952, 60.00499743943745, 60.00575315899429, 35.10103148660058, 35.32715268718322, 35.26827716784222, 0.999969788559484, 0.9999687716114546, 0.9999757882662348, 10019.281860525953, 10070.959394813648, 10065.131325565719, 253.30097686411432, 82.7680307333062, 70.6984081481196, 10028.337848610827, 10071.978847517654, 10066.499867819266, 286.6698415343845, 286.06234612188854, 286.3156525563848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589184, 4392.616, 795.9168, 6.909442, 5499.384, 825.2146, 6.624888, 5467.783, 788.8143, 6.964294, 5493.62, 796.4516, 6.90521, 5499.32, 824.5514, 5.306304, 4375.192, 99.82478, 99.98739, 99.41284, 99.88259, 99.98624, 99.45192
34062.62432, 60.00927793472465, 60.004284625049465, 60.0091194521195, 35.084637314577016, 35.312856168132306, 35.253610532582336, 0.9999728472509085, 0.999967741100159, 0.9999683510769033, 10022.042997029112, 10072.970889441376, 10060.964891108546, 249.71256191529892, 76.36513298676027, 70.7188449084897, 10025.008511044569, 10064.761468147188, 10062.789877342097, 286.73804256381726, 286.2278098788193, 286.4595905586166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 793.3138, 5.54189, 4399.114, 793.1152, 6.931546, 5496.703, 830.8246, 6.565248, 5451.667, 793.9019, 6.920351, 5498.815, 790.2141, 6.953971, 5495.086, 818.09, 5.361423, 4387.251, 99.97153, 99.95039, 99.11983, 99.97185, 99.91124, 99.70886
34064.92156, 60.01158611512732, 60.00640833483283, 60.008280122590996, 35.07772641497113, 35.3429166211145, 35.27355789087985, 0.9999720693677818, 0.9999732459985704, 0.9999733682088779, 10012.357546456044, 10080.55530298388, 10062.052878079025, 247.25347496024824, 72.24504904997298, 77.71121399462754, 10027.901818579436, 10069.174522250833, 10063.10195298875, 286.7063389558026, 286.0845892630734, 286.39205612748276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 794.2601, 5.541176, 4398.192, 795.3915, 6.911099, 5499.327, 825.6805, 6.621023, 5467.107, 788.7754, 6.964662, 5493.73, 796.4325, 6.90521, 5499.427, 824.7303, 5.305388, 4374.845, 99.96202, 99.98523, 99.39849, 99.88257, 99.98921, 99.43744
34067.21312, 60.011063895541696, 60.00902573129281, 60.01133785844727, 35.07723426218923, 35.35421219901302, 35.290301125539315, 0.9999750647684019, 0.9999737430226271, 0.9999787474238235, 10012.581886277278, 10069.27832706213, 10066.359261035783, 246.19001662119808, 70.78070528400667, 72.32853255123337, 10019.932467598086, 10075.035871239239, 10071.14799231399, 286.5501419946987, 286.08533710837696, 286.19322796013165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.55117, 4397.825, 795.8779, 6.909442, 5499.441, 825.4669, 6.623231, 5467.725, 788.7754, 6.964662, 5493.449, 796.4325, 6.90521, 5499.54, 824.7502, 5.303008, 4375.376, 99.94917, 99.98534, 99.41179, 99.88257, 99.98921, 99.43897
34069.52204, 60.00505992303158, 60.00667380714186, 60.014336400740326, 35.04579839740774, 35.30346981248087, 35.25428038211018, 0.9999759579450033, 0.9999745141181389, 0.9999705036046399, 10022.212501787704, 10059.48003267807, 10055.848503369045, 249.72879759674834, 75.89592060514815, 70.65658596828644, 10023.182436317682, 10065.571389784442, 10064.421207954572, 286.61286598470684, 286.1346514812651, 286.22713097585296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589363, 4392.462, 802.1231, 6.85713, 5500.326, 819.0222, 6.694468, 5482.897, 782.4838, 7.009892, 5485.084, 802.7272, 6.8517, 5500.238, 831.0724, 5.245325, 4359.429, 99.82717, 100.0, 99.67737, 99.72741, 100.0, 99.07653
34071.916280000005, 60.00780117159086, 60.00679802170447, 60.00856745860679, 35.06904196015137, 35.34729213634562, 35.288008078952025, 0.9999723478482944, 0.9999691234631541, 0.9999750838425981, 10016.464998967329, 10066.555642733449, 10067.162127023332, 249.52078926207741, 75.45078215975718, 67.16022386497411, 10023.7035385078, 10064.777992357498, 10061.351684856083, 286.6248408141195, 286.0513029667945, 286.2967887020122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1901, 5.55117, 4397.778, 795.9168, 6.909626, 5499.441, 825.4281, 6.623415, 5467.277, 788.8143, 6.964478, 5493.731, 796.4516, 6.904845, 5499.536, 824.8098, 5.304473, 4375.481, 99.95049, 99.98641, 99.42193, 99.88462, 99.98612, 99.44135
34074.290400000005, 60.007335058927616, 60.005685781919446, 60.00229654162148, 35.08634864015823, 35.314012117418706, 35.23081562308394, 0.9999769216189068, 0.99996966817976, 0.9999724426570005, 10020.039735041992, 10070.419936474453, 10055.164100650609, 250.79056272412618, 79.81067825266382, 75.56961114524574, 10019.751824783172, 10066.23402190842, 10055.682369806065, 286.6332312166035, 286.00421679996083, 286.2685055310616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589363, 4392.462, 795.9168, 6.909258, 5499.272, 825.234, 6.6236, 5467.891, 788.8143, 6.963743, 5494.474, 795.4025, 6.913246, 5498.409, 823.0603, 5.369114, 4385.661, 99.82977, 99.98537, 99.41481, 99.88981, 99.97194, 99.69816
34076.664280000005, 60.01204791245846, 60.00506015812308, 60.00892545017558, 35.091061286140274, 35.33250375687942, 35.277706942918435, 0.9999699403510882, 0.9999733654866968, 0.9999742250706465, 10020.727309498026, 10069.83342908959, 10070.16338466775, 249.67509133069052, 74.96563900027468, 71.72044053857144, 10027.844656282188, 10074.862579330667, 10058.74375038374, 286.57247451512023, 286.0478900881619, 286.31956171446683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 779.5726, 5.622558, 4385.21, 790.586, 6.95107, 5496.518, 830.0482, 6.575004, 5455.824, 791.3581, 6.944988, 5495.042, 795.3834, 6.913611, 5499.408, 824.5712, 5.305755, 4374.96, 99.65405, 99.92994, 99.19541, 99.92301, 99.98784, 99.42951
34078.97396, 60.00284202355861, 60.005000395511516, 60.00112651658551, 35.07982859372233, 35.33188494372086, 35.2824582291311, 0.9999744876897328, 0.9999777771465503, 0.9999747289137862, 10014.595665380979, 10074.690014678688, 10060.089492771836, 245.10823256986896, 67.1810548591975, 72.69813573619649, 10021.323274323337, 10068.173096598613, 10071.959480575617, 286.6735979580346, 286.0641662702482, 286.2028702330066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589184, 4392.242, 795.8973, 6.909442, 5499.272, 825.3505, 6.624336, 5467.775, 788.7948, 6.964662, 5493.62, 796.4516, 6.905027, 5499.428, 824.6309, 5.307036, 4375.428, 99.82478, 99.98537, 99.40666, 99.88259, 99.99016, 99.44014
34081.25316, 59.998606042288124, 60.002436242543865, 60.000851283530615, 35.07113882473508, 35.31635857279196, 35.25249368579794, 0.9999733268024296, 0.9999737515337201, 0.9999740852503302, 10020.416154742417, 10075.375683374843, 10054.908042637684, 245.83968737196506, 70.98169321556088, 72.0985157464288, 10025.046767127116, 10071.130142740185, 10060.275639840596, 286.72448087780475, 286.0477155049101, 286.2832694730391, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 790.5735, 5.557417, 4397.411, 801.9285, 6.858972, 5500.436, 818.8669, 6.694283, 5483.062, 782.4838, 7.010076, 5484.962, 802.7272, 6.8517, 5500.246, 831.0724, 5.245325, 4359.721, 99.93025, 100.0, 99.68252, 99.72827, 100.0, 99.07395
34083.59292, 59.99500799036702, 59.9970620406532, 59.994654806083865, 35.093895521227395, 35.31985324809118, 35.2621886576069, 0.9999753925351024, 0.9999717815648289, 0.9999753680111299, 10016.137887121773, 10073.383454041244, 10063.954185768007, 252.03313232502364, 73.17556457033425, 72.3452558026047, 10019.623773019006, 10072.60906278893, 10059.168701510058, 286.6599002823217, 286.0828266485631, 286.3112245242744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589184, 4392.404, 795.8973, 6.909258, 5499.272, 825.4669, 6.623784, 5467.779, 788.8143, 6.964478, 5493.562, 796.4516, 6.905027, 5499.6, 824.7701, 5.303924, 4375.189, 99.82597, 99.98537, 99.41277, 99.88153, 99.99132, 99.43605
34086.012760000005, 59.99572999882225, 60.00131807377578, 59.99736876513817, 35.06961776591687, 35.30891912584513, 35.28481144199759, 0.9999711201257321, 0.9999727968619494, 0.9999772337039977, 10019.765633179702, 10072.973235921112, 10063.688129449836, 253.8788306175761, 77.54435077605376, 70.6298372224037, 10023.525118783318, 10072.120159874796, 10067.66062784091, 286.5991355582149, 286.1418450272809, 286.18633431811423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.2098, 5.55117, 4397.83, 795.8973, 6.909258, 5499.389, 825.3699, 6.624888, 5468.17, 788.7754, 6.964662, 5493.73, 796.4516, 6.904845, 5499.428, 824.7502, 5.304839, 4375.308, 99.94547, 99.98748, 99.40562, 99.88153, 99.9882, 99.44011
34088.36004, 59.99696153530397, 59.993848380572445, 59.99306298584404, 35.08203151355858, 35.31619873656783, 35.28348418460907, 0.9999697139952408, 0.999968817143673, 0.9999692731626673, 10017.091765859055, 10071.585539045545, 10059.009022735074, 248.5667389977557, 78.78155576243171, 73.52596467538342, 10023.501177584938, 10073.029180778209, 10063.417492210712, 286.65996595432125, 286.0694118712375, 286.1259862800288, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.4594, 5.511015, 4400.239, 789.5743, 6.958807, 5494.575, 831.6399, 6.550154, 5447.276, 795.0864, 6.915754, 5498.817, 790.1951, 6.953241, 5495.939, 819.4816, 5.351352, 4382.971, 100.0, 99.90102, 99.04, 99.97708, 99.92477, 99.65383
34090.66752, 59.99367337939089, 59.990878850479454, 59.99540213599297, 35.112816661655856, 35.340519301467, 35.27685758099196, 0.9999758149072454, 0.9999767002076877, 0.999975274444449, 10015.099000804681, 10079.255859490377, 10061.009988915963, 250.447171405385, 67.50950782793916, 71.06491857107176, 10024.476174035948, 10068.98666714441, 10066.425441053581, 286.7136259780077, 286.07011615131677, 286.29107502914263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1901, 5.55117, 4397.663, 795.8973, 6.909258, 5499.218, 825.5057, 6.625256, 5468.343, 788.7754, 6.964478, 5493.677, 796.4325, 6.905027, 5499.536, 824.5712, 5.305388, 4375.132, 99.94667, 99.98739, 99.41281, 99.88566, 99.99016, 99.43343
34093.040120000005, 59.99286494517673, 59.991759571370224, 59.99242699307691, 35.05834662475195, 35.32080272000232, 35.234138382246165, 0.9999750687178829, 0.9999742677234491, 0.999975136010799, 10022.033630602695, 10067.903316626078, 10059.88957239438, 244.61985673138088, 71.26560098089703, 72.42958922257003, 10023.42250319642, 10067.091818325627, 10056.64928962634, 286.54768208471654, 285.9826529950762, 286.2395183526556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 791.9733, 5.555097, 4397.106, 797.59, 6.895627, 5500.323, 821.041, 6.672563, 5479.935, 784.6393, 6.999228, 5486.845, 802.2122, 6.853527, 5500.238, 830.973, 5.246607, 4359.547, 99.93283, 99.99693, 99.62566, 99.75941, 100.0, 99.07662
34095.439880000005, 59.99574150086244, 59.99096029956193, 59.99197229487761, 35.045830615184734, 35.334357623159015, 35.295115193980706, 0.9999746336057631, 0.9999732924240862, 0.9999765324110446, 10023.256488594508, 10071.936236301013, 10063.951040840331, 251.8944999671594, 76.19627786168257, 69.5441893785719, 10031.538875036365, 10073.132429594129, 10061.46635609765, 286.59195788281437, 286.053943825286, 286.3068182081079, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 790.1595, 5.561165, 4397.468, 796.3448, 6.908521, 5499.161, 825.3699, 6.625256, 5468.058, 788.7948, 6.964478, 5493.73, 796.4325, 6.904845, 5499.377, 824.8098, 5.304656, 4375.481, 99.93764, 99.98333, 99.41477, 99.88461, 99.98924, 99.44788
34097.748600000006, 59.99346858375742, 60.00057883369069, 59.998904049671005, 35.06907933196446, 35.3246896084484, 35.27182408695259, 0.999973753547673, 0.9999698850537396, 0.9999746798130019, 10015.267955039133, 10066.613706881191, 10059.180359452434, 248.70527327817945, 76.18789054052468, 74.05438530038327, 10022.133483423855, 10064.06918982716, 10057.571544149168, 286.64754624327105, 286.01347417369175, 286.37392991131213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589363, 4392.294, 795.9168, 6.909442, 5499.106, 825.3893, 6.624152, 5468.345, 788.8143, 6.964294, 5493.678, 796.4706, 6.905027, 5499.43, 824.6309, 5.305388, 4375.132, 99.82848, 99.98235, 99.4077, 99.88365, 99.9912, 99.44525
34100.179240000005, 59.99789659842904, 59.99956072999688, 59.99735487016969, 35.04889667894361, 35.30585461515158, 35.262211407293876, 0.9999713395805598, 0.9999731978950045, 0.9999708145011658, 10010.607639350947, 10065.879964026211, 10056.462202144416, 253.66041669498236, 79.07886471869733, 72.70905736038026, 10021.183313364481, 10069.448267991436, 10062.4532826038, 286.6222048663514, 286.102158610905, 286.32493143629586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 779.6121, 5.623985, 4384.57, 789.5548, 6.958991, 5494.575, 831.7175, 6.548682, 5447.392, 795.0864, 6.915938, 5498.935, 790.1951, 6.954337, 5495.248, 818.3882, 5.360874, 4387.712, 99.64793, 99.90201, 99.0421, 99.97806, 99.91023, 99.71932
34102.608920000006, 60.00006000055236, 59.998027895313434, 59.996644017479156, 35.072043490674304, 35.324760166470725, 35.291025428067584, 0.9999710850398513, 0.9999748499608246, 0.9999713248792362, 10022.538737471647, 10068.634835806668, 10059.91117021861, 249.67941388756753, 69.17212475790984, 74.99665639720706, 10023.334288125643, 10069.048010357566, 10058.400977151314, 286.6248562359522, 286.06915529163257, 286.17315668542324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8419, 5.589363, 4392.352, 795.8779, 6.909626, 5499.437, 825.4281, 6.623784, 5467.33, 788.7948, 6.964662, 5493.73, 796.4516, 6.905027, 5499.536, 824.7303, 5.303557, 4374.847, 99.82848, 99.98534, 99.4046, 99.8847, 99.9882, 99.45974
34105.01296, 59.995640671524356, 59.99494589195771, 59.996742690752725, 35.06550256984651, 35.323787856793274, 35.27410891201229, 0.9999698964534524, 0.9999697329536824, 0.9999689648666886, 10014.55218645652, 10076.057680868782, 10058.197900465142, 248.9569610790095, 75.33401249570215, 70.17070892781703, 10020.102277493752, 10072.620608158391, 10066.0793411825, 286.6507620465476, 286.039647001919, 286.26431948231533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 785.8616, 5.589184, 4392.352, 795.8973, 6.909442, 5499.745, 822.7299, 6.649922, 5481.277, 786.717, 6.984519, 5489.804, 799.4844, 6.874164, 5500.59, 829.2234, 5.260341, 4362.229, 99.82478, 99.98961, 99.65819, 99.82252, 100.0, 99.17329
34107.44008, 60.00093648698705, 59.997896996006446, 59.9989993217262, 35.07311439623648, 35.318768145408555, 35.26805243780808, 0.9999722897143815, 0.999968287104372, 0.9999738974982585, 10020.443494338948, 10068.414094818658, 10062.701573183986, 255.72386220483395, 74.10877163954501, 73.78855320406205, 10020.63035688073, 10067.318396684173, 10059.731666586957, 286.6603806956063, 286.0517708498026, 286.25507551799217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 789.5681, 5.567233, 4394.95, 798.4071, 6.892128, 5499.874, 824.3799, 6.626545, 5468.116, 788.7754, 6.964662, 5493.673, 796.4516, 6.905027, 5499.485, 824.7899, 5.304656, 4375.253, 99.89596, 99.99557, 99.42091, 99.88355, 99.99224, 99.44135
34109.840240000005, 59.99895027804946, 59.9959506308663, 59.99170638522071, 35.06364073593406, 35.33423989068463, 35.280671680059164, 0.9999734338060736, 0.9999702135085555, 0.9999736789224596, 10029.804185894858, 10069.675261649498, 10056.520357281099, 257.4549035765508, 78.99021259453275, 70.37349907588327, 10018.467354551502, 10070.26984360484, 10065.95849407897, 286.6390408763016, 285.9616220273924, 286.35485708394685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 792.1507, 5.55117, 4397.83, 795.8973, 6.909626, 5499.217, 825.4087, 6.623968, 5468.112, 788.7948, 6.964478, 5493.678, 796.4516, 6.905027, 5499.427, 824.6707, 5.305755, 4375.247, 99.94798, 99.98436, 99.40453, 99.88365, 99.9912, 99.44652
34112.245720000006, 59.99428120734125, 59.99519391518416, 59.997304042584695, 35.06409567374153, 35.31346495331127, 35.25137959035444, 0.9999722272970565, 0.9999700032644027, 0.99997156965643, 10025.176840732243, 10067.246373179669, 10062.901042971664, 253.99859489627033, 80.18636748280915, 71.38661199462877, 10015.014147203434, 10069.683248098781, 10062.507135423939, 286.6418533860318, 286.05042140831637, 286.2796840685276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 800.0, 798.4791, 5.510837, 4400.458, 789.5548, 6.958807, 5494.688, 831.6399, 6.548682, 5447.05, 795.067, 6.915938, 5498.705, 790.176, 6.954519, 5495.086, 818.428, 5.360874, 4387.247, 100.0, 99.90201, 99.03185, 99.97505, 99.90925, 99.70362
