TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34128.76516, 60.01787009485607, 60.01618510492227, 60.01170431281538, 35.101097648296836, 35.341010108911824, 35.2713814101313, 0.9999735447507795, 0.999975025695169, 0.9999766982292881, 10015.55570136105, 10076.500608645694, 10071.273896077751, 249.6424329684594, 67.04183444160935, 68.39309471774413, 10027.851599958713, 10067.453746368603, 10069.492659431795, 286.64777765216036, 285.987626931835, 286.2545869784585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589184, 4392.294, 795.8973, 6.909442, 5499.324, 825.5057, 6.622863, 5467.667, 788.7948, 6.964662, 5493.678, 796.2036, 5.52547, 4399.472, 818.5075, 6.700581, 5483.878, 99.82729, 99.98641, 99.40772, 99.88567, 99.9878, 99.70646
34131.02008, 60.01229182206758, 60.01624748526214, 60.01544568985447, 35.07633819256016, 35.33735843688453, 35.274693843734966, 0.9999766313423195, 0.9999741797816691, 0.9999731887186978, 10011.517147163557, 10064.788404756664, 10056.71966930765, 247.56073687681737, 68.16854268626366, 71.39401182265101, 10014.919089705727, 10066.658246054183, 10063.912105429039, 286.72141787251854, 286.1096060675219, 286.2541964860509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2098, 5.551349, 4397.715, 802.1231, 6.85713, 5500.327, 819.0028, 6.694283, 5482.73, 782.4644, 7.009708, 5485.079, 802.5173, 5.484014, 4400.278, 812.8612, 6.753502, 5491.728, 99.95299, 100.0, 99.69066, 99.7273, 100.0, 99.84819
34133.418000000005, 60.0171120059158, 60.01614577175759, 60.02121378684078, 35.06833582712401, 35.29117335094741, 35.26687075553097, 0.9999712708733776, 0.9999716898491443, 0.9999760630594435, 10021.333811573591, 10075.306630435, 10063.164405867286, 254.09874695199323, 77.1039532083123, 70.47105626538178, 10022.84224722048, 10069.523845894519, 10062.841254574672, 286.65709174230244, 286.0938330358013, 286.2010229764206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8616, 5.589005, 4392.347, 795.9363, 6.909442, 5499.391, 825.3505, 6.623047, 5468.114, 788.8143, 6.964478, 5493.673, 796.2227, 5.52547, 4399.582, 818.428, 6.700397, 5484.217, 99.82478, 99.98846, 99.39949, 99.88357, 99.9891, 99.70656
34135.82228, 60.020849506549986, 60.011325925020564, 60.01673692093969, 35.043478317518975, 35.30185721166363, 35.228336592852386, 0.9999744267223857, 0.9999707907812831, 0.9999740342451844, 10012.86051121357, 10065.806325457235, 10050.354787200458, 248.8907118462239, 78.87979030469205, 75.86857256300254, 10017.201004325008, 10062.285583373654, 10056.100150956503, 286.67494077348385, 286.1166354515367, 286.22496706185814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 793.3533, 5.544032, 4398.999, 804.8274, 6.829685, 5499.309, 829.854, 6.571691, 5451.999, 793.9213, 6.919799, 5498.705, 790.0234, 5.564552, 4395.914, 824.8694, 6.633192, 5469.419, 99.96892, 99.99084, 99.1494, 99.97498, 99.90573, 99.44259
34138.21012, 60.01749377484877, 60.01837960246832, 60.01457793879571, 35.08048157964105, 35.348403762145686, 35.2739217984737, 0.9999723635723856, 0.9999745672955908, 0.9999738399264327, 10026.720522719123, 10076.417106096178, 10064.646095636657, 239.9172329869607, 72.34382891673431, 72.80294860458457, 10027.205186370313, 10075.77789452137, 10065.356702981824, 286.6430244750857, 286.0907867294845, 286.189193264046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 793.1956, 5.544924, 4397.707, 802.2982, 6.856761, 5500.383, 825.6223, 6.621391, 5467.162, 788.756, 6.964846, 5493.783, 796.2036, 5.525652, 4399.523, 818.3683, 6.699848, 5483.994, 99.95619, 100.0, 99.4077, 99.88556, 99.98776, 99.70552
34140.525960000006, 60.014681744628255, 60.012391159744986, 60.00828242362618, 35.070751064011695, 35.33938454424201, 35.254669810979074, 0.9999738278263862, 0.9999747922677534, 0.9999742782919745, 10022.128169060163, 10067.090811975031, 10053.466108942392, 245.10955039353917, 72.92740159132154, 74.93419311547768, 10029.765169592101, 10074.636129692537, 10061.234450347061, 286.6131186337241, 285.9612413899846, 286.17572243843324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2296, 5.551349, 4397.773, 802.1231, 6.857499, 5500.498, 825.4669, 6.622863, 5467.443, 788.7754, 6.964294, 5493.619, 796.2227, 5.525652, 4399.747, 824.8297, 6.630995, 5469.247, 99.95168, 100.0, 99.40368, 99.88257, 99.99046, 99.43946
34142.83552, 60.006654580794134, 60.00851828049286, 60.01037115383087, 35.07504022390169, 35.326898189309496, 35.24891794159598, 0.9999763651901805, 0.9999759432011416, 0.9999779192120131, 10023.672218412303, 10071.245585208399, 10054.38743480625, 252.6783199734287, 75.16246830394539, 69.4668316335692, 10021.823425209735, 10072.631788327119, 10059.612085616944, 286.57005513089894, 286.0003181869231, 286.252105888383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8616, 5.589184, 4392.347, 795.8973, 6.909442, 5499.497, 819.1387, 6.692995, 5482.672, 782.4449, 7.009892, 5484.967, 802.5173, 5.482918, 4400.102, 831.0724, 6.556648, 5449.01, 99.82478, 99.98944, 99.68455, 99.72528, 100.0, 99.07151
34145.21272, 60.0136276837393, 60.00783033418264, 60.00473157315623, 35.064285835262694, 35.313765433517624, 35.26775279130984, 0.9999772092386494, 0.999970286334834, 0.9999766917356794, 10010.7396105471, 10064.607611131127, 10062.510628950811, 254.83667474853246, 77.43966766331414, 73.18570145916146, 10026.348573521158, 10067.84253748782, 10054.981675350069, 286.6505814926182, 286.1174061118703, 286.2078420920179, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2296, 5.55117, 4397.768, 802.1231, 6.85713, 5500.438, 825.4087, 6.624704, 5467.439, 788.7948, 6.964478, 5493.45, 796.2036, 5.525652, 4399.581, 824.8098, 6.631178, 5469.477, 99.95049, 100.0, 99.40659, 99.88259, 99.98906, 99.43629
34147.52204, 60.00877667606275, 60.00537822058175, 60.00635486304554, 35.086599901147586, 35.30073046556615, 35.247605756729435, 0.999977243042822, 0.9999674916167588, 0.9999740627185185, 10013.464013074636, 10061.537208618553, 10059.031996782076, 249.4372275356991, 77.65710810922201, 74.01761801799239, 10015.078968483711, 10065.966478320703, 10061.637412376938, 286.59277034114155, 285.98915293937944, 286.2634704118983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8616, 5.589363, 4392.515, 795.8973, 6.909258, 5499.272, 825.4087, 6.624888, 5467.56, 788.9502, 6.959146, 5494.762, 794.4678, 5.53661, 4398.241, 819.2033, 6.6841, 5481.023, 99.82848, 99.98537, 99.40249, 99.89409, 99.96594, 99.65357
34149.886080000004, 60.00957822235938, 60.006813721547, 60.00575537309417, 35.080321751862485, 35.32011972563345, 35.236975841363716, 0.9999767302931607, 0.9999739379799327, 0.9999762407288123, 10018.463800585043, 10067.780657660864, 10063.600046170364, 250.87585467387817, 71.97697580267175, 71.15807762812528, 10022.36860551269, 10060.490553922791, 10057.95803589749, 286.5707603769943, 285.99470428085505, 286.2319801688921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 779.6318, 5.622379, 4385.488, 790.6443, 6.945729, 5496.52, 830.087, 6.577581, 5456.61, 791.3192, 6.948666, 5494.989, 795.1926, 5.528027, 4399.417, 824.7303, 6.631178, 5469.133, 99.65394, 99.93203, 99.2097, 99.90748, 99.98678, 99.43739
34152.235160000004, 60.00515442189919, 60.00664561770694, 60.00594347617179, 35.06422214116441, 35.35507519799766, 35.28686496622317, 0.9999739829935249, 0.9999745774747822, 0.9999773667182192, 10018.80662270833, 10067.913798023563, 10067.645911733076, 249.94147943076132, 70.74231583920994, 65.76834558000974, 10019.702496900421, 10070.12501212708, 10061.086721684385, 286.5559380132555, 285.92799366641816, 286.2676258407636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8813, 5.589363, 4392.572, 795.9168, 6.909626, 5499.325, 825.2728, 6.625256, 5467.666, 788.7754, 6.964478, 5493.561, 796.2227, 5.525287, 4399.633, 824.5514, 6.631544, 5468.788, 99.82979, 99.9863, 99.40775, 99.88153, 99.98663, 99.42482
34154.62704, 60.00677565092651, 60.00747167225708, 60.00393280073124, 35.10924100659296, 35.35065656312601, 35.28781875882917, 0.999978341750898, 0.9999736309356428, 0.9999713496808188, 10015.778560073926, 10067.373776322755, 10066.007956946149, 244.07007282907034, 76.03735932087102, 77.57994172365807, 10021.720235093513, 10064.577665771287, 10058.25696941899, 286.40080827953255, 285.80343997291914, 286.0147112550704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.0718, 5.551706, 4397.825, 802.1231, 6.85713, 5500.326, 819.0999, 6.692811, 5482.95, 782.4449, 7.010076, 5485.021, 802.4983, 5.482918, 4400.322, 831.0923, 6.556099, 5449.121, 99.95309, 100.0, 99.6876, 99.7304, 100.0, 99.0715
34156.91292, 60.00376695941726, 60.01065073559779, 60.00690939980684, 35.06581401271718, 35.31162049772247, 35.281083498123486, 0.9999744108703115, 0.9999718354649663, 0.9999774722853277, 10019.172448695663, 10070.84997168429, 10061.271425552593, 250.95926236972173, 74.79523457861069, 69.76025925478166, 10020.915021072331, 10071.202536117584, 10054.340584686366, 286.6139884793288, 285.95829172053965, 286.2512880154746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8616, 5.589363, 4392.572, 795.8973, 6.909626, 5499.331, 825.2728, 6.625256, 5467.442, 788.8143, 6.964478, 5493.678, 796.2418, 5.52547, 4399.639, 824.8098, 6.630995, 5469.076, 99.82979, 99.98737, 99.41987, 99.88365, 99.98906, 99.43634
34159.21888, 60.00537702372338, 60.005917047573995, 60.0052286097943, 35.08196646910886, 35.33338911379472, 35.269787330217454, 0.9999747961137456, 0.9999743115809572, 0.9999778080223773, 10014.074541565054, 10068.500832790567, 10058.44503118791, 256.6230978834383, 73.8469291153192, 69.81490982074229, 10015.867080512213, 10077.554267666526, 10061.857977875634, 286.5076045180486, 286.047475959112, 286.3187310940363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.55117, 4397.773, 795.8973, 6.909258, 5499.271, 825.4087, 6.626545, 5468.007, 788.7948, 6.964662, 5493.561, 796.2036, 5.525652, 4399.633, 824.8297, 6.631361, 5468.848, 99.94929, 99.99046, 99.41692, 99.88153, 99.9878, 99.44478
34161.56196000001, 59.99742027681275, 60.00749063625397, 60.00707889813258, 35.05385005172499, 35.338441033268076, 35.27408273239831, 0.9999725608590946, 0.9999701218225726, 0.9999735075396164, 10023.335804861055, 10069.947983967642, 10063.482895317744, 252.1215214787785, 76.54449032245793, 70.8871222997501, 10021.916157234913, 10069.110661558207, 10068.406062704027, 286.53287210669953, 286.05138843201416, 286.313113238784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.4988, 5.510837, 4400.292, 789.5548, 6.959175, 5494.745, 831.6399, 6.548866, 5447.166, 795.0864, 6.915938, 5498.875, 789.9662, 5.563456, 4396.838, 819.9389, 6.680437, 5477.997, 100.0, 99.89998, 99.03393, 99.97922, 99.91932, 99.59854
34163.9162, 60.00420125725322, 60.008153935690586, 60.005414097483225, 35.08514117482011, 35.35569960797291, 35.28127425765664, 0.9999738896296216, 0.9999719808141685, 0.9999762965185693, 10015.860931987436, 10078.49701992036, 10063.797158493546, 250.3795250790199, 74.00369772269732, 67.76136210510117, 10023.384725658483, 10063.533229392287, 10065.83772669817, 286.53632483958415, 286.04260188369136, 286.2068973389908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2098, 5.55117, 4397.773, 795.9168, 6.909442, 5499.384, 825.3699, 6.624336, 5467.612, 788.7948, 6.964478, 5493.958, 796.2036, 5.52547, 4399.639, 824.7303, 6.631544, 5469.531, 99.94798, 99.98737, 99.40973, 99.88259, 99.99039, 99.43108
34166.23316, 59.99902116152584, 59.99931187925084, 60.005857870578126, 35.071439657158045, 35.307654978885296, 35.260500426970054, 0.9999754610747293, 0.999973501378646, 0.999971582103199, 10012.467041857535, 10065.14746465733, 10060.10549732947, 250.52464151248296, 70.71777635186845, 71.78464617428176, 10019.126720399794, 10068.92808219704, 10058.954729118856, 286.56246883346404, 286.0084941342909, 286.23725372987536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.5592, 5.558666, 4396.578, 797.9985, 6.892128, 5500.438, 821.1769, 6.675876, 5479.711, 783.9208, 6.999596, 5485.702, 802.0405, 5.484379, 4400.162, 831.0128, 6.557564, 5449.411, 99.92783, 100.0, 99.62162, 99.75831, 100.0, 99.07773
34168.551040000006, 60.006468412362764, 60.000348674078616, 60.00293709535642, 35.12877113912707, 35.342483733080954, 35.327903860750624, 0.999973316590691, 0.9999673678464853, 0.9999722005981845, 10011.858794943726, 10072.773680749273, 10061.684508244338, 251.0047289622878, 74.46530293726937, 72.80536069094569, 10019.42750986184, 10071.108641522887, 10061.220183996076, 286.2987822398497, 285.76379976967746, 286.0152524202239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 789.6666, 5.563306, 4396.679, 796.9285, 6.900969, 5499.22, 825.3699, 6.623968, 5467.498, 788.7948, 6.964662, 5493.678, 796.2036, 5.525835, 4399.638, 824.7104, 6.630812, 5470.168, 99.91862, 99.9908, 99.40766, 99.88461, 99.99036, 99.43641
34170.91276, 60.00018070398276, 60.00059520105216, 60.002612987126994, 35.08625964741175, 35.33227334643369, 35.273407194688524, 0.9999740160014446, 0.9999691850026046, 0.9999751146019632, 10019.135203182437, 10072.358353125139, 10063.76782244597, 255.8895032780681, 75.37429488966973, 68.41175504283183, 10017.611873010286, 10066.880520587125, 10062.180818957624, 286.63495820651787, 286.0284587832695, 286.2066972620714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.9011, 5.589363, 4392.404, 795.9168, 6.909626, 5499.389, 825.2728, 6.625624, 5468.337, 788.8143, 6.964478, 5493.678, 796.2227, 5.525835, 4399.582, 824.8098, 6.630262, 5469.246, 99.82467, 99.98633, 99.40659, 99.88365, 99.9953, 99.43944
34173.286040000006, 60.00279708205783, 60.002324114165575, 60.00351474267694, 35.0577029622429, 35.31076483345632, 35.25041615653919, 0.9999718522493558, 0.9999708411221209, 0.9999756502604263, 10003.806620960166, 10064.014180829645, 10056.356016283167, 248.74970487910934, 82.36066058705455, 77.22065006136472, 10021.012820746717, 10069.006249997736, 10058.609032379445, 286.577262706155, 285.9640547631951, 286.26579169478873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 779.6121, 5.623985, 4384.408, 789.5743, 6.958991, 5494.577, 831.7369, 6.548866, 5447.22, 795.1253, 6.915754, 5498.76, 789.9852, 5.564552, 4396.079, 818.4876, 6.700764, 5483.763, 99.64412, 99.9, 99.03076, 99.97605, 99.90588, 99.70338
34175.57076, 59.99922725007318, 60.004422042024785, 60.00060323994486, 35.08114825200322, 35.3183620891455, 35.28524900301953, 0.9999734366979817, 0.9999760948805242, 0.999975649530029, 10018.357355595988, 10073.930560950477, 10062.360218030568, 247.46505373748607, 73.18898825346969, 73.01046571073311, 10022.812376952588, 10073.165580354571, 10065.580828326903, 286.45729501616984, 285.9814501395389, 286.2499530575643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589184, 4392.294, 795.8973, 6.909442, 5499.33, 825.3311, 6.624888, 5467.389, 788.7948, 6.964478, 5493.678, 796.2227, 5.52547, 4399.694, 824.9291, 6.632643, 5468.958, 99.82598, 99.98534, 99.4077, 99.88365, 99.9878, 99.4342
34177.89172, 59.99482235910079, 59.99355426148834, 59.99450097366831, 35.10637825806116, 35.31840303546266, 35.26145560463373, 0.9999765267784069, 0.9999757465075113, 0.999974182030186, 10010.492309495807, 10069.889507330168, 10067.989900510798, 249.623186314802, 74.24604690993328, 70.17363524175016, 10015.833878810134, 10062.455228062741, 10062.455997684454, 286.43424064351655, 285.94156956512643, 286.265618993429, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589363, 4392.405, 795.8973, 6.909442, 5499.325, 825.2728, 6.625624, 5467.667, 788.7948, 6.964478, 5493.561, 796.4135, 5.524374, 4400.005, 826.2015, 6.589976, 5452.509, 99.82586, 99.98633, 99.40979, 99.88153, 99.99633, 99.13514
34180.2208, 59.9964707443899, 59.99027401254661, 59.993605415150654, 35.08459975228473, 35.36094215580644, 35.274334744039265, 0.9999735932439565, 0.9999746733228919, 0.9999743012842821, 10012.218432991991, 10070.558774407158, 10060.010434652066, 244.82920952294648, 76.24238516392325, 74.77362536543023, 10015.785472191164, 10074.472509203284, 10068.856607099044, 286.44131344997896, 285.8346917608547, 286.1669252109711, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2098, 5.550992, 4397.768, 802.1231, 6.85713, 5500.321, 819.954, 6.684528, 5479.102, 784.2703, 6.994632, 5489.517, 799.3318, 5.509216, 4400.272, 826.9172, 6.61488, 5465.925, 99.94798, 100.0, 99.63586, 99.78937, 100.0, 99.37906
34182.549360000005, 59.99087107459363, 59.99540225489104, 59.99852662082018, 35.09727485780675, 35.32856573123512, 35.286990603576825, 0.9999760698630252, 0.9999715638167694, 0.9999785541128222, 10019.71626322864, 10072.354445502371, 10059.829337128233, 258.54499510264066, 78.55453661747288, 60.55345935758942, 10021.068350914848, 10070.75728444126, 10065.462295934245, 286.58930930358787, 285.8775232167848, 286.24842769074377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 787.1037, 5.57919, 4394.685, 798.6211, 6.884023, 5500.583, 825.2146, 6.622495, 5468.116, 788.7948, 6.964846, 5493.678, 796.2036, 5.525835, 4399.744, 824.6707, 6.630262, 5469.131, 99.87779, 100.0, 99.4016, 99.88353, 99.99033, 99.43212
34185.015960000004, 59.99386207541677, 59.999599994348536, 59.99554331519145, 35.068754246527405, 35.349923387748625, 35.25832339376693, 0.9999727798112762, 0.9999673955039627, 0.9999743197178659, 10019.154349477421, 10077.398051420987, 10058.56877473384, 253.62589985950615, 82.53327964359505, 73.50602043654453, 10021.228304617109, 10072.364850195792, 10065.093322953151, 286.5797604985847, 285.9074240954457, 286.22307136839464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 797.5328, 5.514228, 4400.353, 808.4267, 6.800397, 5497.352, 831.6787, 6.547761, 5447.335, 795.1058, 6.915754, 5498.876, 789.9662, 5.564552, 4396.027, 818.3683, 6.701313, 5484.397, 100.0, 99.95045, 99.02571, 99.97817, 99.90949, 99.70955
34187.38708, 59.99942754178756, 60.00073660102318, 60.004362444423606, 35.1044858742057, 35.35280606311346, 35.25521006722469, 0.9999736707917646, 0.9999755394886246, 0.999974607926088, 10015.713348817868, 10070.21808003084, 10070.730762618768, 238.68172834176892, 74.77059699134406, 76.97581264676182, 10018.51759206338, 10067.025238531056, 10067.398144256706, 286.4626806828618, 285.97156714443156, 286.2302929786916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2296, 5.551349, 4397.605, 802.1036, 6.85713, 5500.325, 825.3893, 6.624336, 5467.503, 788.7948, 6.964846, 5493.672, 796.2036, 5.525835, 4399.75, 824.6508, 6.633925, 5468.727, 99.95048, 100.0, 99.40775, 99.8846, 99.99036, 99.43
34189.756960000006, 60.00559311536839, 60.00886562026168, 60.008659148484654, 35.08270589742382, 35.33271023744742, 35.23965556842724, 0.9999738091168653, 0.999976005220801, 0.9999730566256784, 10015.231110552095, 10060.810609850643, 10062.64402396288, 243.24553500771356, 70.4081815594509, 72.27657703542172, 10018.010695017687, 10065.211084449857, 10067.472656038592, 286.5888551263454, 285.9882861452841, 286.2371816638609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2296, 5.55117, 4397.831, 802.1036, 6.857499, 5500.331, 825.3116, 6.625072, 5467.22, 788.7754, 6.964662, 5493.619, 796.2036, 5.525652, 4399.638, 824.6707, 6.63191, 5469.361, 99.94798, 100.0, 99.4026, 99.88364, 99.99036, 99.45098
34192.09964, 60.01458612724505, 60.0130922267323, 60.015749524924594, 35.08373494519622, 35.33442143758292, 35.30215831935573, 0.9999778790661491, 0.9999699930370988, 0.9999728014215683, 10019.526010774385, 10068.9514205352, 10060.343447113815, 254.89374272926852, 74.89717122364982, 68.63463135857, 10019.118270534496, 10068.250783577665, 10063.42202410713, 286.5055771329801, 285.93428157808665, 286.18012602437346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8616, 5.589184, 4392.352, 795.8973, 6.909258, 5499.382, 819.0222, 6.694283, 5482.672, 782.4449, 7.009892, 5485.36, 802.2693, 5.488397, 4400.337, 829.7006, 6.573129, 5457.211, 99.82848, 99.98332, 99.68661, 99.73242, 100.0, 99.20082
34194.491480000004, 60.01519846892086, 60.019207110607596, 60.01841469145633, 35.095168921929876, 35.32882570873474, 35.28975165565961, 0.9999784201277098, 0.9999729473829299, 0.9999751291655321, 10012.854857034283, 10072.27970545618, 10058.308713508555, 248.53823448566345, 73.63732984829215, 66.2091129698938, 10028.341495271106, 10073.357864323018, 10061.84647600171, 286.59046533341365, 285.93659082487056, 286.231311821062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.2098, 5.550992, 4397.773, 801.9285, 6.863761, 5500.627, 825.5446, 6.625624, 5467.835, 788.7754, 6.964662, 5493.566, 796.1845, 5.525835, 4399.693, 824.8297, 6.630445, 5469.421, 99.94429, 100.0, 99.40656, 99.88161, 99.99033, 99.44262
34196.84476, 60.01982230627817, 60.02173898897078, 60.0173416479799, 35.08783028733045, 35.30299817378463, 35.24757261681681, 0.9999760913227315, 0.9999679709865884, 0.999973857938467, 10015.097102211645, 10063.003241672272, 10060.924357459773, 246.30395018854142, 81.43446558680853, 70.58915617814364, 10020.330097401738, 10061.934857897611, 10054.812144467236, 286.5747175700981, 285.8725420600565, 286.23551739366275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 784.1662, 5.602212, 4389.136, 793.0374, 6.935414, 5496.757, 830.3587, 6.564328, 5450.256, 793.999, 6.919432, 5498.764, 789.9852, 5.564734, 4395.97, 818.4081, 6.700947, 5484.163, 99.76142, 99.93963, 99.1177, 99.97613, 99.90819, 99.71164
34199.12356, 60.02215650293127, 60.020991091135514, 60.02335782642617, 35.10185782068261, 35.357320199674945, 35.27462808684487, 0.9999740765327441, 0.9999748471545801, 0.9999756757592899, 10025.363513368202, 10072.851777281026, 10062.958791565961, 250.0492339950224, 68.82140977876224, 70.43400261897159, 10021.524788661809, 10072.386451238475, 10066.68677768386, 286.40007499368846, 285.97535429981855, 286.22455968623865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 784.4225, 5.597572, 4391.981, 795.5082, 6.910731, 5499.439, 825.6805, 6.620655, 5467.16, 788.7754, 6.964478, 5493.736, 796.1845, 5.525835, 4399.528, 824.7899, 6.630445, 5469.593, 99.80912, 99.98527, 99.40059, 99.87949, 99.99281, 99.44574
34201.557400000005, 60.013118886450535, 60.01562253176353, 60.0232553733609, 35.07222360021167, 35.316214824968256, 35.281624208329234, 0.9999774486977863, 0.999976720473081, 0.9999768462678336, 10011.548354185346, 10077.490582303268, 10058.109828074514, 250.8490994900921, 70.35840506444947, 70.15284165814273, 10017.821681768377, 10070.919826955436, 10064.75043441425, 286.49600052164016, 286.04971953019714, 286.1290816569644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589363, 4392.404, 795.8779, 6.909442, 5499.217, 825.3116, 6.625992, 5467.672, 788.756, 6.964662, 5493.566, 796.1845, 5.525652, 4399.528, 824.7104, 6.629896, 5469.362, 99.82597, 99.98436, 99.41371, 99.88161, 99.99025, 99.42273
34203.894640000006, 60.01612492857424, 60.013671138051514, 60.01534430385187, 35.08128103892504, 35.335576605487795, 35.259156932425256, 0.999973356492339, 0.9999761506741567, 0.9999736762403819, 10013.885525377817, 10074.747172870682, 10056.066257705023, 248.22909220941597, 72.63303128994767, 72.32077327590741, 10016.773213872924, 10068.209211974487, 10057.323538065628, 286.51689835089815, 285.98334133209613, 286.28690415082906, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.551349, 4397.715, 802.1036, 6.857499, 5500.495, 819.0028, 6.694652, 5483.063, 782.4255, 7.009892, 5484.908, 802.4601, 5.4831, 4400.1, 831.0724, 6.556831, 5449.293, 99.94667, 100.0, 99.69065, 99.72431, 100.0, 99.07668
34206.290080000006, 60.01025955939777, 60.01116158567137, 60.00909531662679, 35.11791910060774, 35.33918469323516, 35.26450222055106, 0.9999760661988915, 0.9999726518937634, 0.9999776957676457, 10009.534393574217, 10066.916772602748, 10065.024804397062, 249.94090609932073, 78.76376934032089, 66.04234342352265, 10024.26579032536, 10071.735930458552, 10063.297599775166, 286.59755055631325, 286.0442894808183, 286.23663402153005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589363, 4392.294, 795.8973, 6.909626, 5499.441, 825.4669, 6.6236, 5467.61, 788.7754, 6.964478, 5493.73, 796.2227, 5.525835, 4399.633, 824.7104, 6.631544, 5469.191, 99.82466, 99.98639, 99.41185, 99.8846, 99.99033, 99.44366
34208.63616, 60.008696362473884, 60.00684945909723, 60.00545571445575, 35.07504143468601, 35.34279879066608, 35.268280206737394, 0.9999750525369742, 0.9999693750108016, 0.9999744859246831, 10024.540711524714, 10067.101127847507, 10061.614943945577, 250.23815724182714, 80.93101589042067, 72.03188576983439, 10018.150745719124, 10069.695808929644, 10067.141653063314, 286.5962038842923, 286.0536333726513, 286.3202529886764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.551349, 4397.883, 795.8584, 6.909626, 5499.216, 825.9328, 6.618629, 5463.63, 790.5231, 6.951608, 5496.297, 793.3233, 5.546289, 4397.593, 819.5015, 6.688678, 5483.479, 99.94666, 99.98737, 99.35969, 99.92397, 99.94389, 99.68274
34211.03052, 60.00094421267956, 60.00429902479882, 60.004373331183125, 35.0998971316061, 35.33386262414393, 35.27572292388703, 0.999971872775432, 0.9999720811036339, 0.9999760729459293, 10026.955029040764, 10068.181459957103, 10057.108899943056, 249.41154073638063, 76.52661272136538, 65.8384118706449, 10020.807336882935, 10070.056273175744, 10057.93291872898, 286.54962300662027, 285.97220023300616, 286.25150745111523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 796.7442, 5.522259, 4399.541, 792.765, 6.934309, 5497.884, 827.7381, 6.600406, 5463.631, 789.1055, 6.962272, 5493.851, 796.1845, 5.525652, 4399.579, 824.8694, 6.629713, 5469.823, 99.99409, 99.96012, 99.29748, 99.8868, 99.99036, 99.44993
34213.36424, 60.00290655949108, 60.002175162627346, 60.003958834571186, 35.10428408420105, 35.327542679385466, 35.25152997173964, 0.9999756835007139, 0.9999736551329551, 0.9999770608625158, 10017.277845103254, 10069.533434110152, 10067.613307787078, 246.7244800524195, 69.70939876602552, 71.2280906631272, 10020.5787216026, 10078.125660503652, 10065.36548486794, 286.5051386507171, 286.00218214523034, 286.23777983122164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.551349, 4397.605, 795.8779, 6.909626, 5499.211, 825.5057, 6.623784, 5467.667, 788.7754, 6.964662, 5493.73, 796.1845, 5.525835, 4399.471, 824.7104, 6.631727, 5469.702, 99.94678, 99.98425, 99.40668, 99.8846, 99.98657, 99.44791
34215.771680000005, 59.99727028867821, 60.002013944915014, 59.998165889926405, 35.06519742843043, 35.31077826889538, 35.21804994278311, 0.9999751661426033, 0.9999726864485049, 0.9999774352750772, 10017.055336016638, 10065.344383897042, 10059.023080074123, 249.33637100946999, 71.70795142756288, 70.47430691261661, 10023.647428800661, 10071.781057217602, 10062.808657180445, 286.5608053042887, 286.0009849738119, 286.3259748224604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 785.8419, 5.589363, 4392.294, 802.1231, 6.857499, 5500.331, 819.0416, 6.693915, 5482.561, 782.4449, 7.010444, 5485.137, 802.4983, 5.483466, 4400.432, 831.1122, 6.556648, 5449.121, 99.82227, 100.0, 99.67943, 99.73134, 100.0, 99.07353
34218.13328, 59.993099814540464, 59.99758277318969, 59.99742398915163, 35.09797964440634, 35.33544420171665, 35.26995253218903, 0.9999747440523309, 0.9999676919265452, 0.9999759218632209, 10014.090502413805, 10072.711297187405, 10063.579599816894, 250.84029446281784, 79.91034700369664, 70.51159142279312, 10021.610181481965, 10074.763743250553, 10063.10570966829, 286.5265614345134, 286.0232873519091, 286.27098393050517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.55117, 4397.663, 795.8779, 6.909442, 5499.158, 825.2534, 6.625256, 5467.272, 788.756, 6.964846, 5493.56, 796.2036, 5.525835, 4399.581, 824.8893, 6.629713, 5469.253, 99.94677, 99.98641, 99.40153, 99.88566, 99.98906, 99.43631
34220.476, 59.99874833673985, 59.9998729268461, 59.99327003207667, 35.06982132964371, 35.35143524062713, 35.26202855682434, 0.9999708702977851, 0.9999674692136876, 0.9999738303683409, 10014.306412464917, 10068.446135329468, 10054.03520845566, 253.7207178892786, 82.91097480771577, 72.6210160941373, 10021.076894331069, 10068.979558486539, 10055.315538546081, 286.58285646508926, 286.1741392903645, 286.316612638803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 5.551349, 4397.663, 795.8779, 6.909626, 5499.329, 825.1757, 6.626176, 5468.054, 788.756, 6.964662, 5493.677, 796.2036, 5.525835, 4399.53, 824.5911, 6.635207, 5471.997, 99.94547, 99.98425, 99.40453, 99.88363, 99.99033, 99.48946
34222.97428, 59.9941068252306, 59.99347525519399, 59.994440701526344, 35.0868093481659, 35.32434234335978, 35.265901926581826, 0.99997386366766, 0.9999716200629324, 0.999974366390165, 10017.781017718578, 10074.4281151386, 10060.52093288363, 247.05718004720165, 74.23782961363986, 76.51887280976462, 10022.396867557918, 10069.143623113718, 10064.563058293485, 286.6228657645926, 286.0964442011146, 286.2481401874477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.4397, 5.511372, 4400.291, 789.7689, 6.957333, 5495.632, 830.6693, 6.566537, 5454.025, 792.2125, 6.941679, 5495.958, 794.2198, 5.538436, 4399.315, 824.1736, 6.632643, 5468.5, 100.0, 99.91178, 99.16271, 99.9251, 99.97825, 99.42587
34225.368800000004, 59.996357926191855, 59.99561119089057, 59.990555621521914, 35.06936871279932, 35.31780612902295, 35.260507101969445, 0.9999752919301806, 0.9999777931267627, 0.9999735013649179, 10011.668351851531, 10072.061737901002, 10060.920272272757, 248.81142684466886, 67.58495703980884, 72.18024334579832, 10020.269955393589, 10074.825467640083, 10067.860329475207, 286.68707927026804, 286.0942234970833, 286.3047050109453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.551349, 4397.888, 795.8584, 6.909626, 5499.327, 825.3116, 6.625256, 5467.613, 788.756, 6.964846, 5493.454, 796.2036, 5.525835, 4399.746, 824.7701, 6.630995, 5468.904, 99.95059, 99.98639, 99.41477, 99.88363, 99.98786, 99.43322
34227.65428, 59.98969273565496, 59.99046762480003, 59.98908766235303, 35.065005624077614, 35.33057115552326, 35.24051183980242, 0.9999748854801405, 0.9999718236712004, 0.9999761342895592, 10013.63471752534, 10062.950768243776, 10054.764996056143, 247.14879166094306, 70.94477669098683, 68.73012087960797, 10011.901939481912, 10069.208043237428, 10062.594967804676, 286.5123812112245, 286.0541906168872, 286.28783319984615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 787.2614, 5.584723, 4392.717, 801.9675, 6.857867, 5500.441, 818.9251, 6.694652, 5483.121, 782.4255, 7.010076, 5484.913, 802.4983, 5.4831, 4400.319, 831.0724, 6.556465, 5449.234, 99.83308, 100.0, 99.69171, 99.72933, 99.99978, 99.07137
34230.01316, 59.99431683629973, 59.991748427739374, 59.99340086136555, 35.09309000552133, 35.319333168582574, 35.247197561642324, 0.9999758945640125, 0.9999763055871997, 0.9999746846067391, 10020.35290284331, 10072.02562211213, 10055.689718702613, 251.51675519811215, 73.48479978823843, 65.6789826661311, 10027.163364561455, 10074.28278823007, 10059.57394690407, 286.5526036807352, 286.05315049011296, 286.2854446388652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 5.551349, 4397.772, 795.8584, 6.909626, 5499.269, 825.3505, 6.626361, 5467.383, 788.756, 6.96503, 5493.677, 796.1845, 5.525652, 4399.581, 824.7104, 6.631727, 5469.479, 99.94797, 99.98532, 99.40557, 99.88459, 99.98906, 99.44466
34232.3444, 59.98773031763962, 59.99046538060528, 59.99442716384263, 35.07752418746934, 35.32063068089635, 35.25593986457663, 0.9999769567259875, 0.9999727013421622, 0.999974355748043, 10027.156379022108, 10063.828256063729, 10068.83053263733, 248.56104416856033, 74.32645433410498, 74.81965606286849, 10015.902668903665, 10075.220107268553, 10060.596432470835, 286.69671301698855, 286.0346909737702, 286.3020036093647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1901, 5.551528, 4397.83, 795.8584, 6.909442, 5499.269, 825.234, 6.625072, 5468.121, 788.756, 6.96503, 5493.73, 796.1845, 5.525652, 4399.579, 824.7104, 6.631727, 5469.191, 99.94797, 99.9853, 99.41898, 99.8815, 99.98903, 99.44157
34234.704840000006, 59.99649237493211, 59.99291210764808, 59.99280871278673, 35.06300865469917, 35.31670268862301, 35.27875419481883, 0.9999704963367063, 0.9999703700690786, 0.9999721966708378, 10014.794054144226, 10067.500564191329, 10059.471413106192, 249.4654299770059, 79.36045521281369, 69.97849781268997, 10020.295690566427, 10068.934408406054, 10062.918853703603, 286.7335047612775, 286.04653107650637, 286.27159387022795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 798.4397, 5.511015, 4400.406, 789.5354, 6.958991, 5494.521, 831.6011, 6.549786, 5447.224, 795.0864, 6.916122, 5498.705, 789.9662, 5.564734, 4396.191, 819.3624, 6.685381, 5479.767, 100.0, 99.89889, 99.03904, 99.97708, 99.91203, 99.65779
34237.09940000001, 59.99135686236509, 59.99243901458554, 59.992537064541125, 35.08269883818146, 35.32593726749187, 35.25627810036348, 0.9999768401170247, 0.99997559224882, 0.9999715547329429, 10011.077964920383, 10078.237475747595, 10058.924631130252, 245.3335385714845, 69.50643400235435, 72.01685969164191, 10027.407879625187, 10069.271081545043, 10066.819056897737, 286.5689687050776, 286.01695993461516, 286.3408442608664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 5.551706, 4397.605, 795.8584, 6.909626, 5499.44, 825.2534, 6.62544, 5467.612, 788.7754, 6.964662, 5493.507, 796.2036, 5.525652, 4399.586, 824.6707, 6.632826, 5468.731, 99.95178, 99.98434, 99.41174, 99.88054, 99.98786, 99.44672
34239.500040000006, 59.99482380553876, 59.99632585146551, 59.99075445950199, 35.04462845077861, 35.30819712434129, 35.24582605620697, 0.9999757949103874, 0.9999737898300819, 0.9999771842539437, 10014.317158496224, 10065.111701831594, 10056.514783633316, 250.13996333070327, 75.00043189387702, 69.3252256759024, 10008.605879317642, 10064.340702354628, 10063.334038716634, 286.6649602258888, 286.05232204660996, 286.3238476276315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 791.4803, 5.55938, 4396.467, 798.232, 6.890654, 5500.628, 820.7693, 6.675692, 5481.442, 783.8237, 7.003089, 5485.135, 802.3266, 5.483283, 4400.209, 830.9929, 6.556648, 5449.121, 99.92924, 100.0, 99.64397, 99.73558, 100.0, 99.07452
34241.8712, 59.99186252225746, 59.99140956017802, 59.99549832597521, 35.08231709224411, 35.32415119946353, 35.25918011513862, 0.9999761302319593, 0.999971434011903, 0.9999761324518115, 10017.087766193627, 10070.386270599216, 10061.789226188463, 248.1798502123538, 77.19945824928027, 71.13363442865466, 10017.54374579972, 10066.96552251015, 10061.483463877152, 286.7076469412801, 286.0921528811749, 286.2673484509254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 790.6721, 5.556881, 4397.632, 795.9363, 6.909442, 5499.27, 825.3699, 6.62452, 5467.497, 788.756, 6.964662, 5493.56, 796.2036, 5.525652, 4399.42, 824.6906, 6.630262, 5469.134, 99.94477, 99.98543, 99.40764, 99.88257, 99.98541, 99.43741
34244.24132, 59.995657137504125, 59.99435344336282, 59.99514953990404, 35.0713130755506, 35.33845140951161, 35.25940638510097, 0.9999733272800986, 0.9999682182414584, 0.9999754356600806, 10012.164527067385, 10074.43597742775, 10054.177065775662, 247.7954557663927, 76.82883095725947, 69.85760871665389, 10024.501041789576, 10073.090165030368, 10063.966477786951, 286.5431511024039, 286.0476365898447, 286.28632357486015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.1704, 5.551528, 4397.888, 795.8779, 6.909626, 5499.329, 825.4087, 6.625992, 5467.162, 788.7366, 6.964846, 5493.623, 796.1845, 5.525652, 4399.636, 824.8694, 6.629896, 5469.249, 99.94666, 99.98327, 99.40155, 99.88161, 99.99033, 99.44045
