TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34523.419120000006, 60.00021723072021, 59.999137761814666, 60.00008595417423, 33.845816928219385, 34.07962233547791, 34.03536530116026, 0.9999733735486952, 0.9999704109176851, 0.9999739785919931, 9663.33893556339, 9712.671468434693, 9705.10002243963, 235.36210858830236, 73.69768234489266, 64.03653018646264, 9664.852317912371, 9709.963099679053, 9700.312026416816, 286.4860580806846, 285.9843916168483, 286.2251877171626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7563, 5.554026, 4397.407, 794.7106, 6.91902, 5498.833, 823.5258, 6.644952, 5472.264, 788.5229, 5.573368, 4394.669, 796.6995, 6.902653, 5499.498, 824.3128, 5.309417, 4376.826, 99.93967, 99.97643, 99.50562, 99.87997, 99.99244, 99.46521
34525.6748, 59.99786221531943, 60.00141541023334, 60.00332388622326, 33.85529698783532, 34.07430603989626, 34.02145258963721, 0.9999764721475966, 0.9999664064545236, 0.9999771183819886, 9658.920309429614, 9711.366473491858, 9705.67155336893, 240.7805660514332, 76.65647344654144, 67.69579267371637, 9660.26948903817, 9712.829525265306, 9703.941018684884, 286.49196389796487, 286.01395727326263, 286.16744704261384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591682, 4391.981, 794.73, 6.919204, 5498.606, 823.7004, 6.643479, 5472.771, 788.6201, 5.569874, 4395.645, 795.04, 6.918907, 5498.224, 817.5532, 5.354831, 4385.782, 99.81505, 99.97325, 99.49332, 99.89962, 99.97194, 99.67546
34528.02736, 60.00462500713432, 60.004264698211514, 60.00569654078063, 33.83908824700379, 34.063906230465705, 33.9913529664257, 0.9999757765414682, 0.9999685898764549, 0.9999770535692812, 9650.615460244482, 9701.86698162642, 9699.559963646325, 240.6980388180864, 78.10661426450179, 64.16336358730837, 9655.429353564643, 9699.886783867036, 9700.858834895489, 286.495478140013, 285.94792646565764, 286.2181852393228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.1586, 5.625591, 4384.456, 789.5548, 6.955675, 5495.689, 819.4881, 6.682871, 5478.312, 791.2416, 5.55921, 4396.012, 795.5551, 6.91215, 5499.543, 824.3525, 5.31015, 4376.126, 99.64532, 99.90953, 99.64197, 99.90795, 99.98898, 99.47189
34530.354, 60.00917224657478, 60.00861830668578, 60.011633637914656, 33.822837661960854, 34.06453096826956, 33.985954783980105, 0.9999799894343823, 0.9999677502590325, 0.9999774350896571, 9652.072000544962, 9711.225640477693, 9699.437815651394, 241.7541874577878, 75.30014979814496, 63.27447124585038, 9656.152768220607, 9709.36308994136, 9699.13260299423, 286.4541699267608, 286.05211826094256, 286.27305415238993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591504, 4391.866, 794.7495, 6.918652, 5498.613, 823.681, 6.644952, 5472.436, 788.5618, 5.573184, 4395.004, 796.6995, 6.902836, 5499.665, 824.2134, 5.308319, 4376.704, 99.81636, 99.97536, 99.49743, 99.88253, 99.9925, 99.44438
34532.66376, 60.00498238476008, 60.00895789052016, 60.0085044676846, 33.83538863935442, 34.06211183484291, 34.01653285976901, 0.9999737379426802, 0.9999747146504588, 0.9999762780137549, 9658.749757467198, 9714.659339020274, 9703.552894838938, 231.5646925112801, 67.64468058970306, 71.21381339501954, 9664.20416593725, 9705.260913967222, 9694.695007588294, 286.5545388283782, 285.97967928607983, 286.1817524772911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0466, 5.558309, 4397.406, 800.9169, 6.867077, 5500.572, 829.854, 6.571691, 5453.575, 782.2119, 5.609405, 4387.988, 802.8988, 6.850057, 5500.083, 830.5754, 5.250269, 4360.826, 99.93735, 100.0, 99.15045, 99.72293, 100.0, 99.10829
34535.001200000006, 60.00961688841598, 60.00967825302622, 60.008165699364575, 33.839042511857606, 34.06304913918098, 34.037695592848166, 0.9999778763950015, 0.9999708405752902, 0.9999783188220736, 9658.09089291734, 9713.904593469282, 9700.85132997332, 246.4489728950955, 70.91821129597338, 62.671698861021014, 9668.970431386362, 9712.45685267711, 9702.106168557748, 286.4112998404834, 286.06337216331605, 286.241431528641, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591861, 4391.871, 794.7106, 6.918836, 5498.722, 823.3704, 6.648449, 5472.883, 788.5424, 5.573368, 4394.78, 796.6805, 6.902836, 5499.604, 824.3525, 5.308868, 4376.708, 99.81385, 99.97333, 99.51876, 99.87997, 99.99143, 99.4599
34537.403280000006, 60.00587063171757, 60.00543483546603, 60.005599755609815, 33.86919493484169, 34.10244724921884, 34.06244258700791, 0.9999769045291882, 0.9999670126879711, 0.9999758783899289, 9666.509415148303, 9716.361219085957, 9710.043098692724, 242.92524337852905, 76.61881191940392, 66.09407512396547, 9663.962681616647, 9715.906075510497, 9709.125194630762, 286.50420002080665, 285.918867260803, 286.19671403090143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554026, 4397.297, 794.73, 6.91902, 5498.665, 823.5646, 6.643479, 5472.315, 788.5229, 5.573368, 4394.78, 796.6995, 6.903018, 5499.546, 824.2134, 5.308868, 4376.534, 99.94217, 99.97432, 99.48605, 99.88128, 99.99338, 99.4679
34539.829880000005, 60.00601944588256, 60.011759089763686, 60.0136963046247, 33.817122178741, 34.07215941356003, 33.999176820526536, 0.9999781291449259, 0.9999705450098774, 0.9999769725005027, 9652.437012472163, 9702.508631190949, 9701.515200203963, 241.67692455596625, 77.27883324854201, 66.92786611972042, 9660.91286572808, 9705.168544426273, 9699.229330781374, 286.5256567246943, 286.0462814777485, 286.2479727227665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 798.0257, 5.514049, 4400.318, 788.4653, 6.96728, 5493.345, 817.314, 6.712875, 5486.135, 794.8146, 5.53494, 4398.714, 791.4158, 6.94484, 5496.711, 820.3167, 5.341097, 4383.016, 100.0, 99.87565, 99.7465, 99.97404, 99.9388, 99.62356
34542.20584, 60.01206492999991, 60.012264549415505, 60.00982031935749, 33.832584027754905, 34.09613775581684, 34.01887894562542, 0.9999793158630061, 0.999966861481275, 0.9999774482571293, 9663.196287331339, 9715.174380100905, 9702.136509738233, 242.6364312161163, 79.64743699246901, 62.301811704730426, 9666.331606538153, 9713.085567298407, 9699.942451404906, 286.50012097181394, 286.0262081935943, 286.32087691267907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7563, 5.554026, 4397.459, 794.7106, 6.91902, 5498.776, 823.584, 6.6444, 5472.655, 788.5035, 5.573551, 4394.721, 796.6614, 6.902836, 5499.554, 824.3724, 5.310333, 4376.65, 99.93955, 99.97536, 99.50143, 99.87744, 99.99338, 99.47052
34544.631160000004, 60.00954983105742, 60.01231789814273, 60.01540757595577, 33.817140140305526, 34.06325012549099, 34.00296048005457, 0.9999758566973798, 0.9999753389019896, 0.999975158370851, 9653.028284296957, 9708.400254074431, 9701.098861232627, 237.9773195003081, 66.86427923277921, 66.0209320493882, 9655.135285731345, 9713.465511766979, 9705.546664477928, 286.47903516467386, 286.0400370870701, 286.221218744471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 789.2132, 5.573122, 4394.58, 798.9324, 6.880891, 5500.484, 829.6405, 6.574084, 5453.911, 782.2702, 5.609221, 4387.701, 802.9179, 6.850057, 5500.362, 830.5953, 5.250086, 4360.944, 99.88372, 100.0, 99.16472, 99.72306, 100.0, 99.11098
34547.0566, 60.00953086413951, 60.00997908090299, 60.01176666530798, 33.82129570410174, 34.06513886444729, 34.04821864567152, 0.9999770087410182, 0.9999701393914976, 0.9999740880453286, 9656.010745143578, 9712.414756488064, 9709.150862376591, 239.73081662432742, 76.36511887198935, 66.19332977628892, 9673.71444070971, 9706.99116872416, 9707.907716504018, 286.5193084980961, 285.96435185659175, 286.316188955868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7169, 5.554383, 4397.632, 794.73, 6.919204, 5498.553, 823.1375, 6.649738, 5473.499, 788.5229, 5.573551, 4394.838, 796.6805, 6.903018, 5499.765, 824.2929, 5.309234, 4376.188, 99.94086, 99.97228, 99.51265, 99.88128, 99.99244, 99.47058
34549.40916, 60.012004542095795, 60.00951690751225, 60.01134008353798, 33.848231653560404, 34.07203024129341, 34.014619109298344, 0.9999779999580511, 0.999964857838149, 0.9999793506456472, 9659.428933306723, 9719.25147379278, 9698.075101334245, 243.93304918922695, 77.58999841162859, 68.81311700423453, 9667.125991623963, 9708.970057407034, 9706.671603647837, 286.59011602921095, 285.9763434369786, 286.3122988377272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4476, 5.591682, 4392.091, 800.9947, 6.867261, 5500.457, 823.6422, 6.644032, 5472.098, 788.5424, 5.573368, 4394.669, 796.6995, 6.902836, 5499.555, 824.2532, 5.309783, 4376.706, 99.81886, 100.0, 99.49129, 99.87744, 99.99444, 99.46918
34551.746320000006, 60.0070892697987, 60.01269430810554, 60.009393474068006, 33.85349633824783, 34.08028536918345, 34.01221983419899, 0.999975437944237, 0.9999699127823725, 0.999971740270281, 9658.738123754538, 9706.887060973748, 9702.538253860495, 241.81920118590915, 75.5229076624828, 64.19891142752329, 9657.74595861496, 9709.380196189699, 9697.9239910136, 286.5477337542757, 286.02793344721056, 286.30885769289114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.1586, 5.626306, 4383.754, 807.3761, 6.810344, 5498.391, 817.314, 6.711771, 5485.905, 794.8534, 5.534204, 4399.023, 790.4621, 6.952145, 5495.483, 818.0104, 5.36417, 4387.187, 99.63188, 99.96934, 99.74242, 99.97639, 99.91656, 99.71419
34554.11344, 60.00887131660892, 60.010924941498914, 60.009959142835655, 33.8426381203243, 34.05717098477027, 33.998597628496285, 0.9999746848353392, 0.9999672019860826, 0.9999757864916117, 9653.836611232275, 9705.799189966343, 9705.52137190469, 242.82814006578428, 78.48693000480489, 64.35664108474657, 9658.559489963507, 9707.322193900673, 9695.060899020404, 286.3842969806452, 286.0229717645852, 286.2770135118623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4476, 5.591861, 4391.976, 801.0336, 6.866892, 5500.516, 823.6616, 6.643295, 5471.978, 788.5618, 5.573, 4394.723, 796.7186, 6.902653, 5499.551, 824.4321, 5.307769, 4376.763, 99.81624, 100.0, 99.49739, 99.88, 99.99247, 99.44298
34556.48736000001, 60.00614450999306, 60.005950160284435, 60.004114920392084, 33.85373193082689, 34.063757046418864, 34.01423685621548, 0.9999759098903717, 0.9999710456643675, 0.9999790334711682, 9662.224854039056, 9709.811209417237, 9695.518030445575, 234.56626230512393, 69.46973350380722, 67.45019000777438, 9663.523631756554, 9707.830055357366, 9702.834169549536, 286.48483971234805, 285.9911566747598, 286.2443158114246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4476, 5.591504, 4392.418, 800.3915, 6.871866, 5500.239, 825.4087, 6.618629, 5463.123, 785.2995, 5.594512, 4390.165, 801.3538, 6.864119, 5500.613, 829.7006, 5.254664, 4361.061, 99.81505, 100.0, 99.32811, 99.78984, 100.0, 99.12689
34558.76236, 59.99995584006492, 60.00318766116185, 60.004166855473926, 33.86171169958184, 34.08707925963853, 34.04006629165964, 0.9999761102844457, 0.9999674146217626, 0.9999777563991111, 9663.471238159733, 9712.09036577994, 9708.359554476441, 241.65816978400522, 74.22301284766763, 68.50105709887339, 9669.05171015824, 9709.93463493104, 9702.387684492678, 286.4915239967685, 286.0527666239179, 286.1284736132472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 789.6469, 5.569731, 4394.998, 798.3876, 6.884391, 5500.404, 825.7193, 6.62544, 5469.628, 788.4064, 5.573551, 4394.728, 796.6805, 6.903018, 5499.826, 824.3525, 5.309051, 4376.646, 99.88491, 100.0, 99.44639, 99.87741, 99.98936, 99.46514
34561.22352, 59.99281771209429, 59.998660307707276, 59.99969846086236, 33.828011336366906, 34.09373221344488, 34.027716310668865, 0.9999765227939359, 0.9999700616883807, 0.999976842136282, 9657.181436952957, 9715.973315488296, 9702.73519240924, 253.04216742709932, 76.81404901207861, 68.97905331918491, 9668.697860327973, 9711.694671336578, 9706.218626000835, 286.5536184816964, 285.99291185118534, 286.21708573258286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.6972, 5.554204, 4397.517, 794.73, 6.91902, 5498.663, 823.7198, 6.642927, 5473.0, 788.5229, 5.573551, 4394.892, 796.6614, 6.902836, 5499.491, 824.3128, 5.310882, 4376.942, 99.94216, 99.97224, 99.50768, 99.87624, 99.99037, 99.47441
34563.61888, 59.99518644500809, 59.99400684917508, 59.99456072919041, 33.85854580787643, 34.104274150360155, 34.043357574422224, 0.9999733584053773, 0.999973453275972, 0.9999753821324964, 9664.31739054104, 9716.667674214043, 9706.474791462273, 232.45007839127624, 70.00484332846008, 73.24871070243216, 9669.376691657739, 9710.01793134751, 9700.638051820366, 286.4008164709856, 286.05199618950763, 286.253785204119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 798.0257, 5.514049, 4400.318, 788.4653, 6.967095, 5493.291, 817.2557, 6.712507, 5486.298, 794.7952, 5.534204, 4398.858, 790.4049, 6.952328, 5495.319, 817.9309, 5.364353, 4388.073, 100.0, 99.88066, 99.74446, 99.96878, 99.91546, 99.72087
34565.965840000004, 59.99155138089, 59.99348843176147, 59.994443869432146, 33.81746708868438, 34.08260904822487, 33.98018151094001, 0.9999775102878965, 0.9999752640779458, 0.9999758873370975, 9658.484099615309, 9698.131263186084, 9700.800437944217, 245.44446915167703, 78.15243777545766, 66.02281221383282, 9658.016225500054, 9712.423287028903, 9697.69702428243, 286.42701104020745, 286.00937502174037, 286.0699904871554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7563, 5.553847, 4397.517, 794.7106, 6.91902, 5498.775, 823.6228, 6.644952, 5472.77, 788.5424, 5.573184, 4394.728, 796.6805, 6.903018, 5499.713, 824.3525, 5.307952, 4376.132, 99.94098, 99.97634, 99.48205, 99.87877, 99.9904, 99.45616
34568.407880000006, 59.989140244725114, 59.99146909795669, 59.99206195653609, 33.856752768067366, 34.08992291110523, 34.014527798840355, 0.9999754704740818, 0.9999657980837927, 0.9999742586077324, 9652.028851162371, 9707.87649947191, 9697.323275677501, 235.65568498013954, 71.35025295154264, 66.66177676144571, 9653.791473530999, 9712.117137625884, 9693.580006938077, 286.47999629743737, 286.02928719586356, 286.2312482497222, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7761, 5.554026, 4397.517, 794.73, 6.918836, 5498.834, 823.5646, 6.644032, 5471.986, 787.9404, 5.579803, 4393.155, 798.3209, 6.886399, 5500.541, 828.3288, 5.273343, 4366.663, 99.94348, 99.97333, 99.48925, 99.85164, 100.0, 99.25943
34570.706560000006, 59.992314109880354, 59.99121787391009, 59.98994957811813, 33.85236498244461, 34.09174655614465, 34.04006006023673, 0.9999739581180702, 0.9999722086542489, 0.9999763220085532, 9666.302173402964, 9717.97216507894, 9701.978362255593, 238.79152493498987, 73.2424586993011, 62.7064184424903, 9669.04758922912, 9713.844772584558, 9705.982006804532, 286.5150730402135, 286.070529997564, 286.2093713237759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.59079, 4392.51, 799.8663, 6.876839, 5500.239, 828.3787, 6.596541, 5461.377, 785.9209, 5.588444, 4393.271, 798.1492, 6.89407, 5499.623, 825.0087, 5.306304, 4376.359, 99.82246, 100.0, 99.2832, 99.83576, 99.99174, 99.45056
34573.10712, 59.989039035825485, 59.98866074883123, 59.99129824521223, 33.85691421607922, 34.08981204367455, 34.00659925608881, 0.9999789323605864, 0.9999722938484662, 0.9999786778970541, 9660.291695450269, 9706.675741803574, 9702.854294535116, 245.21784434451, 72.48654756523229, 66.37727333169641, 9669.578732930797, 9713.470378803628, 9708.696388384933, 286.51151065771273, 286.03548471022344, 286.2107668980657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 788.5823, 5.575977, 4393.736, 794.6911, 6.91902, 5498.61, 823.584, 6.643111, 5472.26, 788.5229, 5.573368, 4394.669, 796.6805, 6.903018, 5499.604, 824.1736, 5.309967, 4376.299, 99.86468, 99.97333, 99.48715, 99.87866, 99.9914, 99.47056
34575.417160000005, 59.99105348600241, 59.988229159051, 59.990325526982694, 33.81450370027273, 34.07907888200364, 34.00972724600865, 0.999977778396589, 0.9999742416252203, 0.9999747102754387, 9653.122437730708, 9715.07574195973, 9700.197822746106, 235.7913995381782, 67.3741707246545, 64.03712509527213, 9663.46559051072, 9709.334599449174, 9698.321411759103, 286.6608136008317, 286.0109959435894, 286.22140066879285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.7501, 5.625413, 4383.922, 788.4848, 6.967095, 5493.463, 817.2751, 6.712323, 5486.019, 794.834, 5.534204, 4398.858, 790.4431, 6.95251, 5495.316, 817.9508, 5.363987, 4387.607, 99.63319, 99.87973, 99.74038, 99.97265, 99.91849, 99.71695
34577.70564, 59.9871864700499, 59.98860540567138, 59.987560240908984, 33.849342030160656, 34.061353312010944, 34.0250547913745, 0.9999760442049977, 0.9999660746285238, 0.9999769864046096, 9656.132973930416, 9703.587727685126, 9706.393893738174, 244.23812790996453, 78.11725913116788, 65.07004323536887, 9663.574387609213, 9710.36841447209, 9702.386578803229, 286.1800578928998, 285.79558581086025, 286.054189866761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4673, 5.591504, 4392.034, 794.7495, 6.918836, 5498.665, 823.7004, 6.643847, 5471.811, 788.5229, 5.573368, 4394.833, 796.6995, 6.903018, 5499.767, 824.3128, 5.308319, 4376.364, 99.81756, 99.97538, 99.48607, 99.8824, 99.99435, 99.45606
34580.06064, 59.99065583976792, 59.98796387980091, 59.98903410763426, 33.82242486427985, 34.077849894020545, 34.000538385867166, 0.999977301966629, 0.9999717860552301, 0.9999755703708612, 9652.025194763903, 9718.264009198234, 9701.020795727834, 239.83295310382255, 71.68314883168841, 67.37962347829807, 9659.69583451881, 9713.544968351365, 9709.379222533633, 286.57769224274483, 286.08252372779003, 286.1869861758956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4082, 5.591504, 4392.091, 794.73, 6.91902, 5498.834, 823.7198, 6.644584, 5472.262, 788.5424, 5.573368, 4394.834, 796.6805, 6.903018, 5499.713, 824.3525, 5.310699, 4376.648, 99.81886, 99.97634, 99.49426, 99.87744, 99.99338, 99.47443
34582.55028, 59.981786195719366, 59.98299393621347, 59.989019540926144, 33.84072171872981, 34.125419605604506, 34.030482715700245, 0.9999750248172836, 0.9999758716552059, 0.9999791358608383, 9662.798373069476, 9713.749707528117, 9705.251036161866, 229.4281295157798, 65.75528602543102, 65.2782978752125, 9661.940856892394, 9715.288977408787, 9705.486083209566, 286.5038042764588, 286.0544721640871, 286.26548432027664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7761, 5.554026, 4397.459, 800.9752, 6.867261, 5500.514, 829.9122, 6.570955, 5453.07, 782.1925, 5.608302, 4389.405, 801.9451, 6.863936, 5500.442, 828.4481, 5.270962, 4369.292, 99.94086, 100.0, 99.14936, 99.74174, 100.0, 99.27021
34584.953480000004, 59.98455105886784, 59.982350728002224, 59.982036305618166, 33.83772220652229, 34.07683815290804, 34.02480701992496, 0.999975993319017, 0.9999711137454909, 0.999978881841891, 9664.898385024502, 9716.009822374748, 9707.82958672757, 242.19135371111952, 70.83490227200969, 60.64351267185884, 9657.510029990814, 9713.22363056744, 9709.14216926498, 286.5451866585659, 286.0079400020779, 286.2353820566499, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.5659, 5.589005, 4393.154, 794.73, 6.918652, 5498.665, 823.6422, 6.644032, 5472.265, 788.5229, 5.573551, 4394.669, 796.6614, 6.903384, 5499.599, 824.3525, 5.308685, 4376.352, 99.83087, 99.97643, 99.49432, 99.8814, 99.9913, 99.46133
34587.22636, 59.98727941591683, 59.98541672843559, 59.986158552847925, 33.88292219018014, 34.08923495218838, 34.025845254127496, 0.9999760909324926, 0.9999713960763583, 0.9999735858725309, 9660.121833748159, 9723.016638386754, 9712.045476332974, 235.49090818972672, 74.05010643941887, 63.48433312527686, 9660.217313194278, 9720.478433012475, 9711.305390169695, 286.46225751558705, 285.98980239547615, 286.31519779515656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 793.7673, 5.541355, 4399.202, 791.481, 6.947755, 5495.347, 818.6728, 6.697965, 5485.347, 794.2126, 5.535491, 4399.031, 790.424, 6.952328, 5495.313, 817.9905, 5.365086, 4388.128, 99.97724, 99.91399, 99.70995, 99.97657, 99.91336, 99.72879
34589.51744, 59.986468916375244, 59.98579152416021, 59.98309751767899, 33.80393429519409, 34.05932688697863, 34.00691710041959, 0.9999784227160092, 0.9999719021641126, 0.999976750707474, 9653.963165003986, 9708.313212415145, 9699.662519251484, 242.73738050153477, 73.62884187290138, 68.99642911531464, 9657.962891065506, 9713.403153965244, 9696.88949693513, 286.4993613270936, 286.03544290045704, 286.27108247238687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 792.8407, 5.549564, 4397.618, 794.6133, 6.91902, 5498.552, 823.6228, 6.643847, 5472.659, 788.5424, 5.573368, 4394.839, 796.7186, 6.903018, 5499.606, 824.3128, 5.309783, 4375.727, 99.94899, 99.97226, 99.49018, 99.8813, 99.9914, 99.44695
34591.827000000005, 59.98943056643188, 59.985952641054524, 59.98599126615148, 33.80979540786788, 34.0622119388299, 34.00555564916068, 0.9999808577348325, 0.9999753304732862, 0.9999792987488032, 9652.616275617027, 9708.77887753723, 9697.552414433496, 245.97279141618742, 71.66432891680415, 62.33741323527647, 9657.817844816738, 9707.261913749293, 9694.881779570178, 286.50221230616404, 286.06770652015115, 286.28507767354444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554026, 4397.459, 794.7106, 6.918836, 5498.775, 823.681, 6.644216, 5473.108, 788.5229, 5.573184, 4394.722, 796.7186, 6.902836, 5499.606, 824.3327, 5.308868, 4376.188, 99.94086, 99.97632, 99.48149, 99.87864, 99.9884, 99.45743
34594.10024, 59.9905970286463, 59.98955279635234, 59.98902775498102, 33.80262488130718, 34.05543470711562, 34.01899552063069, 0.9999755527594071, 0.9999766112544378, 0.9999767044853215, 9650.214759112068, 9711.31420331131, 9694.505567223858, 234.78705185504714, 68.87259737510885, 66.73512752169972, 9660.41814697442, 9710.458687210868, 9712.146796871108, 286.46291763429025, 286.0058848669247, 286.29112169834485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4476, 5.59204, 4391.872, 800.9557, 6.867261, 5500.403, 829.951, 6.571139, 5453.52, 782.2313, 5.609589, 4387.818, 802.8988, 6.85024, 5500.197, 830.5356, 5.250819, 4360.597, 99.82016, 100.0, 99.15151, 99.72173, 100.0, 99.10963
34596.41588, 59.9958651339526, 59.99218007214059, 59.98945065298268, 33.8339642480232, 34.0814170388564, 34.0346700562901, 0.9999801367001762, 0.9999731018822542, 0.9999771739877626, 9666.638450145003, 9710.123651808213, 9705.7653792575, 241.91887226264726, 75.01460045754175, 62.89501342926428, 9662.750963632721, 9720.139345254809, 9703.332784518918, 286.59859030457403, 286.1060876857978, 286.34185366745226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7563, 5.554026, 4397.627, 794.7106, 6.91902, 5498.663, 823.4869, 6.643295, 5472.375, 788.5229, 5.573551, 4394.839, 796.6614, 6.903018, 5499.494, 824.2333, 5.309417, 4376.414, 99.93966, 99.97632, 99.49024, 99.87623, 99.98939, 99.46781
34598.755520000006, 59.99494441666849, 59.992497199371364, 59.99241855420515, 33.82801067892408, 34.06724819721549, 34.00657832510918, 0.9999784114531566, 0.9999690856382332, 0.9999787743697419, 9665.88850066468, 9711.306105626873, 9705.375765519559, 240.34043812559275, 73.29004922740023, 70.62821358914834, 9659.495340243839, 9708.596773437956, 9705.361125700882, 286.53625214984845, 286.0900607493615, 286.2457024697284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591861, 4392.034, 794.73, 6.91902, 5498.833, 823.7198, 6.643847, 5471.981, 788.5229, 5.573184, 4394.892, 796.566, 6.907949, 5498.653, 818.0303, 5.357212, 4385.365, 99.81755, 99.97739, 99.49638, 99.88251, 99.97962, 99.6967
34601.105240000004, 59.99474008318516, 59.9962981932549, 59.99514597542018, 33.834348019197805, 34.051830920833694, 34.00390250760868, 0.9999764007510596, 0.9999709046144876, 0.9999773605339076, 9650.520015995706, 9709.983124049193, 9698.552011070808, 238.6286068823506, 72.03461419395535, 68.07359861837199, 9662.12354629771, 9712.582821718726, 9704.084250338707, 286.48100746075113, 286.01359646163, 286.19773114342735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 779.1389, 5.626662, 4383.759, 788.6015, 6.963043, 5494.856, 819.0222, 6.694283, 5480.605, 792.2902, 5.554062, 4396.921, 794.4869, 6.920733, 5499.059, 823.4579, 5.311798, 4377.058, 99.62949, 99.88726, 99.66321, 99.93216, 99.98022, 99.47201
34603.52124, 59.99516572302083, 59.995572545460206, 59.989844509542486, 33.824375657311194, 34.0698732403765, 34.00587447603589, 0.9999801529128488, 0.9999699203728297, 0.9999802700379875, 9659.07367366576, 9720.464859772988, 9703.116709999906, 248.26166445638, 73.96139628284618, 53.54290263399801, 9658.973173214326, 9714.377259772404, 9702.969966524062, 286.566352810018, 286.1928039945682, 286.365532610754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591682, 4392.144, 794.7106, 6.91902, 5498.61, 818.1681, 6.703487, 5486.075, 788.5424, 5.573184, 4394.611, 796.6805, 6.902836, 5499.604, 824.1935, 5.308868, 4376.246, 99.82004, 99.97634, 99.72713, 99.87986, 99.9904, 99.45873
34605.816320000005, 59.99757933384915, 59.997904394386055, 59.99971814824015, 33.85518718746326, 34.08896241961712, 34.01783603737555, 0.9999778254078457, 0.9999779335239003, 0.9999784977369883, 9664.132377368305, 9722.147603547184, 9705.445457507723, 240.03010409949366, 60.62855273753121, 61.27561514863359, 9664.853462753395, 9717.699225738013, 9710.525629051199, 286.5079901215198, 286.11466589347907, 286.3543612712052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 789.9821, 5.561165, 4397.049, 800.8001, 6.868734, 5500.519, 811.0051, 6.776012, 5495.18, 782.2508, 5.609405, 4387.701, 802.9179, 6.85024, 5500.14, 830.5754, 5.249537, 4360.889, 99.92441, 100.0, 99.91301, 99.72039, 100.0, 99.10973
34608.14648, 60.002236658918946, 60.000619545354965, 60.00163332890562, 33.83397939957563, 34.096279636326756, 34.05012911278974, 0.999978427100899, 0.9999731198681254, 0.9999748337909194, 9663.872426070333, 9717.059407827901, 9704.358569547741, 242.84526675973666, 69.65268190622555, 63.12145027223039, 9672.348769405193, 9710.638393105526, 9706.404190351248, 286.49948580431106, 285.9720694735181, 286.1832879467336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4082, 5.591861, 4391.924, 794.73, 6.918836, 5498.663, 817.314, 6.712323, 5485.851, 788.5229, 5.573184, 4394.722, 796.6614, 6.903201, 5499.548, 824.273, 5.309051, 4376.585, 99.81624, 99.97643, 99.74751, 99.87744, 99.99037, 99.46139
34610.4256, 60.00317504932427, 60.00009552804207, 60.004070512107155, 33.863417877623945, 34.107602977288266, 34.05361255359038, 0.9999798117104125, 0.9999703317189252, 0.9999786597658089, 9661.823983040063, 9721.46046348826, 9711.374954493345, 243.31973598760987, 74.00614555026732, 61.07172735791687, 9671.294346248726, 9715.059256564022, 9700.389239219, 286.61026706087773, 286.10797635452644, 286.3280143206748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554026, 4397.517, 794.6911, 6.91902, 5498.833, 817.2557, 6.712323, 5486.188, 788.5229, 5.573368, 4394.722, 796.6805, 6.903201, 5499.603, 824.2134, 5.310699, 4376.246, 99.94097, 99.97739, 99.74742, 99.87864, 99.99035, 99.45873
34612.704040000004, 60.01149952156346, 60.008313800915204, 60.005793115154276, 33.82873535816982, 34.06349104240138, 34.01762230510989, 0.9999782300497831, 0.9999698909384918, 0.9999724759818759, 9666.028529972351, 9707.046557497473, 9706.849855528199, 232.899126237764, 71.6589240834519, 69.40494866037011, 9664.369088129382, 9714.95848802244, 9698.821753259248, 286.60798415504917, 286.13592523437535, 286.3559078544299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 798.006, 5.514228, 4400.26, 788.4459, 6.967464, 5493.514, 823.6616, 6.643479, 5472.266, 794.8146, 5.534572, 4399.027, 790.3858, 6.95251, 5495.26, 817.8713, 5.364719, 4387.661, 100.0, 99.87757, 99.49435, 99.97395, 99.91241, 99.7249
34614.97728000001, 60.006612080442245, 60.00207734875086, 60.00495887858527, 33.82400198603889, 34.05953154075112, 33.99771611018872, 0.9999782088846304, 0.9999702390038993, 0.9999815621458036, 9655.986804312073, 9707.917968611233, 9695.864135648304, 247.82010163615905, 71.78926612586656, 60.7662612070726, 9657.306902002321, 9703.241036890038, 9703.352804133796, 286.5193828896557, 286.121268631789, 286.29162791379616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554026, 4397.575, 794.7495, 6.918836, 5498.612, 817.2557, 6.712139, 5486.301, 788.5229, 5.573368, 4394.78, 796.6805, 6.903018, 5499.491, 824.2134, 5.309417, 4376.303, 99.94217, 99.97536, 99.74229, 99.8813, 99.99037, 99.46003
34617.29052, 60.00753036900499, 60.003972847795986, 60.00448457705399, 33.8189012262093, 34.072871270869165, 33.998888767407976, 0.9999788079800329, 0.9999747366601619, 0.99997441202905, 9650.49546333418, 9702.717989738267, 9705.2147417776, 235.06521375685622, 70.73386215984283, 69.18166448437205, 9655.321437969844, 9709.230513587005, 9699.310700853452, 286.5356928975704, 285.97956153559096, 286.3448496431799, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7563, 5.554026, 4397.632, 794.73, 6.91902, 5498.776, 823.8363, 6.634828, 5468.284, 787.4355, 5.582561, 4392.673, 799.2747, 6.878181, 5500.414, 829.2831, 5.266017, 4365.374, 99.94097, 99.97634, 99.46167, 99.83207, 100.0, 99.21165
34619.57204000001, 60.00214480071192, 60.01001013962105, 60.004879131317956, 33.851398552797576, 34.09513835108169, 34.0232218364358, 0.9999786412147341, 0.9999744391627907, 0.9999762387996568, 9663.997785772151, 9713.257908929547, 9706.063252112532, 238.0129365135235, 72.22153401531523, 63.78164609230407, 9670.197946123693, 9713.669728478857, 9709.831949821582, 286.5390638213162, 286.0831943233459, 286.2490324312207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.9011, 5.589005, 4393.097, 799.4577, 6.884759, 5500.209, 827.214, 6.603168, 5465.194, 786.4646, 5.583112, 4393.759, 797.1192, 6.899183, 5499.552, 824.7502, 5.30722, 4376.352, 99.8417, 100.0, 99.32913, 99.85675, 99.99345, 99.46115
34621.86108, 60.002501402922334, 60.0001792929353, 60.000914243868095, 33.85533999745046, 34.08167140956549, 34.024294887299085, 0.9999778689551977, 0.9999703729323622, 0.9999813805291727, 9664.401400990922, 9716.304796718916, 9699.561465053805, 245.91899834074138, 72.68737652827713, 63.37377204730001, 9674.4190862014, 9716.213024160583, 9703.515858709117, 286.66091894516285, 286.090264007981, 286.21555689190404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554204, 4397.459, 794.7106, 6.919204, 5498.663, 823.5063, 6.643479, 5473.217, 788.5229, 5.573368, 4394.669, 796.6614, 6.903201, 5499.656, 824.3923, 5.308685, 4376.529, 99.94216, 99.97526, 99.51164, 99.87864, 99.99234, 99.46792
34624.194, 60.001082818910625, 60.00424012608826, 60.002781344411204, 33.850199484439834, 34.07808917619588, 34.027608534766166, 0.9999775531332132, 0.9999682537201624, 0.9999755991657651, 9665.147835508405, 9717.69726932885, 9704.052320131657, 237.85008416181586, 75.65825602157292, 67.58980917159352, 9665.896095019432, 9719.582500988237, 9701.924352596381, 286.5519108703406, 286.14605566422796, 286.1993305054517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.5328, 5.517262, 4400.327, 788.4848, 6.96728, 5493.233, 817.2946, 6.712139, 5485.965, 794.8146, 5.534572, 4398.969, 790.3858, 6.952693, 5495.203, 817.911, 5.364719, 4387.841, 100.0, 99.87557, 99.75369, 99.97516, 99.91535, 99.72224
34626.617600000005, 60.00625610331757, 60.00533127587494, 59.99946463778211, 33.818673451017474, 34.046452673935796, 34.01994346082453, 0.9999781335491575, 0.9999690225506727, 0.9999783626292622, 9656.642927466803, 9709.108628697759, 9690.680062039803, 244.80797360103907, 76.13833275586649, 60.837022117804736, 9656.38465837368, 9702.26920569361, 9701.354143765611, 286.5289234720528, 286.0629463050633, 286.246087226612, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.553847, 4397.459, 794.7106, 6.918836, 5498.775, 823.6034, 6.644032, 5472.713, 788.5424, 5.573368, 4394.892, 796.6805, 6.902836, 5499.603, 824.1736, 5.309967, 4376.249, 99.94098, 99.97632, 99.50247, 99.87986, 99.9904, 99.47184
34629.02012, 60.00678809797193, 60.00524580290487, 60.00580519034378, 33.820064182255486, 34.06070366112483, 33.98539418303648, 0.9999786978816999, 0.9999688291941292, 0.9999754904683728, 9646.390250578248, 9714.40174822254, 9697.547026135642, 241.44787286573182, 72.28890814997476, 65.23930533082148, 9667.500603701525, 9719.1699408949, 9697.647966007522, 286.55407001904433, 286.12059422571934, 286.23856960613045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7169, 5.554026, 4397.464, 794.7106, 6.91902, 5498.723, 823.7198, 6.643111, 5472.321, 788.5424, 5.573368, 4394.839, 796.6805, 6.902836, 5499.548, 824.3327, 5.309051, 4375.775, 99.94097, 99.97643, 99.50555, 99.8813, 99.99037, 99.4706
34631.33284, 60.00203440769901, 59.9997453249374, 60.00227135015465, 33.85217740877991, 34.09456146447633, 34.030532965317846, 0.9999741877699884, 0.9999765841142029, 0.9999787009592768, 9662.30501168033, 9719.735982644192, 9697.10893975518, 235.4974649525152, 63.64895138266411, 64.1060593582788, 9663.407034764536, 9722.027655734697, 9708.47765785302, 286.44426533689574, 286.1217486495525, 286.2621731397744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 785.4279, 5.591861, 4392.091, 800.9557, 6.867261, 5500.407, 829.8734, 6.570035, 5453.234, 782.2313, 5.608302, 4388.64, 801.926, 6.858823, 5500.278, 828.4282, 5.270779, 4368.408, 99.81504, 100.0, 99.14534, 99.74042, 100.0, 99.28061
34633.67312, 59.99811416627294, 59.99793278606774, 59.996940951424655, 33.83763427967552, 34.054207714426475, 34.00779011855122, 0.9999772015810618, 0.9999689519965653, 0.9999773148980222, 9662.817199122632, 9711.964994458624, 9704.099834946555, 247.8845526565333, 74.75023063335482, 61.272748005588255, 9660.083219109682, 9714.859559989327, 9702.95902588293, 286.6098447104455, 286.1553996824283, 286.3087081008559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.7366, 5.554026, 4397.248, 794.7106, 6.91902, 5498.552, 823.584, 6.644768, 5472.435, 788.5229, 5.573368, 4394.78, 796.6423, 6.903384, 5499.654, 824.3525, 5.309967, 4376.534, 99.93605, 99.97536, 99.50556, 99.87997, 99.99138, 99.46529
34636.00824, 59.99909530915249, 59.99780977671146, 59.999830816601296, 33.821891936143125, 34.07016885132784, 33.98965322677978, 0.9999777577136703, 0.9999711283848944, 0.999973484152398, 9664.723157706238, 9706.501547800512, 9703.109128846861, 245.1723980251636, 71.63346591764912, 65.56910588257142, 9661.792357650267, 9712.25081841416, 9705.491372479248, 286.63854330933594, 286.13032923743776, 286.3224808827507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 783.6931, 5.601677, 4388.66, 792.084, 6.944071, 5495.766, 819.1775, 6.692811, 5484.566, 794.232, 5.538249, 4399.034, 790.4621, 6.952145, 5495.366, 817.8514, 5.365269, 4387.67, 99.75409, 99.9301, 99.6957, 99.97665, 99.91448, 99.72736
34638.44416000001, 60.0006566547327, 60.00353749660968, 60.003498968586456, 33.79281330899682, 34.062508400426054, 33.99361897402286, 0.9999753833838253, 0.9999687721347231, 0.9999780815060366, 9648.089498853791, 9708.231646039021, 9695.033147057922, 245.7625978042147, 75.393719067649, 62.7743070925917, 9656.927149650923, 9713.799216449012, 9691.360895583404, 286.68639741315064, 286.1462297875419, 286.28626101509343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.9942, 5.592575, 4392.091, 794.7106, 6.918836, 5498.553, 823.5258, 6.643111, 5472.15, 788.5424, 5.573184, 4394.781, 796.6805, 6.903018, 5499.714, 824.3128, 5.309417, 4376.758, 99.81024, 99.97228, 99.49328, 99.8812, 99.9914, 99.44711
