TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34786.36892, 60.007204930071055, 60.01019275022484, 60.00876800747328, 32.595642375049415, 32.825264671982595, 32.7735738205831, 0.9999754443495231, 0.9999739385313962, 0.9999797547277278, 9301.16279881134, 9357.30950794967, 9344.295673711433, 223.02843316594954, 74.2187324848519, 65.81044632466319, 9300.595099883572, 9352.076461697854, 9351.105876694903, 286.62225956694334, 286.0896717324621, 286.29266962253143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4395.938, 793.5237, 6.928414, 5497.944, 824.8069, 6.628754, 5469.241, 784.2314, 5.598005, 4391.428, 795.1545, 5.532592, 4399.214, 824.5315, 5.307403, 4376.069, 99.90628, 99.95818, 99.43934, 99.7913, 99.98567, 99.45586
34788.715480000006, 60.00621999611044, 60.00580111303003, 60.004872572017085, 32.59198782327627, 32.79715059118263, 32.75201468217666, 0.9999759100306235, 0.9999725891812099, 0.9999774141342654, 9309.474500156104, 9348.523513004799, 9336.941756305194, 225.59868316689835, 68.35324245331321, 62.47553469199204, 9302.3062751353, 9359.245503507464, 9338.844668282956, 286.5461414788928, 286.1096028176049, 286.27417977834943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.5898, 5.542782, 4399.211, 788.621, 6.968385, 5492.409, 830.7664, 6.557518, 5448.912, 791.4746, 5.555533, 4397.087, 788.8598, 5.571126, 4394.992, 818.2092, 5.363071, 4387.72, 99.97385, 99.86057, 99.0789, 99.9348, 99.88478, 99.72467
34791.04604, 60.00000175738512, 60.00119958430604, 60.00284049139796, 32.58205405219515, 32.838138870029695, 32.762832657005006, 0.9999765396063918, 0.9999772496803686, 0.9999772071694747, 9304.772585619741, 9359.237115378448, 9346.537042661104, 223.44532231454014, 62.358547989706494, 63.61028462470813, 9309.979576709597, 9360.146345195706, 9340.174453166588, 286.58611667039804, 286.0299230074038, 286.1841265581011, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9229, 5.565269, 4396.158, 793.4849, 6.928782, 5497.883, 824.8652, 6.63041, 5468.729, 785.2412, 5.592673, 4391.647, 795.1354, 5.53241, 4399.209, 824.4122, 5.308319, 4376.406, 99.91127, 99.9601, 99.43617, 99.80493, 99.97568, 99.44668
34793.450520000006, 59.99795150653134, 59.999310747654945, 59.998319188640984, 32.600976685718855, 32.842731697328446, 32.77243351222616, 0.9999761932542696, 0.999980881907981, 0.9999794241369635, 9306.409506266453, 9364.242503536967, 9346.40335266309, 223.06479748707216, 61.444165584935945, 57.53034364130326, 9309.435562680714, 9356.240739960076, 9349.573132753103, 286.5539254972177, 286.06999768796834, 286.2554994413001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4395.996, 793.4654, 6.928782, 5497.834, 824.8264, 6.63133, 5468.843, 791.494, 5.555533, 4397.141, 795.1163, 5.532592, 4399.157, 824.3923, 5.308502, 4376.292, 99.91139, 99.95922, 99.44237, 99.93361, 99.97943, 99.45741
34795.820320000006, 59.99589663613077, 59.99437748863946, 59.991913136434846, 32.58739707236941, 32.816985327832526, 32.779433250995915, 0.999980237994444, 0.9999755456826428, 0.9999829093029093, 9300.78303432457, 9355.740267521973, 9350.38050029972, 226.84010363095376, 64.63893452937373, 55.47844054231655, 9303.353960627786, 9356.608091136115, 9345.461776833099, 286.58181271635374, 286.0594751066001, 286.23574338833987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5945, 5.602212, 4389.947, 799.7885, 6.877207, 5500.363, 818.5757, 6.699254, 5484.128, 797.8245, 5.51545, 4400.137, 801.411, 5.490771, 4400.392, 830.6549, 5.253565, 4362.403, 99.77012, 100.0, 99.70383, 100.0, 100.0, 99.13094
34798.160520000005, 59.988086502023414, 59.985597486239314, 59.986602811499566, 32.604972408040894, 32.83286650943721, 32.76607723360585, 0.9999793750157936, 0.9999722700879466, 0.9999778292763277, 9302.495168521116, 9357.420781320445, 9350.199273033117, 229.68129317249486, 64.36063721630308, 60.40992616668467, 9313.973824772049, 9361.203266353481, 9342.361583009422, 286.5404196482738, 285.9639339047727, 286.13803622844756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4396.163, 793.4654, 6.928967, 5497.771, 824.9428, 6.628938, 5469.52, 791.5134, 5.555349, 4397.082, 795.1163, 5.532592, 4399.26, 824.4719, 5.307952, 4376.122, 99.91139, 99.96115, 99.42499, 99.93362, 99.98178, 99.45724
34800.5596, 59.98190271390969, 59.98004741672551, 59.9856087402602, 32.577140117413094, 32.81669254085013, 32.74410330056084, 0.9999778042647612, 0.999972306043978, 0.9999786140741528, 9295.619683027644, 9351.652495795777, 9351.36743858358, 225.68089427188897, 63.39363308747443, 61.997567774940535, 9306.291384145432, 9349.147042085373, 9338.144285754015, 286.52268485690064, 286.0736025722022, 286.1935686516454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 790.0215, 5.561165, 4396.891, 792.3953, 6.941861, 5496.283, 830.0676, 6.580526, 5456.381, 787.921, 5.580538, 4392.504, 789.8517, 5.568022, 4395.27, 817.7321, 5.366734, 4388.592, 99.92321, 99.93101, 99.20252, 99.84309, 99.8947, 99.73022
34802.916000000005, 59.977113811397196, 59.97564163806953, 59.97831895229443, 32.60575904616419, 32.82599303881771, 32.76571396036582, 0.9999763113800872, 0.999975430421113, 0.9999777893015238, 9303.458652789583, 9361.091439565127, 9350.489796736982, 227.3686277325205, 64.02817913566253, 61.405800339172856, 9310.02904059864, 9353.388781074014, 9349.41249439754, 286.6047504523827, 286.05382525522316, 286.2282222975912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.0773, 5.549921, 4397.672, 792.0062, 6.940203, 5496.998, 825.8552, 6.621023, 5468.115, 791.4746, 5.555533, 4397.141, 795.0973, 5.532775, 4399.212, 824.3327, 5.309967, 4376.404, 99.9516, 99.94402, 99.4087, 99.93492, 99.98308, 99.44948
34805.24788, 59.975944672979544, 59.97784279303627, 59.979691828036266, 32.57801949188931, 32.81918249543591, 32.78713287990766, 0.9999810790053866, 0.9999773201240297, 0.9999793626566342, 9301.098457687123, 9359.641555554223, 9343.332041227337, 229.96245720220395, 60.27931647465448, 57.36463242280297, 9298.290554189085, 9362.671491418785, 9352.352825749536, 286.56574289864403, 286.14435726896465, 286.1911366671724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565269, 4395.996, 793.4654, 6.928414, 5497.834, 824.8264, 6.630778, 5469.351, 785.2412, 5.592305, 4391.308, 795.1545, 5.532775, 4399.158, 824.4321, 5.305572, 4375.495, 99.91258, 99.95922, 99.43411, 99.80613, 99.97946, 99.44659
34807.526600000005, 59.97781692886587, 59.97729665245437, 59.978213796337066, 32.56745918551167, 32.77507450416638, 32.74488862022648, 0.9999796593138707, 0.9999730722533812, 0.9999789673050258, 9299.213698622249, 9355.552190160028, 9343.10357914821, 228.6994146249129, 70.42251088669036, 62.42314505954755, 9298.519607249227, 9354.880170253797, 9336.777904575645, 286.55811660059817, 286.02678769712196, 286.2674593869045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5945, 5.602034, 4389.842, 799.7885, 6.877207, 5500.305, 818.5563, 6.698517, 5483.396, 778.9885, 5.626872, 4383.318, 801.4301, 5.490588, 4400.341, 830.7941, 5.248438, 4360.245, 99.76642, 100.0, 99.69672, 99.61692, 100.0, 99.09508
34809.89708, 59.9778625771582, 59.97901414464964, 59.97536307342281, 32.58957804928544, 32.811237556149685, 32.740942237072964, 0.9999794103018409, 0.9999750702642367, 0.999978073188441, 9306.03781679515, 9355.755894746806, 9343.18232309526, 228.7563083817331, 72.4412514976766, 62.438077107910885, 9310.957396421218, 9343.733558390206, 9342.15553503268, 286.64177678049145, 286.1513229600825, 286.20318652164485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9032, 5.565626, 4396.163, 793.4849, 6.928782, 5497.831, 825.0204, 6.63041, 5468.904, 785.2801, 5.592305, 4391.532, 795.1545, 5.53241, 4399.045, 824.5712, 5.306853, 4375.888, 99.91258, 99.95916, 99.42907, 99.80346, 99.9769, 99.4532
34812.2614, 59.98147041547222, 59.97842687719043, 59.97756945943703, 32.567614245719845, 32.819281442687604, 32.76125210668138, 0.9999773759853602, 0.9999741028888609, 0.9999757558167613, 9301.184176662426, 9356.01351227237, 9337.251056826279, 222.30677882710825, 65.64167156634676, 67.0455280359032, 9307.882252104571, 9350.645106422233, 9340.983023635621, 286.71455808480374, 286.06848741349177, 286.3245953476329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9032, 5.565448, 4396.105, 793.4654, 6.928414, 5498.0, 824.7098, 6.630962, 5468.285, 785.2606, 5.592305, 4391.532, 794.9446, 5.53588, 4398.562, 823.2392, 5.319122, 4389.88, 99.91008, 99.95711, 99.44749, 99.80614, 99.97331, 99.52899
34814.593400000005, 59.980666357098706, 59.98310951113257, 59.98013246371859, 32.61101455295546, 32.827901495381944, 32.76793213390621, 0.9999790417032716, 0.9999772300042413, 0.9999791201850561, 9300.842027449098, 9348.704267453173, 9351.334295407056, 229.51222903548478, 62.41671763586919, 62.59379844966088, 9310.629212261325, 9356.688512128978, 9343.85516570335, 286.49234647664, 286.1134104450097, 286.2382816431465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.1528, 5.526007, 4399.802, 787.2007, 6.975384, 5492.817, 830.2811, 6.566353, 5454.866, 789.4356, 5.570426, 4394.677, 792.5031, 5.549394, 4398.406, 823.6567, 5.315094, 4377.108, 99.9941, 99.85325, 99.1423, 99.88848, 99.96115, 99.47834
34816.94088, 59.98433313896879, 59.98448639152876, 59.9814853217278, 32.60078920013566, 32.81846299484559, 32.760489537512306, 0.9999769022053473, 0.9999761926802359, 0.9999794713720882, 9303.04483536231, 9358.713145412743, 9351.5403884888, 224.15881100073602, 60.75997727022757, 59.0935471500884, 9310.032980509854, 9360.652073490111, 9348.394581050361, 286.5184550907227, 286.08689464645556, 286.38536642452914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565626, 4396.105, 793.4654, 6.928598, 5497.716, 824.7875, 6.630778, 5468.956, 790.8143, 5.556636, 4397.201, 795.1163, 5.532592, 4399.265, 824.5911, 5.307586, 4376.869, 99.90889, 99.95707, 99.44237, 99.93499, 99.98058, 99.44808
34819.250640000006, 59.98530661942724, 59.98691785496604, 59.9865991008684, 32.581488511152635, 32.83922297985794, 32.76400806464868, 0.9999801083587577, 0.9999778831207382, 0.999979410312013, 9309.752281391451, 9354.182600348719, 9339.394800931055, 231.020195079514, 70.07034875044246, 58.58929838382937, 9306.032181108014, 9353.156858080265, 9345.091750811254, 286.53054539887887, 286.07589634304276, 286.2413747562448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 785.7828, 5.593289, 4391.178, 799.2631, 6.881813, 5500.418, 818.071, 6.70183, 5483.675, 797.8245, 5.515266, 4400.307, 801.411, 5.490771, 4400.664, 830.7941, 5.248438, 4360.481, 99.80271, 100.0, 99.70178, 100.0, 100.0, 99.09521
34821.56652, 59.98160670543345, 59.99055174252865, 59.989683680236794, 32.59023989999397, 32.8286573819872, 32.76288705445808, 0.9999790755036344, 0.9999716600893734, 0.999975279041428, 9302.398750012582, 9347.079121697148, 9344.764449723152, 227.41146999316743, 67.0704407004987, 61.34429442258897, 9307.521906849543, 9359.481533710195, 9347.362702914223, 286.56525149423237, 286.1175851023605, 286.23024505013007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8243, 5.565448, 4396.105, 793.4849, 6.928782, 5497.66, 824.9428, 6.62857, 5468.451, 791.5134, 5.555349, 4397.083, 795.1163, 5.532775, 4399.265, 824.5116, 5.307036, 4376.352, 99.91008, 99.95912, 99.43116, 99.93482, 99.98188, 99.46115
34823.90404, 59.98858434141911, 59.99041799658308, 59.98948510714248, 32.597010956371804, 32.82257451641599, 32.77755463647904, 0.9999772107477284, 0.999971843451918, 0.999977441030757, 9304.187612156937, 9355.879550484467, 9342.20048414945, 227.49643486117512, 68.12296883003955, 60.570193800040215, 9305.276374917223, 9356.31836540379, 9340.542431116648, 286.5645320574847, 286.0122316352462, 286.31250178868584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565269, 4396.11, 793.4654, 6.928598, 5497.94, 824.8652, 6.630226, 5468.728, 791.494, 5.555533, 4397.252, 795.1354, 5.532775, 4399.375, 824.5514, 5.307036, 4376.123, 99.91008, 99.95808, 99.42794, 99.93349, 99.98438, 99.46509
34826.209440000006, 59.9890878390682, 59.987757895983684, 59.993030453586485, 32.58339675952433, 32.81581168833195, 32.769343346632155, 0.9999767632179173, 0.9999698071771093, 0.9999735041876855, 9305.73327987836, 9354.653745891414, 9346.747048810776, 224.52959606440027, 69.09127247238393, 64.66961856159605, 9311.030839373825, 9357.861549533276, 9346.172352357104, 286.54128656939474, 285.99580369218353, 286.1771197264103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.1331, 5.526185, 4399.744, 787.1813, 6.976121, 5491.77, 831.1546, 6.556045, 5448.794, 785.2024, 5.592489, 4391.589, 788.8789, 5.571126, 4395.051, 818.2092, 5.362339, 4387.247, 99.99148, 99.85011, 99.07269, 99.79972, 99.88482, 99.71165
34828.488520000006, 59.993149664334545, 59.98945207181117, 59.99076118903007, 32.60629353109046, 32.84489803662453, 32.74652055236738, 0.9999774190316761, 0.9999798096492917, 0.9999759446262529, 9309.925068285007, 9357.553813936715, 9337.711476004359, 227.36563392123708, 55.51522109065263, 64.9331433039215, 9309.620929633496, 9359.746528605749, 9346.915879594513, 286.5898157909771, 286.11375728132435, 286.1858650555701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8638, 5.565626, 4396.273, 793.4654, 6.928782, 5497.829, 824.7681, 6.630962, 5468.732, 791.494, 5.555349, 4397.143, 795.1354, 5.532592, 4399.268, 824.611, 5.305938, 4375.952, 99.90759, 99.96126, 99.4352, 99.93361, 99.98308, 99.45206
34830.83516, 59.99165551497688, 59.99497772488697, 59.99440346573361, 32.585033504126216, 32.79818984381553, 32.73013561241773, 0.9999800882576046, 0.9999794085760112, 0.9999779430747191, 9292.223536050822, 9351.59226313404, 9341.649145863146, 227.15057485743, 65.83988090050934, 60.48712298680857, 9301.12699629767, 9353.229555037768, 9333.992958003091, 286.5942051777518, 286.1309064302981, 286.2121231306532, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4396.163, 793.4654, 6.928598, 5497.949, 824.7292, 6.632803, 5483.233, 783.8043, 5.600395, 4388.304, 797.6533, 5.512321, 4400.427, 828.6071, 5.265651, 4364.556, 99.91139, 99.96126, 99.44433, 99.75283, 100.0, 99.19306
34833.29716, 59.997212357659734, 59.99743024200877, 59.99588360314774, 32.59393936300634, 32.81877662708101, 32.742359685206154, 0.9999790677308161, 0.9999743381200528, 0.9999800444403265, 9305.314183195474, 9357.22109180938, 9343.077902670042, 223.36864567025395, 66.72930073967746, 64.48372568011928, 9309.81825524919, 9348.474001520288, 9340.704955151445, 286.7223082443759, 286.1565935583365, 286.2964817105418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 785.5659, 5.590969, 4393.26, 796.1113, 6.907784, 5499.131, 823.3704, 6.637957, 5470.974, 785.0859, 5.593225, 4391.702, 795.1736, 5.532592, 4399.21, 824.5911, 5.30722, 4376.292, 99.83439, 99.98004, 99.46779, 99.80104, 99.98062, 99.45192
34835.630600000004, 59.998709288563, 60.00119299442838, 60.00216592535588, 32.584849212534515, 32.81610055991549, 32.7758904040439, 0.999976031484342, 0.9999761850489775, 0.9999783191918304, 9298.751909224591, 9358.62657647438, 9345.061608701391, 230.6546645266044, 72.20838614297281, 59.72650048937567, 9310.687818836304, 9350.353701506685, 9347.005476257897, 286.63244756978827, 286.1698295901321, 286.261033924117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565626, 4396.221, 793.4654, 6.928967, 5497.999, 824.8846, 6.630962, 5468.729, 785.2606, 5.592305, 4391.584, 795.1736, 5.532775, 4399.21, 824.5514, 5.30722, 4376.235, 99.9127, 99.95914, 99.44947, 99.80734, 99.98065, 99.45337
34838.00824, 60.004538272704444, 60.0087351429633, 60.003437559891175, 32.580971792421074, 32.817070397466544, 32.75113417166672, 0.9999772864207652, 0.9999713199050799, 0.999974354005293, 9307.170065716171, 9345.660326270809, 9345.329757795396, 221.9358108652982, 65.57631176755422, 64.2958200319872, 9306.866942974939, 9359.231040806082, 9336.08123503382, 286.6496454349483, 286.1118594510642, 286.28223797365655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.1331, 5.526363, 4399.969, 787.1813, 6.976121, 5491.886, 831.1352, 6.555861, 5448.685, 791.4746, 5.555349, 4397.198, 788.8789, 5.571309, 4395.159, 818.1496, 5.362888, 4387.543, 99.9979, 99.84799, 99.06968, 99.93228, 99.88987, 99.7234
34840.371600000006, 60.01076896244444, 60.00589214252012, 60.00659422223528, 32.57022576996512, 32.79147548127011, 32.739215490667995, 0.9999785246673865, 0.9999744597655118, 0.9999760306127752, 9300.951365106375, 9350.14330385549, 9333.352668683667, 230.895789581656, 64.89948379895941, 63.11861033741661, 9305.371044536621, 9344.557665205315, 9346.545869375195, 286.5316510916927, 286.1331305492313, 286.29593343215055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4396.105, 793.4849, 6.928598, 5497.941, 824.3217, 6.635932, 5469.686, 785.2606, 5.591938, 4391.585, 795.1545, 5.532592, 4399.319, 824.273, 5.305938, 4375.837, 99.91139, 99.96117, 99.46068, 99.80352, 99.98312, 99.43623
34842.6734, 60.010786558528935, 60.011582858548735, 60.01098365629895, 32.58660443162383, 32.83142443294144, 32.75917796257912, 0.9999790331422976, 0.9999730717099604, 0.9999742520703535, 9312.240028268481, 9356.913398447876, 9341.113449695426, 234.7549441472156, 68.57425738945312, 57.60021275298823, 9311.22536926371, 9353.062612891887, 9335.184658439272, 286.71986028887653, 286.1092121273175, 286.1415100733881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4396.048, 793.4849, 6.928598, 5497.829, 824.8846, 6.62857, 5468.898, 791.5328, 5.555165, 4397.078, 795.1545, 5.531314, 4399.698, 825.3267, 5.296416, 4370.987, 99.9089, 99.95912, 99.42397, 99.93218, 99.98184, 99.33921
34845.05816, 60.011860507307325, 60.01412936688766, 60.01466963815961, 32.57159701129633, 32.81724310721612, 32.75995931157028, 0.9999805092306492, 0.9999694678183694, 0.9999836998907202, 9307.850992686243, 9363.01451979685, 9349.234411154563, 234.56632582938164, 68.00198724824781, 57.81283873796292, 9301.204502530629, 9360.318295524477, 9343.7852690484, 286.5873586174711, 286.1026537107125, 286.2364904389131, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5748, 5.602034, 4389.784, 799.769, 6.877392, 5500.245, 819.1969, 6.686553, 5480.218, 795.7855, 5.532366, 4398.92, 797.8059, 5.515243, 4399.957, 826.5594, 5.291471, 4373.957, 99.76391, 100.0, 99.63892, 99.97997, 99.99754, 99.36444
34847.42212, 60.01161980431693, 60.01149511224911, 60.01175903644492, 32.575145334746985, 32.81028070097185, 32.76110264330838, 0.999978755246508, 0.9999675378785838, 0.9999777743799696, 9300.95287553236, 9362.811570040476, 9352.658638461846, 226.4477083598017, 70.85366586806146, 59.43753000643028, 9304.197200309165, 9356.314606705575, 9351.689438248637, 286.48526234693503, 286.00074678937074, 286.1950483257664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8441, 5.565626, 4396.11, 793.4849, 6.928598, 5497.77, 824.9816, 6.627833, 5468.786, 791.494, 5.555349, 4397.136, 795.1354, 5.532958, 4399.152, 824.4917, 5.307586, 4375.946, 99.9102, 99.95808, 99.43108, 99.93482, 99.97933, 99.45854
34849.72692, 60.00837165426465, 60.003540753463014, 60.00683821832399, 32.57954964850315, 32.80339120046575, 32.75774004205159, 0.999975112905311, 0.999974065489064, 0.9999788774717475, 9297.783005275985, 9351.482752864607, 9343.628028336541, 225.07111659380826, 74.10339365836285, 61.57491096555077, 9305.196055299255, 9354.499822611431, 9339.612295538296, 286.5582422004633, 286.0539404247113, 286.19732157975386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.5307, 5.540641, 4399.042, 788.3292, 6.968017, 5492.285, 831.0187, 6.557702, 5449.356, 785.2412, 5.592673, 4391.473, 788.8598, 5.571492, 4395.046, 818.1894, 5.362339, 4388.062, 99.97683, 99.8565, 99.07896, 99.80744, 99.886, 99.71819
34852.092560000005, 60.00173303233695, 60.008118669388935, 60.00121923750555, 32.5953545772028, 32.828513250274725, 32.76638030953898, 0.999979203523654, 0.9999795909486642, 0.9999755315655288, 9302.155559770346, 9357.307124594212, 9346.085199473462, 231.5366073418336, 64.66501077370594, 63.147486763774396, 9309.39727410479, 9359.636010732998, 9345.229756207265, 286.4797942141486, 286.06563191181914, 286.2400915271694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8638, 5.565448, 4396.048, 793.4849, 6.928782, 5497.776, 824.9816, 6.629858, 5469.523, 791.5134, 5.555165, 4397.199, 795.1354, 5.532775, 4399.208, 824.5514, 5.307769, 4376.813, 99.90996, 99.95816, 99.43322, 99.9348, 99.98058, 99.45069
34854.448200000006, 59.996784530296566, 59.99916419749093, 59.99227110928885, 32.58535045661116, 32.8267102431432, 32.769560909723914, 0.9999789898389064, 0.9999793096473449, 0.9999806089804175, 9305.35353806279, 9356.462193905449, 9340.29576880651, 222.98318674616166, 66.30962299971816, 56.74273632129871, 9307.628099773428, 9353.1549409486, 9339.966535650528, 286.4854499956928, 286.02060259791364, 286.21015223044867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4396.048, 793.4849, 6.928414, 5498.0, 824.904, 6.62949, 5469.295, 785.2606, 5.592489, 4391.304, 795.1354, 5.532592, 4399.214, 824.273, 5.30722, 4376.001, 99.90878, 99.95711, 99.44033, 99.80613, 99.98438, 99.47428
34856.81248, 59.9886380397348, 59.99109004028556, 59.991301199161704, 32.605984350222414, 32.826672044571524, 32.753064634398335, 0.9999786067006651, 0.9999743713855765, 0.9999794184600889, 9301.459623843564, 9352.058704753985, 9341.051773857207, 225.27972270670944, 69.14417137913779, 58.23551555278527, 9306.389879038685, 9359.627128219352, 9343.514864215664, 286.4973673374988, 286.0322226298702, 286.1598220773879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5748, 5.601855, 4389.727, 799.7885, 6.877392, 5500.311, 818.5757, 6.698701, 5483.113, 778.9691, 5.626872, 4383.153, 801.4301, 5.490588, 4400.501, 830.7543, 5.253016, 4362.462, 99.77024, 100.0, 99.70385, 99.62331, 100.0, 99.12819
34859.154200000004, 59.98680309889079, 59.98551067863113, 59.989555081524635, 32.589435624218275, 32.841629255889636, 32.75990370842604, 0.999981797244226, 0.9999741999852004, 0.9999763917931591, 9309.449212448573, 9353.079244989814, 9343.685053580431, 227.90461294804572, 65.44610918834587, 63.88928837558569, 9303.454921582072, 9353.922525980732, 9344.67404819762, 286.50602889583047, 286.06160996815146, 286.2478849174618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8638, 5.565448, 4395.943, 793.4849, 6.928598, 5497.66, 824.8069, 6.630226, 5468.449, 785.2606, 5.592305, 4391.59, 795.1354, 5.532592, 4399.431, 824.5315, 5.306853, 4376.298, 99.91008, 99.95604, 99.44028, 99.80614, 99.97817, 99.45061
34861.583600000005, 59.97622342279562, 59.98584036771685, 59.981836477894035, 32.59733109400581, 32.81450749455156, 32.74223645205924, 0.999980601953032, 0.9999751888147865, 0.9999796397104612, 9309.364127093744, 9353.56098917414, 9342.881482237097, 230.6079802284521, 65.87852589312843, 62.72676470553415, 9309.176728413971, 9348.916686935167, 9342.244408499304, 286.5271391771845, 286.05472385604736, 286.1805485591154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9821, 5.564734, 4396.78, 792.4926, 6.941676, 5495.638, 827.6605, 6.565433, 5448.35, 789.3192, 5.56491, 4396.456, 789.4702, 5.567839, 4395.213, 817.752, 5.366367, 4388.189, 99.9208, 99.93005, 99.12289, 99.90934, 99.88982, 99.73018
34863.865000000005, 59.9711681401865, 59.97670902140209, 59.971655866184406, 32.59406310540969, 32.83106690714667, 32.774963072869475, 0.9999752261305109, 0.9999775661457966, 0.9999790444207721, 9300.171199582339, 9360.789011992038, 9344.281980054748, 224.07227898646715, 61.19592786785552, 57.43367587899775, 9304.19312360057, 9356.055698238491, 9352.475765387233, 286.4743049043891, 286.05800728315137, 286.31376635677975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 793.1758, 5.549207, 4397.667, 791.3253, 6.940571, 5497.05, 826.1658, 6.621391, 5467.778, 785.2995, 5.592305, 4391.421, 795.1163, 5.532592, 4399.152, 824.611, 5.308502, 4376.008, 99.95139, 99.94496, 99.39436, 99.80362, 99.98182, 99.44406
34866.15252, 59.97534339695564, 59.97089428786131, 59.96826461792614, 32.59323790144281, 32.82660881596465, 32.776785647673805, 0.9999797020539514, 0.9999808172876701, 0.9999788463053532, 9310.952155184059, 9356.590644071643, 9347.774670441615, 225.49075673113884, 62.54289954802789, 63.02755945130275, 9314.746852061447, 9353.882258490185, 9346.025627958283, 286.550326156364, 285.94888247988445, 286.1950735675819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8638, 5.565626, 4396.11, 793.4849, 6.928782, 5497.883, 824.9622, 6.63041, 5468.954, 791.494, 5.555349, 4397.029, 795.1163, 5.532592, 4399.157, 824.3327, 5.309234, 4375.427, 99.91258, 99.96221, 99.4352, 99.93359, 99.97943, 99.46115
34868.482, 59.96313682153928, 59.968278640875035, 59.96879585217581, 32.625928677161205, 32.82167685110322, 32.762548108449444, 0.9999818033052085, 0.9999750646266374, 0.9999837868757272, 9302.938397014837, 9366.667748408181, 9343.425951138743, 230.10809671688094, 65.03621167131269, 51.358358928451935, 9297.223049017464, 9354.675220238598, 9349.129474537298, 286.5127378997407, 286.1115081625923, 286.19272831849844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5748, 5.602212, 4389.899, 799.7885, 6.877392, 5500.306, 818.4204, 6.698333, 5483.618, 797.8245, 5.515083, 4400.137, 801.4301, 5.490588, 4400.391, 830.7344, 5.248438, 4360.246, 99.76392, 100.0, 99.70074, 100.0, 100.0, 99.0951
34870.889480000005, 59.96914119778287, 59.970972048032266, 59.96779837151624, 32.5991420841488, 32.86055992101446, 32.77067950900842, 0.9999786160104488, 0.9999786130565435, 0.9999789723841322, 9307.46763784717, 9349.821615050181, 9342.699648579388, 234.1329651223141, 65.6683990570977, 63.966382731228805, 9301.270777086438, 9352.210290454032, 9347.109027670998, 286.57251494866904, 286.0595371658815, 286.2226995751035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565448, 4395.996, 793.4654, 6.928598, 5497.776, 824.9816, 6.629858, 5468.898, 791.5134, 5.555165, 4397.306, 795.1163, 5.532775, 4399.209, 824.6309, 5.306487, 4376.123, 99.91127, 99.95914, 99.4342, 99.93736, 99.98188, 99.45325
34873.22056, 59.9682913721333, 59.970673268930774, 59.97371947698669, 32.585979393049776, 32.821259657684806, 32.76486944519911, 0.999977958262704, 0.9999760586810943, 0.9999773917877218, 9300.371347955914, 9345.32266950385, 9330.838163942188, 230.447965810538, 68.29521002615684, 61.096909152550325, 9301.273762815223, 9352.862803771004, 9344.670747042703, 286.40009836935775, 286.0129282536895, 286.14934134280054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8835, 5.565269, 4396.105, 793.4849, 6.928598, 5497.712, 824.9234, 6.632435, 5468.169, 791.5134, 5.555349, 4397.135, 795.1354, 5.533505, 4399.102, 823.955, 5.312347, 4379.164, 99.90759, 99.95709, 99.44429, 99.93351, 99.98067, 99.50901
34875.53224, 59.971201841523275, 59.97172319582247, 59.97270671466357, 32.59561274816151, 32.85295330986264, 32.791161120989045, 0.9999752388237744, 0.9999757065779376, 0.9999742859465955, 9308.21919100653, 9360.033596642523, 9345.025995559177, 231.0306849833255, 62.45553041428866, 64.34434779040203, 9309.292280842797, 9360.09939285518, 9342.716151289085, 286.51118921729244, 286.0656807680757, 286.0240866715258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.1331, 5.526363, 4399.692, 787.2007, 6.976305, 5492.003, 830.7858, 6.565248, 5452.676, 786.8336, 5.580906, 4394.242, 791.969, 5.550307, 4398.135, 822.3048, 5.321686, 4377.651, 99.9966, 99.85321, 99.11873, 99.86774, 99.95006, 99.49067
34877.873120000004, 59.979025821967, 59.98164914580202, 59.97736010031431, 32.59928457308476, 32.85357898415541, 32.79916725739807, 0.9999769721734721, 0.9999773760917634, 0.9999793312795698, 9306.769115911226, 9362.721199659893, 9345.837590975272, 231.79905307925537, 64.25970975387236, 63.86416335339335, 9316.848003976764, 9365.776135725078, 9349.09095928368, 286.58926567784596, 286.0018885923598, 286.1090417313865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9032, 5.565269, 4396.1, 793.5043, 6.928598, 5497.943, 824.8652, 6.627833, 5468.285, 786.4258, 5.585503, 4391.861, 795.0973, 5.532775, 4399.265, 824.4719, 5.307952, 4376.416, 99.91128, 99.95914, 99.42609, 99.81598, 99.98188, 99.4585
34880.18172, 59.987103786309184, 59.98339876092193, 59.98537865254049, 32.56402763830482, 32.81433094229644, 32.75476199688761, 0.9999810030386825, 0.9999755810458328, 0.9999791122149645, 9300.885156713193, 9346.702710957066, 9334.31905973118, 222.42670053980964, 57.756746613645646, 61.63718921642021, 9304.844983215131, 9347.683147208476, 9353.343481517744, 286.5756992474321, 286.0921246801738, 286.356727676531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 786.9066, 5.586686, 4392.457, 798.2125, 6.890654, 5500.458, 818.7698, 6.702199, 5484.515, 778.9885, 5.627239, 4383.317, 801.4301, 5.490588, 4400.392, 830.814, 5.248438, 4360.247, 99.82717, 100.0, 99.71705, 99.62209, 100.0, 99.09512
34882.49856, 59.99002690831557, 59.983052729647646, 59.984176721694126, 32.61242546565215, 32.8144237805854, 32.767945384131906, 0.999977814114721, 0.999974292295696, 0.9999774984904184, 9294.982624988179, 9361.27319485948, 9336.69593337206, 231.1656389005566, 67.54122826933883, 60.77770425978724, 9304.925485371094, 9350.410077251252, 9343.666441109028, 286.57750884742194, 286.0539733302708, 286.3587854891036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.8441, 5.565805, 4396.215, 793.5043, 6.928414, 5497.831, 824.8069, 6.630962, 5469.572, 785.2606, 5.592489, 4391.532, 795.1545, 5.53241, 4399.152, 824.4917, 5.307403, 4376.526, 99.91258, 99.9613, 99.43008, 99.80614, 99.98065, 99.46511
34884.83144, 59.98569907868395, 59.98068673579473, 59.9855493938127, 32.60201626824542, 32.84363512990919, 32.74895705703644, 0.9999783471451675, 0.9999743670744606, 0.9999775499286833, 9307.154285540713, 9348.473716989567, 9342.650831439487, 229.3301712438947, 69.88107418987272, 60.21239798563511, 9300.58067441046, 9358.170579616395, 9345.278333917284, 286.67226806054794, 286.1807877435945, 286.1525415486634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.6339, 5.601855, 4389.784, 793.4849, 6.928414, 5498.054, 824.8069, 6.62857, 5469.182, 785.2801, 5.592305, 4391.696, 795.1354, 5.532227, 4399.152, 824.5116, 5.307403, 4376.299, 99.76643, 99.96322, 99.42193, 99.80867, 99.97933, 99.4545
34887.11048, 59.98362357689027, 59.98734809431941, 59.98598492477509, 32.6046618812732, 32.8037448817128, 32.7263579008182, 0.9999815993978997, 0.9999718706461072, 0.9999763242634447, 9301.593272095755, 9351.712941732063, 9338.768087467235, 222.86244180146969, 63.024242347075415, 64.875244307701, 9301.565388339814, 9352.65287857097, 9348.901286374094, 286.3209750876566, 285.8144133750056, 286.0863817683887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 777.3251, 5.635764, 4381.06, 787.2007, 6.976305, 5491.941, 831.2711, 6.555676, 5448.685, 791.5328, 5.555349, 4397.188, 788.8979, 5.570944, 4395.046, 818.2291, 5.362888, 4387.664, 99.56564, 99.85111, 99.0656, 99.93615, 99.886, 99.72866
34889.489160000005, 59.989906058886156, 59.98953702985648, 59.99099109373885, 32.587376557051606, 32.846454735840915, 32.75172050225579, 0.999978182913952, 0.999978890144776, 0.9999769138734771, 9305.16271421996, 9355.690123588665, 9338.764213504448, 221.3358366766838, 59.781800703078716, 60.26970320271539, 9305.919432075152, 9353.054577755547, 9342.905892959303, 286.5637911036369, 286.1535167757273, 286.2996714277977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5945, 5.602034, 4389.785, 793.5043, 6.928414, 5497.607, 824.8264, 6.627649, 5468.728, 785.2606, 5.592305, 4392.185, 795.1545, 5.53241, 4399.101, 824.4321, 5.308502, 4376.522, 99.76773, 99.96024, 99.42097, 99.81377, 99.98065, 99.45325
34891.80992, 59.99502997224186, 59.990877624967716, 59.98769770247096, 32.59205807704458, 32.852178945438936, 32.80234511116922, 0.9999797243127992, 0.9999728077478546, 0.9999838598150331, 9303.520223876558, 9358.598945240938, 9341.78514402601, 230.5193292969164, 61.159056775647514, 60.88729567022892, 9309.988062563716, 9360.400904893462, 9347.216981850846, 286.4890587400162, 286.0017270356166, 286.2540213789677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 783.5945, 5.602212, 4389.784, 793.4849, 6.928414, 5497.886, 824.671, 6.632067, 5471.029, 793.0863, 5.54303, 4398.664, 798.1874, 5.512868, 4400.48, 828.1498, 5.268215, 4364.794, 99.76642, 99.95703, 99.46887, 99.96504, 100.0, 99.22626
34894.16728, 59.99385143476401, 59.99490805636707, 59.99104270966483, 32.59916268462559, 32.812792034211995, 32.75034680073697, 0.9999820597611412, 0.9999756522366325, 0.9999809895994386, 9300.57742368083, 9352.981502299657, 9347.029635651248, 232.6420958114834, 63.61317909972422, 56.03498058112973, 9303.560490725004, 9359.649766985955, 9341.106808677996, 286.48694783582846, 286.0361952252597, 286.1861891607158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.0752, 5.573836, 4394.636, 797.2592, 6.898206, 5499.286, 822.2834, 6.652683, 5473.779, 792.7756, 5.551304, 4397.297, 795.3452, 5.532044, 4399.43, 824.611, 5.306121, 4376.12, 99.88012, 99.989, 99.52687, 99.94187, 99.98563, 99.44413
34896.5314, 59.99515549442693, 59.991843531195784, 59.98794349004849, 32.61415392194377, 32.84927040840159, 32.77847000876626, 0.9999808546098471, 0.9999706371527387, 0.9999775775087439, 9304.666784227862, 9347.926681229532, 9346.049421404889, 233.727546555069, 72.01049742236592, 56.79500358668383, 9307.79454234805, 9355.320661913867, 9346.09104811081, 286.4417365982541, 286.0381599724392, 286.2832675742402, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 788.2077, 5.572944, 4395.581, 793.4849, 6.928598, 5497.941, 824.904, 6.630778, 5468.619, 791.5134, 5.555165, 4397.141, 795.1545, 5.532592, 4399.319, 824.452, 5.308502, 4376.247, 99.88492, 99.96117, 99.42803, 99.93362, 99.98321, 99.45875
34898.840800000005, 60.00035880712935, 60.000877777108165, 59.99874470035984, 32.572963418912785, 32.794890422986576, 32.75995350529507, 0.9999781423724042, 0.9999788398238375, 0.999977091618576, 9295.733441763403, 9348.033536144068, 9338.791631341188, 232.80447435874225, 64.2511545981597, 68.01809552062286, 9304.522262411549, 9353.744422129124, 9333.25681216876, 286.5668719175547, 286.0456865606564, 286.2202898290842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 796.1528, 5.526185, 4399.687, 787.2202, 6.976305, 5491.828, 831.2128, 6.555124, 5448.57, 785.2606, 5.592489, 4391.415, 788.9171, 5.570944, 4395.217, 818.2092, 5.362156, 4388.234, 99.99529, 99.85002, 99.06755, 99.80349, 99.88366, 99.7312
34901.21768, 60.00401007888707, 60.00216810834615, 60.00292936123013, 32.62352172884173, 32.88519996247028, 32.791397212702556, 0.9999771147489775, 0.9999796112268992, 0.9999783003404122, 9316.18611043264, 9367.001891479054, 9356.705344637217, 224.97765598083365, 61.00163514711403, 64.58113627489229, 9310.30011706488, 9367.563327887114, 9352.713536621499, 286.53466330538083, 285.9567048174064, 286.16005098127016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 800.0, 789.9032, 5.565091, 4396.158, 793.4849, 6.928782, 5497.771, 824.9428, 6.62949, 5469.128, 791.494, 5.555349, 4397.141, 795.1163, 5.532775, 4399.373, 824.3327, 5.307769, 4376.067, 99.90639, 99.95808, 99.43122, 99.93228, 99.9807, 99.45467
