TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34917.598280000006, 60.00952801379025, 60.00417920293507, 60.00229430753362, 35.076871171985104, 35.30013130056517, 35.23714721689327, 0.9999759867979533, 0.999968649346406, 0.9999764921050873, 10004.432501352472, 10063.468742407225, 10056.192775857893, 256.98251228411846, 80.32268715192754, 71.35748509827908, 10017.659769589705, 10071.872296541093, 10059.204848022893, 286.53924474505754, 286.0679621509415, 286.2145926719939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.5748, 5.602212, 4389.842, 793.4654, 6.928967, 5497.659, 824.8069, 5.305268, 4376.554, 798.0963, 6.8913, 5499.972, 782.8513, 7.007298, 5485.734, 830.7941, 6.560677, 5450.384, 99.76261, 99.95603, 99.44136, 99.99809, 99.73922, 99.0965
34919.869640000004, 60.000765131726055, 59.996755360568365, 59.994777356189694, 35.06773601860726, 35.32702798987618, 35.3016429463322, 0.9999729801237629, 0.9999651932742964, 0.9999751859789303, 10018.90199254018, 10074.397278437871, 10062.163367205983, 248.9490485217657, 89.04618570154616, 72.41670800799648, 10018.198435407463, 10073.605109922122, 10062.972613331009, 286.5543340020753, 286.02774229746456, 286.2578566193478, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8441, 5.565448, 4396.0, 799.7885, 6.877207, 5500.422, 818.3428, 5.362147, 4387.534, 791.7659, 6.942047, 5496.528, 789.1078, 6.962372, 5493.995, 824.3923, 6.63484, 5470.108, 99.91258, 100.0, 99.71529, 99.93759, 99.88742, 99.4562
34922.231960000005, 59.994922626658635, 59.99826548095313, 59.99978819052577, 35.06799246421599, 35.306839105185674, 35.26973408049116, 0.9999747241404553, 0.9999687006224767, 0.9999721635288931, 10016.367996544264, 10066.464137378942, 10060.178274210257, 249.8002689671739, 79.33855733051519, 76.4100739424066, 10015.046385051703, 10068.538964755626, 10060.166843772071, 286.53723071389834, 286.0052521029977, 286.1424511928439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565448, 4396.163, 793.4654, 6.928782, 5498.058, 824.574, 5.304716, 4376.099, 791.2027, 6.94885, 5495.044, 791.187, 6.946484, 5496.931, 819.6208, 6.686114, 5481.598, 99.91139, 99.95912, 99.4554, 99.91892, 99.93333, 99.66401
34924.5262, 59.998342661044894, 59.99709528149055, 59.991210461187514, 35.04988504167654, 35.31139723039071, 35.258684510795916, 0.9999760712759308, 0.9999691370422821, 0.9999751905750891, 10011.895798052052, 10069.16982209677, 10061.208732433319, 252.11709702926964, 73.95095704642176, 70.06468691602686, 10020.355154543371, 10070.787995180895, 10060.298548550187, 286.56954007252506, 286.1208042122114, 286.3074883782447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 795.9951, 5.529219, 4399.189, 788.1151, 6.964885, 5494.279, 828.9028, 5.272687, 4367.694, 789.1443, 6.95933, 5495.16, 790.2714, 6.956528, 5494.111, 824.2532, 6.636305, 5469.474, 99.98828, 99.89458, 99.24752, 99.9106, 99.90302, 99.44359
34926.85972, 59.99340300716667, 59.994913474486275, 59.99566182289654, 35.07012862647843, 35.29385844039707, 35.29032250169743, 0.9999767903171173, 0.9999740026233789, 0.9999751121665875, 10007.756121884131, 10069.916742753256, 10067.097068509021, 252.32053395168623, 71.19115112794702, 67.97179236587544, 10019.957645868353, 10075.26776589744, 10059.428526309552, 286.58633305439366, 286.05071711177783, 286.1647782879041, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8638, 5.565448, 4396.053, 793.4849, 6.928414, 5497.886, 824.5546, 5.305452, 4375.875, 791.7853, 6.941679, 5496.641, 795.4025, 6.913428, 5499.11, 824.5116, 6.633376, 5470.506, 99.91127, 99.96016, 99.4503, 99.93549, 99.98242, 99.44676
34929.17444, 59.990638675865775, 59.991288810713456, 59.99405610589693, 35.084217644778015, 35.317917109735276, 35.25527403759095, 0.9999752063526411, 0.9999761874012374, 0.9999761580873298, 10013.980101982796, 10064.765248159163, 10065.068123006226, 250.11544751784368, 72.3560703991617, 70.0128392134784, 10020.139348256536, 10074.609916471638, 10061.029288817903, 286.57664358331124, 285.9902711293936, 286.1562542725276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 784.6196, 5.598464, 4389.833, 799.4966, 6.877576, 5500.532, 818.0128, 5.361779, 4387.646, 798.0963, 6.891484, 5500.03, 801.659, 6.861014, 5500.471, 830.7742, 6.56086, 5450.159, 99.78347, 100.0, 99.72031, 100.0, 100.0, 99.09756
34931.5088, 59.99308889326136, 59.98875436755791, 59.98407595767686, 35.07092096379179, 35.318237481046395, 35.2765073834445, 0.9999777368669235, 0.9999726125375746, 0.9999761348982801, 10020.775229832776, 10065.687025296576, 10063.929423331076, 251.84523134584242, 78.55162449102409, 73.43342292425314, 10022.585540155245, 10076.162444524234, 10067.259427530551, 286.7950145439754, 286.08350784410516, 286.1741910773553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8638, 5.565269, 4395.996, 793.4849, 6.928598, 5497.77, 824.7681, 5.306741, 4375.649, 791.7659, 6.941863, 5496.756, 795.3834, 6.913428, 5499.109, 824.3923, 6.635573, 5470.45, 99.90759, 99.95709, 99.4463, 99.93962, 99.97838, 99.4593
34933.940720000006, 59.99280236823433, 59.98796313826051, 59.991977724159916, 35.09439964979692, 35.35013418631634, 35.28280634040622, 0.9999737649146148, 0.9999701802397177, 0.9999745046578451, 10021.15197126103, 10066.517334121494, 10063.045847522095, 253.86966148779857, 77.7647485132718, 69.78097687202535, 10023.389745382723, 10073.317282447759, 10060.958232876414, 286.59341099213333, 285.9885364449164, 286.2615640295059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565448, 4396.053, 799.7885, 6.877207, 5500.363, 824.6516, 5.306557, 4376.207, 791.7659, 6.942231, 5496.528, 795.3834, 6.913428, 5499.105, 824.4719, 6.634657, 5469.931, 99.90889, 100.0, 99.45296, 99.93547, 99.97939, 99.45189
34936.25088, 59.98859540238201, 59.9860584574431, 59.989035612937855, 35.080961252937676, 35.33962172017577, 35.293753352941074, 0.9999730352085058, 0.9999691609820514, 0.9999710812013092, 10024.92275311503, 10075.721554296546, 10057.050507828902, 250.50125537318763, 78.91822394082192, 65.98131811823168, 10018.000280849854, 10073.750632792606, 10067.446271751096, 286.5736086490403, 286.04076824524094, 286.243129747727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.1528, 5.526007, 4399.802, 806.0726, 6.821764, 5499.034, 831.0381, 5.246181, 4359.57, 785.4937, 6.988564, 5489.742, 789.2604, 6.958719, 5495.302, 819.9389, 6.684466, 5478.626, 99.99279, 99.98103, 99.08225, 99.81013, 99.89976, 99.6558
34938.55964, 59.98696987782222, 59.9898604224444, 59.99185469776332, 35.089609121552925, 35.32149684808713, 35.27273148562011, 0.9999762282887072, 0.9999770830510046, 0.9999699444872592, 10019.239823624439, 10066.774412767529, 10062.774826170364, 248.27983591458587, 70.42005973487721, 73.78328766729555, 10020.046983554768, 10070.89949205655, 10063.16552098577, 286.542499006478, 286.08268513889885, 286.2286080775308, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565269, 4396.105, 799.7885, 6.877207, 5500.192, 824.8069, 5.304532, 4375.711, 791.7853, 6.941863, 5496.698, 795.4025, 6.913428, 5499.105, 824.5514, 6.633192, 5470.907, 99.91258, 100.0, 99.44893, 99.93856, 99.97846, 99.45302
34940.96052, 59.98805777758829, 59.985441355309845, 59.98678375539087, 35.08046425217744, 35.34456299990139, 35.25239130289195, 0.999977101647985, 0.999974870519636, 0.9999775708645741, 10019.541486439866, 10069.827191180924, 10049.878819703174, 244.47999754163152, 70.48384885801352, 65.2523313094448, 10032.203367059601, 10066.74009272658, 10057.675836770715, 286.6205046010502, 286.15331706141313, 286.2304028795024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.4103, 5.571873, 4394.896, 797.8429, 6.898574, 5499.586, 820.3616, 5.343924, 4385.0, 796.4651, 6.901781, 5499.745, 801.4682, 6.862841, 5500.471, 830.814, 6.559944, 5450.266, 99.88261, 99.99548, 99.65769, 99.99395, 100.0, 99.09756
34943.368, 59.988631571252775, 59.990641098760285, 59.98395111611946, 35.09761210711064, 35.330239280566374, 35.28967030453386, 0.9999736000617647, 0.999973526923383, 0.9999744446173507, 10016.996124934509, 10073.370038342746, 10071.412964305964, 254.45997828452437, 78.46328032904603, 76.3311982848104, 10018.6464872691, 10078.113615709693, 10061.691141776613, 286.7027499606901, 286.17211694105765, 286.34558621777103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.7991, 5.569553, 4396.004, 799.7301, 6.87776, 5500.481, 824.5546, 5.307293, 4375.143, 791.7465, 6.942047, 5496.528, 795.3834, 6.913611, 5498.996, 824.5514, 6.635024, 5469.82, 99.90196, 100.0, 99.43367, 99.93547, 99.98141, 99.44987
34945.6776, 59.98559859748263, 59.98320010850053, 59.993959114430496, 35.10160902496963, 35.32230035064568, 35.28407199211078, 0.9999735513262631, 0.9999689586250956, 0.9999754399291133, 10016.061685491508, 10070.902468145357, 10062.762769849962, 252.18863772227314, 77.1223436463406, 74.23370797232428, 10019.854751545863, 10077.316792499074, 10066.914088960812, 286.66082452949695, 286.0658256865851, 286.2410789998648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565626, 4396.273, 793.4849, 6.928782, 5497.83, 824.574, 5.307293, 4375.647, 791.7659, 6.942231, 5496.416, 795.3643, 6.913428, 5499.104, 824.5514, 6.633376, 5469.421, 99.91127, 99.95912, 99.43879, 99.93642, 99.98037, 99.44262
34947.93888, 59.99008572980647, 59.98798739979635, 59.98317179353917, 35.09099353221713, 35.29813726100847, 35.271417059333245, 0.9999744482930167, 0.999968586691416, 0.9999747530555306, 10005.453852820192, 10070.382388728825, 10058.896490056317, 242.74175068303293, 77.6608487306803, 72.0000047056555, 10013.08903559986, 10062.3484676362, 10058.772427785252, 286.5434307713242, 285.9219988514089, 286.17109438877975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.1528, 5.526185, 4399.524, 787.1813, 6.97649, 5491.884, 831.0187, 5.245812, 4360.078, 785.4937, 6.988932, 5489.633, 789.1459, 6.962189, 5494.104, 818.1894, 6.703327, 5484.849, 99.99148, 99.85104, 99.07852, 99.81011, 99.89241, 99.72313
34950.22912, 59.98245579811777, 59.98438360789255, 59.98993734934257, 35.073262734707846, 35.32227499457866, 35.26820976704463, 0.9999715742226033, 0.9999770042601214, 0.9999708189504661, 10016.218222394387, 10073.966980324687, 10057.827102295149, 246.73475470962876, 69.54105594152952, 74.54756747582701, 10014.350549867439, 10078.417630513717, 10070.581876415581, 286.4706542279596, 285.96390654153834, 286.2263915975132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565448, 4396.105, 793.4654, 6.928598, 5497.829, 824.4575, 5.304532, 4375.308, 791.7853, 6.941863, 5496.471, 795.4025, 6.913611, 5499.112, 824.3923, 6.634474, 5470.048, 99.91258, 99.96021, 99.44647, 99.93443, 99.98037, 99.45402
34952.54624, 59.98380294929556, 59.979079573947864, 59.9835726856019, 35.068615315713565, 35.32306304592606, 35.26741088508112, 0.9999772869240632, 0.9999747917786662, 0.9999729045778206, 10015.789701043832, 10075.174109269257, 10067.565446229499, 253.0837838274092, 74.59517234556097, 74.82089974084374, 10019.88024508018, 10070.816623426641, 10064.702735259312, 286.5668128634415, 286.05195143163536, 286.27247045017526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565448, 4396.048, 793.4849, 6.928598, 5497.776, 824.7098, 5.306189, 4375.707, 791.7853, 6.942047, 5496.698, 795.4979, 6.910324, 5499.645, 826.2413, 6.614331, 5455.15, 99.91258, 99.95816, 99.4516, 99.93856, 99.98567, 99.34877
34954.91032, 59.987285122889354, 59.986560745838325, 59.98392892484454, 35.08255628004564, 35.35520277090801, 35.28802332510328, 0.9999763519011972, 0.9999747088830697, 0.9999756597539311, 10028.318024218064, 10075.18239184117, 10063.125523736555, 256.90070066613407, 74.80313611611768, 69.32861599590069, 10023.620850481328, 10079.014974496653, 10061.553345299737, 286.5722935125221, 286.0402944429568, 286.2477203011834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.5945, 5.602034, 4389.895, 799.7885, 6.877207, 5500.292, 818.9251, 5.351655, 4385.006, 796.1933, 6.911709, 5498.761, 798.2446, 6.895165, 5499.791, 826.4401, 6.620923, 5467.645, 99.76263, 100.0, 99.65784, 99.97607, 99.9961, 99.39365
34957.191000000006, 59.98030426720401, 59.984969628754286, 59.98639589880426, 35.09788413761902, 35.34324946795325, 35.29006141716571, 0.9999746919809704, 0.999971173846345, 0.9999712896773284, 10023.01502089068, 10080.445275700617, 10066.102097442483, 250.7341680914892, 76.84989996243053, 72.41408610703093, 10027.585501573005, 10077.610178735347, 10069.808805341414, 286.6170169468902, 285.93417596604655, 286.2741917711441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565448, 4396.105, 796.0335, 6.905021, 5499.82, 824.7292, 5.304716, 4376.38, 791.7659, 6.942047, 5496.645, 795.4025, 6.913611, 5499.218, 824.4719, 6.633192, 5469.763, 99.91008, 99.99532, 99.43107, 99.9376, 99.9793, 99.44883
34959.52788, 59.98887140622207, 59.98142867691005, 59.983465495548494, 35.07435902045866, 35.32129843676739, 35.26436787660298, 0.9999748738020389, 0.9999693302027316, 0.9999696107343297, 10011.460741877805, 10065.863531558678, 10064.788500433457, 243.0934197877873, 78.20154641415093, 75.8194467252024, 10016.587114511352, 10074.034065570702, 10062.852867084708, 286.5801277853975, 286.020565337272, 286.24407433119325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 793.3927, 5.540284, 4399.052, 804.7496, 6.828027, 5499.42, 830.4363, 5.250046, 4360.259, 785.5131, 6.988748, 5489.518, 789.1269, 6.962007, 5493.887, 818.2689, 6.70351, 5484.85, 99.97504, 99.98784, 99.0954, 99.81312, 99.88944, 99.72002
34961.874240000005, 59.987226956208566, 59.98477305524111, 59.98874423839947, 35.11393702488038, 35.33522970358146, 35.27078574849227, 0.9999762948488047, 0.9999734803257323, 0.9999732675940001, 10023.672509813226, 10072.140369188592, 10057.76754292338, 247.72826466181107, 69.53432706410786, 71.94696229777765, 10026.242944433056, 10069.611754641339, 10065.733893661038, 286.5940402113394, 286.0528587398496, 286.16137086177866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565269, 4396.215, 799.7885, 6.877207, 5500.369, 824.6322, 5.306005, 4375.708, 791.7853, 6.941863, 5496.582, 795.4025, 6.913428, 5498.998, 824.452, 6.633559, 5469.415, 99.90759, 100.0, 99.44652, 99.93655, 99.98242, 99.44251
34964.266, 59.986894337497176, 59.98796469344503, 59.986300481965074, 35.08604119552446, 35.36414397373606, 35.27464730858977, 0.9999743679418888, 0.9999753040983865, 0.9999777718959113, 10019.03247235867, 10079.297920945617, 10061.002976779555, 252.07762568499356, 76.31657476429336, 71.4255661912216, 10014.631077264417, 10070.296820988582, 10063.77320918561, 286.525715837216, 286.0335184943191, 286.2669878587252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565448, 4396.268, 799.8079, 6.877392, 5500.309, 824.9816, 5.306005, 4375.535, 791.7853, 6.942047, 5496.641, 795.4025, 6.913428, 5499.055, 824.1935, 6.633742, 5469.589, 99.91127, 100.0, 99.4503, 99.93752, 99.98141, 99.44568
34966.61536, 59.982781257036265, 59.9861976871306, 59.98514998326739, 35.08156344440915, 35.357056177175465, 35.27256251989348, 0.9999724659762784, 0.9999740340798378, 0.9999709809565229, 10014.361419519259, 10073.006948416487, 10066.32753739976, 247.54864543330768, 75.46488484554266, 75.67473301372797, 10027.1417219621, 10073.463369816516, 10063.695782056513, 286.53539395027025, 286.1155303047964, 286.20829772356626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.6339, 5.602034, 4389.842, 793.4849, 6.928598, 5497.83, 818.2457, 5.361963, 4387.536, 798.1157, 6.891117, 5500.03, 801.6971, 6.861197, 5500.414, 830.7742, 6.56031, 5452.505, 99.76774, 99.95914, 99.71515, 99.99915, 100.0, 99.1143
34969.04048, 59.98197114615563, 59.98114551811719, 59.98276457671237, 35.10084255892986, 35.33005035439789, 35.281106321153786, 0.999976178275768, 0.9999696906998131, 0.9999739279027695, 10018.41342831418, 10079.46170360948, 10059.91944396858, 254.3914769878602, 78.03897488755683, 70.42973196521659, 10016.656455392898, 10074.943930243418, 10066.945925497253, 286.5938689057238, 286.0531974481752, 286.18891204932163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.8835, 5.565269, 4396.216, 799.8079, 6.877207, 5500.302, 824.7098, 5.3049, 4375.025, 791.7853, 6.942414, 5496.358, 795.4025, 6.913611, 5499.053, 824.4321, 6.63484, 5469.937, 99.91008, 100.0, 99.45044, 99.93855, 99.98536, 99.45199
34971.4398, 59.98764969345841, 59.98204528436766, 59.98315480724438, 35.06328289157518, 35.32097897283667, 35.24505468817854, 0.9999719219599803, 0.9999675765392362, 0.9999710855116379, 10014.246916409636, 10067.06609716752, 10055.04088746827, 252.84395493165175, 79.68906541698334, 77.05559488247718, 10012.974497520461, 10072.364372733002, 10056.83417034081, 286.57334543253177, 286.1397618576694, 286.38883946719784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 790.3172, 5.55938, 4397.313, 791.6171, 6.947755, 5495.689, 830.4946, 5.252807, 4363.745, 787.1831, 6.979187, 5490.318, 789.9471, 6.96018, 5494.218, 817.8116, 6.707173, 5485.418, 99.93754, 99.92465, 99.17462, 99.83915, 99.89347, 99.72926
34973.7568, 59.986730532617536, 59.98536428008441, 59.985786860608606, 35.08243956294794, 35.31133990365495, 35.29010331470803, 0.9999743606616979, 0.9999747375783598, 0.9999717721198219, 10015.434879616128, 10070.129002866037, 10068.099718147372, 251.38630563681636, 74.00525699244054, 72.15878202747581, 10021.276803481258, 10073.715173461856, 10061.10961866468, 286.57253706232353, 286.1012496590281, 286.26617032816335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 792.131, 5.554383, 4397.102, 792.1619, 6.934309, 5497.655, 825.3116, 5.303795, 4375.02, 791.7853, 6.942047, 5496.529, 795.4215, 6.913428, 5499.11, 824.4122, 6.633925, 5469.933, 99.94096, 99.95794, 99.43087, 99.93963, 99.98242, 99.45721
34976.03644, 59.98562279051768, 59.98899483423853, 59.989090794944445, 35.09901744960481, 35.33120745873602, 35.28052007660921, 0.9999745383273041, 0.9999751445709147, 0.9999755755230546, 10016.53993355593, 10069.663362267975, 10060.155496027535, 249.33281672488374, 71.1202659349729, 69.40973399219729, 10017.893353389292, 10066.662815997983, 10066.141882285356, 286.5678438876048, 286.07420573205553, 286.22251335341326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565448, 4396.105, 793.4849, 6.928782, 5497.884, 824.574, 5.306741, 4375.533, 791.7853, 6.941863, 5496.588, 795.3834, 6.913428, 5498.888, 824.6309, 6.633559, 5470.112, 99.91008, 99.96019, 99.45171, 99.93656, 99.98141, 99.45518
34978.37584, 59.98398750471504, 59.98427042291627, 59.987194866136775, 35.059067096543124, 35.329749323095015, 35.29297470109612, 0.9999742428669119, 0.9999741693299776, 0.9999763954728678, 10013.634122156993, 10069.904916460637, 10066.503542273662, 249.88092705871213, 75.9086146289992, 68.3582994755725, 10020.816389694675, 10061.695523410319, 10065.340900112356, 286.5446744510144, 286.0541976680727, 286.2407472605944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.6339, 5.602034, 4389.727, 799.8079, 6.876839, 5500.253, 818.3234, 5.361227, 4387.419, 798.1157, 6.891484, 5499.919, 801.7162, 6.860832, 5500.42, 830.7941, 6.560127, 5450.385, 99.76512, 100.0, 99.71268, 100.0, 100.0, 99.09651
34980.692440000006, 59.98971013634645, 59.98717924684377, 59.99090374753937, 35.08835084243344, 35.32035311688352, 35.25109441432988, 0.9999745299387846, 0.9999717234008818, 0.9999749279518493, 10020.917266500792, 10072.115496741491, 10065.880017994616, 252.9343476802503, 82.20049265953003, 72.84277763176033, 10019.417010044956, 10073.461887244137, 10063.527287067856, 286.6446423128196, 286.159617168516, 286.25162473992094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565448, 4396.331, 793.4654, 6.928598, 5497.829, 824.4963, 5.307661, 4375.65, 791.7659, 6.942047, 5496.757, 795.4025, 6.913611, 5499.11, 824.3923, 6.635207, 5470.506, 99.90878, 99.95912, 99.44133, 99.93963, 99.98242, 99.45292
34983.019120000004, 59.98946803861142, 59.989762117719884, 59.98807157321899, 35.055646910651134, 35.32382257039639, 35.277989676750984, 0.9999721171312125, 0.9999720215641548, 0.9999721873062273, 10009.278956467922, 10072.2269541608, 10061.366717674004, 248.09716058986135, 79.35795469500954, 73.7323706873749, 10023.598789481866, 10069.537357833851, 10054.949399236551, 286.5973887363849, 286.060868211709, 286.2940491512564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565269, 4396.048, 799.7885, 6.877207, 5500.364, 824.6904, 5.305268, 4376.78, 791.7853, 6.941863, 5496.641, 795.3262, 6.913794, 5498.877, 823.7959, 6.644729, 5482.865, 99.90878, 100.0, 99.47088, 99.93858, 99.97818, 99.49571
34985.4158, 59.994355796306465, 59.99164443372951, 59.994744588055575, 35.0865414617791, 35.337772775895324, 35.24639441750778, 0.9999720298990914, 0.9999712153494442, 0.9999715793210162, 10012.171897942499, 10068.231416175371, 10064.254133390039, 244.38774443601872, 75.55868991144507, 74.41067215622843, 10018.682592591229, 10075.842128628046, 10068.856774453061, 286.6082720959652, 286.065293618268, 286.2195011532645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.1922, 5.526007, 4399.854, 806.092, 6.821949, 5499.082, 830.2422, 5.253359, 4363.745, 787.9987, 6.970362, 5493.39, 792.5222, 6.931691, 5497.982, 823.6368, 6.64363, 5469.761, 99.99529, 99.98305, 99.15247, 99.87841, 99.95459, 99.48419
34987.766760000006, 59.99725864483825, 59.99522370117981, 59.996750880209156, 35.09560180344584, 35.32987552601392, 35.2688746938879, 0.9999732329757747, 0.9999744153532528, 0.9999708736073838, 10016.033074658759, 10072.761571511432, 10060.658223599543, 245.47798030808133, 71.10020480011462, 73.94862658955026, 10018.90897697492, 10071.316158720276, 10062.946663975152, 286.5446474926968, 286.06369790744645, 286.2357694761704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565269, 4396.048, 799.8079, 6.877023, 5500.418, 824.8069, 5.305084, 4375.482, 791.7853, 6.941679, 5496.587, 795.4025, 6.913428, 5498.998, 824.4917, 6.635024, 5469.762, 99.90879, 100.0, 99.44139, 99.93655, 99.98037, 99.45294
34990.1068, 60.005027609128994, 59.99953785533132, 60.00404157062883, 35.083938857050455, 35.31766544705193, 35.2492914692963, 0.9999725609731785, 0.9999690512404423, 0.9999730134020379, 10017.5312020911, 10070.450331288132, 10067.625281529186, 252.63964706230308, 74.50456613530696, 69.68136468740977, 10014.498544320728, 10075.017151196325, 10060.155804880289, 286.69292361491364, 286.06754095008665, 286.18265727457623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 785.4082, 5.59543, 4390.588, 794.1852, 6.926204, 5497.886, 818.0128, 5.363251, 4387.982, 798.1351, 6.891484, 5500.2, 801.6971, 6.860832, 5500.364, 830.8935, 6.559395, 5450.214, 99.80061, 99.96016, 99.72553, 99.99811, 100.0, 99.08919
34992.4286, 60.003621826110155, 60.003920518055025, 60.00203114945733, 35.105839089061355, 35.341430350155726, 35.27796280306861, 0.9999722427412946, 0.9999696845427435, 0.9999753963300009, 10013.170550809004, 10076.119427591519, 10062.25150196104, 252.42029237460548, 76.90106458971059, 75.6895089775926, 10022.820180744118, 10076.717188599694, 10066.4953065595, 286.6565864716546, 286.0713473371428, 286.2457358529933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565448, 4396.105, 799.7885, 6.877207, 5500.423, 824.6322, 5.306005, 4376.27, 791.7659, 6.941863, 5496.587, 795.4025, 6.913611, 5498.996, 824.452, 6.63484, 5469.996, 99.91008, 100.0, 99.45929, 99.93752, 99.97936, 99.45713
34994.75484, 60.006970569476316, 60.005865446425936, 60.001088026407096, 35.11633933595037, 35.33490424550554, 35.28804441127337, 0.9999740395821775, 0.999970790539611, 0.9999744272903264, 10013.373078632787, 10073.396059119332, 10070.995639436569, 249.97860892138635, 77.05742031357659, 72.1284283789737, 10028.225968853272, 10069.266466140782, 10069.065123354761, 286.4265980086857, 285.8778465706399, 286.06877114687865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565269, 4396.273, 793.4654, 6.928598, 5497.717, 824.6904, 5.307293, 4375.705, 791.7853, 6.941863, 5496.529, 795.3834, 6.913428, 5498.996, 824.5712, 6.633192, 5470.338, 99.91139, 99.96117, 99.46441, 99.93442, 99.98236, 99.46338
34997.08984, 60.00350005639263, 60.0052039526742, 60.00818921057989, 35.07248689267606, 35.3308792812131, 35.29695126346693, 0.9999714442609356, 0.999972009369442, 0.9999722880796368, 10017.41384639585, 10070.701791069569, 10063.910495489832, 248.16341453675136, 82.08422116608699, 74.94763307800713, 10016.307585338984, 10066.794782864685, 10064.326286362375, 286.53687775025975, 285.86168848828544, 286.1720379103338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.1725, 5.526007, 4399.97, 787.1813, 6.97649, 5491.657, 831.0576, 5.246181, 4359.684, 785.5131, 6.98838, 5489.857, 789.165, 6.962007, 5494.157, 818.2291, 6.700947, 5483.595, 99.9953, 99.85107, 99.08355, 99.81419, 99.89045, 99.70032
34999.46704, 60.003071915939536, 60.007514421329525, 60.00603982574312, 35.09122500460817, 35.33183711110894, 35.26586375242313, 0.9999744333420751, 0.9999765542531998, 0.99997244625399, 10014.161410156059, 10063.439683712297, 10065.891268488691, 246.012061104419, 72.87326979442287, 69.53389111409433, 10017.294382362383, 10071.201265130643, 10067.562143848018, 286.64200769497995, 286.10258656078884, 286.27824575669433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565091, 4396.101, 793.4849, 6.928598, 5497.77, 824.6128, 5.306925, 4375.766, 791.8436, 6.941863, 5496.811, 795.4025, 6.913246, 5498.94, 824.5514, 6.63246, 5471.025, 99.90629, 99.96217, 99.44782, 99.93548, 99.97933, 99.43733
35001.775960000006, 60.002984423827236, 60.0058359449043, 60.01324216931015, 35.06956306820133, 35.308513681148135, 35.264109927562224, 0.9999764201418913, 0.9999730363015965, 0.9999741275202342, 10010.460716772066, 10065.570075347025, 10067.247427093167, 249.81665034209118, 72.86703777192997, 69.02159728012793, 10023.248694098918, 10071.38383489859, 10068.427024494704, 286.51635673526454, 286.13534675178914, 286.4136428503206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.564912, 4396.11, 793.9323, 6.925098, 5498.847, 818.9057, 5.356993, 4384.714, 794.7369, 6.913916, 5499.391, 799.8087, 6.877268, 5500.436, 829.8, 6.566353, 5451.243, 99.91018, 99.97204, 99.6512, 99.98227, 100.0, 99.11212
35004.17076, 60.0098565382936, 60.01181434025639, 60.00950022625549, 35.07280718291872, 35.34957281066835, 35.27952296018741, 0.9999775123520735, 0.9999712786387847, 0.9999761203078552, 10015.284591930094, 10073.895032971996, 10067.359226200217, 248.68948155892303, 76.61215871255789, 68.52821503308041, 10025.317741832578, 10068.871016203484, 10062.06506840163, 286.4502432292293, 285.9591495510234, 286.22345330690655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 787.0643, 5.582402, 4394.742, 795.2748, 6.917731, 5498.251, 824.6904, 5.30582, 4375.531, 791.8241, 6.941863, 5496.641, 795.4025, 6.913428, 5499.053, 824.3724, 6.635939, 5469.759, 99.86817, 99.9765, 99.45174, 99.93655, 99.97941, 99.46135
35006.456000000006, 60.00849881776536, 60.00863452636926, 60.01223020799404, 35.0820798683488, 35.32573369903303, 35.2821319326671, 0.999972197777686, 0.9999723127849796, 0.9999740121832835, 10017.187922807754, 10071.286183894259, 10059.26628479333, 251.3537100770709, 81.37124009772674, 75.76751982733094, 10025.08470058953, 10073.00167082197, 10057.943661660589, 286.5097974530017, 286.0130045275041, 286.2729048414667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9032, 5.565269, 4396.048, 799.7885, 6.877023, 5500.311, 824.7098, 5.305268, 4375.933, 791.8047, 6.942047, 5496.535, 795.4025, 6.913428, 5498.945, 824.3923, 6.633559, 5470.108, 99.90879, 100.0, 99.45163, 99.93751, 99.97941, 99.44773
35008.841440000004, 60.010624586368564, 60.01088359966718, 60.00860371791904, 35.05765823986249, 35.32116292297997, 35.23413729111699, 0.999970583523644, 0.9999714907453774, 0.9999710028771782, 10017.616094226374, 10069.578142644574, 10052.786272374346, 248.4982910554627, 75.85989764872056, 80.22474677305718, 10019.483747947515, 10069.76956121174, 10054.868870930106, 286.657124628529, 286.0437531715823, 286.1855637934098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 796.2119, 5.52565, 4399.74, 806.1115, 6.82158, 5499.205, 830.9799, 5.245996, 4359.743, 785.5131, 6.988564, 5489.629, 789.1459, 6.962007, 5494.214, 818.249, 6.702778, 5484.795, 99.9978, 99.98316, 99.07975, 99.81207, 99.89339, 99.71375
35011.19056, 60.01368233819647, 60.013703488388686, 60.01548931445195, 35.05681862228834, 35.31918498709528, 35.25990615995907, 0.999971088491362, 0.9999715225127731, 0.999975044637248, 10010.130683679567, 10067.59959019345, 10061.466479433875, 250.69318244547276, 70.84822040327617, 76.10903046518592, 10018.956821167427, 10069.257467942181, 10060.190560052391, 286.4824114488524, 285.9866024193825, 286.2377866280029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9426, 5.565091, 4396.273, 799.8079, 6.876839, 5500.366, 824.6904, 5.30582, 4375.877, 791.8047, 6.942047, 5496.529, 795.4215, 6.913246, 5499.056, 824.3128, 6.636672, 5469.873, 99.91141, 100.0, 99.44655, 99.94061, 99.97936, 99.45083
35013.476480000005, 60.0149494418698, 60.01368586041446, 60.01414881838984, 35.09264014099206, 35.34981162229778, 35.26167397767226, 0.9999773033351549, 0.999973309187835, 0.9999734308640023, 10009.886834668378, 10062.657623118364, 10065.376194022192, 247.65643871964335, 68.77341837331278, 72.25462346414497, 10009.245692384615, 10064.152755103807, 10059.465910545805, 286.59357156645035, 286.0625012435063, 286.2875980022759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565269, 4396.158, 799.8079, 6.877023, 5500.364, 824.7875, 5.3049, 4375.932, 791.8241, 6.941679, 5496.419, 795.4215, 6.91288, 5499.289, 825.2472, 6.619275, 5464.487, 99.91128, 100.0, 99.4516, 99.93762, 99.98348, 99.35292
35015.82884, 60.01278807485822, 60.01424138077447, 60.01125923025255, 35.052113338399046, 35.338962346395626, 35.26286803274581, 0.9999761593011067, 0.9999698543124377, 0.9999757665588409, 10020.972450878802, 10069.46277843403, 10065.03195505926, 246.89170785331424, 73.90915744514541, 74.46615030682278, 10013.412215489107, 10076.49466041105, 10059.34378048845, 286.5007904401331, 285.95756040151184, 286.210643594788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.6142, 5.601855, 4389.953, 793.4849, 6.928782, 5497.833, 818.4204, 5.355152, 4385.863, 796.6594, 6.906561, 5499.105, 799.3318, 6.886582, 5500.144, 827.2354, 6.606274, 5465.296, 99.76632, 99.96215, 99.67731, 99.98956, 99.99864, 99.32383
35018.16724, 60.0149429027685, 60.015269200581905, 60.01075039814757, 35.08624041164723, 35.303946664976095, 35.29536581739185, 0.9999695287506359, 0.9999633227936161, 0.9999722469187595, 10012.474243124372, 10068.485150985995, 10055.32792684791, 250.48807087265777, 79.72089806165741, 74.7739378244014, 10011.59723263455, 10069.797988439539, 10061.958227666875, 286.57349443716566, 286.01137361385963, 286.28653328988895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9426, 5.565269, 4396.158, 797.9207, 6.897838, 5499.758, 824.4381, 5.304348, 4376.158, 791.8047, 6.941679, 5496.471, 795.4025, 6.913611, 5498.998, 824.6508, 6.632643, 5469.996, 99.90878, 99.99419, 99.42202, 99.93453, 99.98233, 99.45407
35020.49648, 60.00623748155911, 60.00455631654932, 60.00948199066348, 35.07158428077765, 35.273079404565735, 35.228498835844384, 0.9999735486089242, 0.9999707215876413, 0.9999703285521424, 10003.131808100681, 10064.263991716512, 10056.8167102297, 251.5250874030562, 83.70588684486574, 68.56688571681207, 10005.686537773645, 10061.736689161733, 10051.533921972263, 286.59421685766966, 285.92032534190145, 286.23292154063574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 793.3927, 5.543853, 4399.109, 788.5042, 6.966727, 5492.531, 830.3393, 5.248942, 4359.911, 785.5325, 6.98838, 5489.741, 789.165, 6.961824, 5494.105, 818.2888, 6.702045, 5484.512, 99.97623, 99.8628, 99.10313, 99.81003, 99.89142, 99.71898
35022.83612, 60.00570862430569, 60.01102890761867, 60.00715762180515, 35.07821670979021, 35.30482704956372, 35.27392611687957, 0.999973152526627, 0.9999736466607141, 0.9999743730307014, 10013.310610734734, 10064.927151688786, 10062.007905087747, 249.06052403131616, 73.20173778666776, 76.86750554406217, 10016.035980317944, 10066.936565922702, 10058.86431851976, 286.5550636982313, 285.9441470014581, 286.2093021996379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9821, 5.564734, 4396.326, 793.4849, 6.928414, 5497.883, 824.5546, 5.306925, 4375.875, 791.8241, 6.941863, 5496.7, 795.4215, 6.913428, 5499.215, 824.5911, 6.63539, 5470.565, 99.91509, 99.95916, 99.4503, 99.93752, 99.9804, 99.46343
35025.146080000006, 60.00190593349352, 60.003452205084315, 60.0031408045118, 35.07641154418236, 35.310306518925, 35.26005611512379, 0.9999745756430354, 0.9999741608226111, 0.9999752727858822, 10020.614823020935, 10067.38054397349, 10055.724587737328, 247.69424623475334, 70.50329282499797, 70.2849610097278, 10020.925111472437, 10069.172557980619, 10050.270886172115, 286.5715561728471, 286.06983761985396, 286.22677638035515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565269, 4396.158, 793.4849, 6.928414, 5497.718, 824.6322, 5.306373, 4375.873, 791.8241, 6.941495, 5496.641, 795.4215, 6.913063, 5499.056, 824.4917, 6.633559, 5469.184, 99.91128, 99.95914, 99.44514, 99.93753, 99.97843, 99.45396
35027.49764, 59.99962003500828, 59.9997224882167, 60.00044838439135, 35.069141203945755, 35.321122520919204, 35.248859191122946, 0.999978700980136, 0.99997069609122, 0.9999740944756358, 10006.960711601881, 10069.824214019387, 10055.242263738535, 253.452357037424, 76.0910658658845, 74.52849892576842, 10020.855206133578, 10067.97012900502, 10057.114582856317, 286.63406421953994, 286.0495564001732, 286.2936944387753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.6339, 5.601855, 4389.785, 799.8273, 6.876839, 5500.313, 818.3622, 5.361042, 4387.307, 798.1351, 6.890933, 5500.031, 801.7162, 6.860649, 5500.421, 830.814, 6.56031, 5450.101, 99.76643, 100.0, 99.72544, 99.99916, 100.0, 99.09135
35029.76432, 60.00182947034823, 60.00308014659852, 60.00074713957212, 35.065941369518264, 35.32184151818576, 35.234593595854356, 0.9999733033904604, 0.9999678501579499, 0.9999701856505402, 10007.672947807483, 10065.266633280611, 10061.921494635928, 251.00253328988583, 79.61081299369152, 75.5374043378174, 10020.702607719777, 10065.858281560895, 10055.452998214249, 286.7181418430624, 286.0900266979034, 286.3205210843105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 5.565269, 4396.21, 793.4654, 6.928782, 5497.718, 824.574, 5.306925, 4375.477, 791.8047, 6.941863, 5496.529, 795.4025, 6.913246, 5498.89, 824.452, 6.636122, 5469.937, 99.91008, 99.95711, 99.46192, 99.93656, 99.97841, 99.4645
35032.069200000005, 60.00331995585614, 60.00048435376382, 59.99961806602734, 35.01980324983677, 35.28548840835504, 35.23846027327524, 0.9999765343990941, 0.9999691702198413, 0.9999709618653774, 10000.563653552286, 10062.763379271344, 10048.121600657025, 248.93848213088768, 73.58641768634016, 73.46017646644441, 10005.635399769446, 10064.722781322585, 10052.857138837211, 286.705690773567, 286.16334269782834, 286.27182808153924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9426, 5.565269, 4396.216, 793.4849, 6.928598, 5497.83, 824.6516, 5.304348, 4373.878, 790.9308, 6.948482, 5494.817, 793.4377, 6.932056, 5497.001, 819.1636, 6.691791, 5482.795, 99.91008, 99.95604, 99.44888, 99.91166, 99.94407, 99.6817
