TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35048.69156, 59.99935223329193, 60.00717077692917, 60.00549854023046, 33.81331782665246, 34.054375538115806, 33.98347060545772, 0.9999757976514059, 0.9999783652799954, 0.999974185531805, 9651.764532195377, 9706.099980447285, 9696.705273416097, 236.60365043940647, 68.51957633177972, 70.2394729394833, 9661.950311864972, 9706.502417092172, 9704.368703864135, 286.6655613430656, 286.00577202887854, 286.23911349655054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565091, 4396.048, 793.5043, 6.928598, 5497.772, 824.8069, 5.304716, 4375.646, 791.8241, 6.941863, 5496.81, 795.4215, 6.913428, 5499.056, 824.3525, 5.308136, 4375.487, 99.91259, 99.95808, 99.4451, 99.93549, 99.98245, 99.4415
35051.059080000006, 60.00852186076455, 60.007782146166164, 60.00704336828857, 33.80609102423341, 34.05985711392019, 33.989396046632905, 0.9999783529941662, 0.9999722968644111, 0.9999769510968265, 9659.787541036434, 9707.80542905174, 9695.385470128609, 246.1176726421736, 69.84953205820875, 64.20292418127588, 9658.176248945434, 9707.281508040067, 9700.076289380117, 286.59822393986434, 286.07305146640266, 286.2532113573936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 786.3743, 5.589363, 4391.708, 798.5044, 6.882917, 5500.58, 817.9933, 5.364356, 4388.387, 798.1351, 6.891117, 5499.973, 801.7162, 6.860649, 5500.258, 830.8339, 5.247705, 4360.358, 99.81014, 100.0, 99.72703, 99.99811, 100.0, 99.0886
35053.440440000006, 60.00989446415476, 60.006684004178304, 60.00724407916031, 33.825895665473475, 34.04281193997483, 34.006269180039695, 0.9999727549881969, 0.999973205251332, 0.9999744007895573, 9660.269706674559, 9708.868376209593, 9698.976256376574, 238.89486502451655, 71.8946986479632, 67.59916159513841, 9660.830207799636, 9708.151754348384, 9700.064345048779, 286.62929823822225, 286.14157026513146, 286.2821660688718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9032, 5.565269, 4396.101, 793.4849, 6.928782, 5497.83, 824.671, 5.306373, 4375.989, 791.8047, 6.941863, 5496.646, 795.4215, 6.913246, 5498.948, 824.5514, 5.307952, 4376.005, 99.9101, 99.95914, 99.4529, 99.93655, 99.98048, 99.46519
35055.77896, 60.0165672557039, 60.01483321593992, 60.009747844849215, 33.82680112107109, 34.06800599503494, 33.97377149969239, 0.9999766238376375, 0.9999732939100882, 0.9999777525947469, 9667.374413219935, 9717.304264208393, 9698.455193918917, 249.0977674741376, 75.20015027141471, 67.67120911447091, 9657.935337429702, 9710.318201342365, 9703.479710471996, 286.6864275516188, 286.0995520477895, 286.3017538835725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565091, 4396.048, 799.8079, 6.876839, 5500.248, 824.6904, 5.30582, 4375.481, 791.8047, 6.941679, 5496.476, 795.4215, 6.913428, 5499.056, 824.3724, 5.308868, 4376.13, 99.91141, 100.0, 99.45787, 99.93453, 99.98236, 99.4561
35058.207160000005, 60.01559302280898, 60.01499874233739, 60.01664576113604, 33.826960320058255, 34.04768417385088, 33.99870370815609, 0.9999726721023922, 0.9999703726926804, 0.9999704529073014, 9654.182470218155, 9711.590790301228, 9703.29102043909, 235.06739582767705, 70.2121634793325, 68.93967969238747, 9663.582284948638, 9706.577113999527, 9704.382291037284, 286.7009879033685, 286.1287747355357, 286.222395203035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 796.1922, 5.525828, 4399.745, 806.1309, 6.821396, 5499.087, 831.0187, 5.246181, 4359.57, 785.5131, 6.988564, 5489.746, 789.165, 6.961093, 5494.679, 819.3823, 5.348055, 4384.536, 99.99268, 99.982, 99.08225, 99.80693, 99.90186, 99.65942
35060.55012, 60.01085252045002, 60.01363820083661, 60.01832165605597, 33.84482622945074, 34.07265487277994, 34.017134481159815, 0.9999749638540594, 0.9999754589898052, 0.999978259424496, 9661.703311758654, 9717.465930222828, 9709.863714056091, 238.6191100242204, 67.11839902014958, 66.34876410890502, 9669.122005061952, 9719.665965288717, 9712.115226113157, 286.67236237264376, 286.0716165661386, 286.3640142037843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.564912, 4396.158, 799.8079, 6.877023, 5500.366, 824.7098, 5.305452, 4375.477, 791.7659, 6.942047, 5496.476, 795.4215, 6.913611, 5498.998, 824.452, 5.307036, 4376.296, 99.90879, 100.0, 99.44125, 99.93751, 99.98037, 99.45079
35062.881120000005, 60.01179969057437, 60.01261411132981, 60.01144859313381, 33.81816169643542, 34.05431869120725, 33.99104244006185, 0.9999766507330363, 0.9999741597648577, 0.9999752013074376, 9652.56116467799, 9702.894534223222, 9699.531348417257, 237.54647831069178, 70.21292641231275, 66.5103095999807, 9655.139162432632, 9705.69636095167, 9706.189118856426, 286.71581988175706, 286.05492643965977, 286.1860908395298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.8046, 5.567946, 4395.263, 798.2903, 6.889733, 5499.9, 819.8375, 5.34558, 4384.712, 795.8049, 6.910054, 5499.682, 800.915, 6.867589, 5500.465, 830.5953, 5.248805, 4360.127, 99.90165, 99.99678, 99.65114, 99.99161, 100.0, 99.09908
35065.1688, 60.01451897515887, 60.01636817603958, 60.015583833385854, 33.8222952404929, 34.056151632955185, 33.992204336479155, 0.9999756873983429, 0.999975102514092, 0.9999755761582099, 9660.794329234051, 9709.610534826676, 9701.256021118159, 247.2717724090844, 72.02248441370102, 63.48389849761247, 9663.289969192138, 9713.23408979319, 9703.295870931805, 286.60185452358365, 286.0233603220506, 286.2775391403856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 786.7488, 5.581867, 4394.314, 798.1931, 6.890654, 5500.455, 824.3022, 5.304164, 4375.929, 791.8241, 6.941495, 5496.529, 795.4025, 6.913246, 5498.998, 824.4917, 5.307586, 4376.004, 99.85864, 100.0, 99.43225, 99.93348, 99.98236, 99.45325
35067.55088, 60.006937646302696, 60.01084648504995, 60.01641938817012, 33.839544439153514, 34.059037537849434, 34.024647741549146, 0.9999774160868908, 0.9999688872403492, 0.9999757434073765, 9658.547153255406, 9708.097372823042, 9703.022625994749, 237.2772545416169, 74.48438476096817, 65.83478337358133, 9661.31934750055, 9708.52283401521, 9698.446593419965, 286.66739023656976, 286.04561409630935, 286.143347015707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565091, 4395.996, 793.5043, 6.928598, 5498.056, 824.4575, 5.304532, 4375.365, 791.8047, 6.941679, 5496.529, 795.4025, 6.913428, 5499.163, 824.5712, 5.307952, 4375.829, 99.90759, 99.95914, 99.43872, 99.93549, 99.98337, 99.45724
35069.91032, 60.00987727653349, 60.00842507703588, 60.00850716966878, 33.78597939818621, 34.0478863800059, 33.987657230647656, 0.9999718727673128, 0.9999755552102201, 0.9999727133651647, 9649.715220971066, 9708.247456725647, 9694.01390327525, 238.26785839830018, 73.70118155432374, 71.88664769855995, 9658.514189453474, 9705.474821124162, 9696.825260540938, 286.65468020847806, 286.1634045346271, 286.1629130891746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 796.1725, 5.526007, 4399.855, 787.2202, 6.97649, 5491.999, 831.0381, 5.246365, 4359.68, 785.5131, 6.988748, 5489.688, 789.1459, 6.961824, 5493.888, 818.0701, 5.361973, 4387.66, 99.9978, 99.85312, 99.08488, 99.81109, 99.89141, 99.71542
35072.2382, 60.00834592627637, 60.00551782659951, 60.00815103233952, 33.820239984985776, 34.0661473016703, 33.997427531879815, 0.999976968423331, 0.999975863193736, 0.9999764666644188, 9663.43228608248, 9708.414145963263, 9697.73980739242, 234.88105787434066, 63.93237660849081, 72.97578596346739, 9668.949614169758, 9701.60029135289, 9701.319986358883, 286.7039579728334, 286.1266737722734, 286.21294996205654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565269, 4396.383, 793.4849, 6.928598, 5498.0, 824.8069, 5.305084, 4375.875, 791.8047, 6.941863, 5496.758, 795.4215, 6.913428, 5499.003, 824.4719, 5.307769, 4376.527, 99.9164, 99.95914, 99.43609, 99.93548, 99.98141, 99.46513
35074.55384, 60.00108564006261, 60.01116803412348, 60.00801096864816, 33.830202647844914, 34.06273805246375, 34.001024245689344, 0.9999790990573404, 0.9999743959698053, 0.9999721732706868, 9661.190488333497, 9712.230058020965, 9700.63132831305, 242.25113936176035, 66.93557470704854, 68.88126380126141, 9669.361650050334, 9711.42714606979, 9699.6745813254, 286.5715170370345, 286.0576172225055, 286.18606684655606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565448, 4396.158, 793.4849, 6.928598, 5497.884, 824.574, 5.306925, 4375.936, 791.8047, 6.941863, 5496.529, 795.536, 6.908132, 5499.484, 828.6071, 5.26968, 4367.534, 99.9101, 99.95914, 99.44771, 99.93752, 99.98893, 99.21971
35076.929560000004, 60.006299783148044, 60.00593964340827, 60.008771686065856, 33.838196357567895, 34.06388187995732, 34.011813744679245, 0.9999742653626958, 0.9999718268913572, 0.9999754293436117, 9664.662892324459, 9714.009375070833, 9699.316115625963, 243.33056585329814, 71.76773604709388, 70.32338616099787, 9671.326358272645, 9711.134627971518, 9699.340959375259, 286.62042284911365, 286.07920237898844, 286.22715096712943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.6339, 5.601677, 4389.785, 799.8079, 6.878497, 5500.104, 819.5851, 5.345396, 4384.021, 795.5525, 6.915203, 5498.306, 797.5961, 6.895531, 5499.651, 825.6846, 5.296599, 4374.43, 99.77013, 100.0, 99.63543, 99.96779, 99.99361, 99.41746
35079.2068, 60.00374751144197, 60.00409356946905, 60.009033353730395, 33.81523005046286, 34.048509412805714, 34.005060937723385, 0.9999783941088154, 0.9999710165195259, 0.99997725914682, 9662.3773024432, 9709.62669703086, 9707.161746501315, 243.08330685975307, 71.48314731262485, 68.80649787960556, 9671.733023446077, 9717.26247714551, 9696.705404543365, 286.71428970900604, 286.11518347063105, 286.3167126638573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565269, 4396.158, 796.7339, 6.902811, 5500.014, 824.8264, 5.308949, 4375.197, 791.8047, 6.941679, 5496.588, 795.4025, 6.913063, 5498.999, 824.452, 5.308319, 4376.058, 99.91128, 99.99648, 99.43489, 99.9407, 99.9804, 99.44931
35081.54976, 60.00027532171204, 60.002195704697684, 60.00622665726061, 33.77561442608155, 34.042953773534634, 33.95117500786635, 0.9999741996354083, 0.9999735446918846, 0.9999727411909128, 9663.788177517117, 9705.605275897979, 9694.530315898126, 237.706946293069, 71.33802339053352, 72.95629186965198, 9668.173191184167, 9706.30273063612, 9696.622110951255, 286.71809753842655, 286.1157141462326, 286.30165170478915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 793.4913, 5.53957, 4399.1, 805.022, 6.831527, 5499.201, 830.7858, 5.248206, 4360.198, 785.4937, 6.988564, 5489.688, 789.165, 6.961824, 5494.105, 818.2291, 5.362156, 4387.598, 99.97495, 99.98686, 99.09401, 99.8111, 99.89047, 99.71673
35083.9502, 60.002094716723875, 60.00119865653604, 59.99896029633042, 33.81552404711709, 34.05963682031524, 34.00619631685739, 0.9999742723453086, 0.9999779530925834, 0.9999726323618083, 9664.92743791275, 9712.40700899625, 9702.425415073983, 235.06915104566087, 66.77175512328142, 65.67305629602788, 9665.818494273777, 9708.383277424533, 9697.981143872545, 286.69547348959736, 286.11529556555934, 286.24685364039317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565091, 4396.106, 799.8079, 6.877207, 5500.477, 824.7292, 5.305452, 4375.594, 791.8047, 6.941863, 5496.529, 795.4215, 6.913246, 5499.221, 824.5116, 5.307952, 4376.117, 99.91259, 100.0, 99.45168, 99.93752, 99.98444, 99.44818
35086.2626, 60.00162476468885, 60.003149808739934, 60.00168688750028, 33.82760132743284, 34.10586291657645, 34.023258054371745, 0.9999745715364354, 0.9999776562593287, 0.9999748039888555, 9666.696080877367, 9712.147145995632, 9707.457785141458, 241.51826788268863, 68.10628336556306, 69.750943527672, 9666.701222770014, 9709.382443538912, 9704.084157270863, 286.6304181231911, 286.16336794244063, 286.32244555993316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565269, 4396.216, 799.8079, 6.877023, 5500.587, 824.7487, 5.305636, 4375.704, 791.8047, 6.941679, 5496.529, 795.4025, 6.913428, 5499.112, 825.1876, 5.300993, 4375.191, 99.9101, 100.0, 99.44641, 99.93442, 99.98245, 99.4359
35088.548520000004, 59.996321488079445, 60.001475884521355, 60.00021490744925, 33.828251084099335, 34.05930550605179, 34.00215459931875, 0.9999722503213223, 0.9999719889372146, 0.9999737061786648, 9662.689974144665, 9712.554767482234, 9700.817270887504, 243.20607913846834, 72.53569217747486, 66.06412186937541, 9666.75691969428, 9716.147778629418, 9705.769306860464, 286.7284631897654, 286.0953004254384, 286.26668743150645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.6536, 5.601855, 4389.837, 793.5043, 6.928782, 5498.0, 818.4204, 5.360674, 4387.588, 798.1157, 6.891117, 5499.972, 801.7162, 6.860832, 5500.585, 830.7941, 5.249537, 4361.063, 99.76762, 99.96215, 99.71651, 99.99915, 100.0, 99.10577
35090.81772000001, 60.002617310426075, 60.002670341488106, 60.00289196852005, 33.82448407417236, 34.068731992320004, 33.99525467587653, 0.9999743626608752, 0.9999729808143517, 0.9999765009727523, 9652.63445148516, 9713.98179821941, 9710.39420221551, 239.45498869552466, 72.34484376846376, 69.46983920567936, 9663.669552748564, 9716.439129140788, 9706.658627559602, 286.62140342162786, 286.17465855949735, 286.34184487481434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565269, 4396.216, 799.8273, 6.877023, 5500.652, 824.7292, 5.305452, 4376.216, 791.8047, 6.941863, 5496.587, 795.4025, 6.913428, 5499.107, 824.3724, 5.30667, 4376.409, 99.91259, 100.0, 99.44771, 99.93655, 99.98048, 99.46244
35093.155080000004, 60.00624596263334, 60.00321407516561, 60.003591176009245, 33.80713752572258, 34.03285838627085, 33.98314404724683, 0.9999732691198527, 0.9999696370340151, 0.9999727008675806, 9661.145577423245, 9708.431123158547, 9698.62729564375, 242.99355267249757, 71.5394128330654, 73.7723527011417, 9657.955384261253, 9702.211567850578, 9695.79271206162, 286.6898649628358, 286.1174831577906, 286.3467055137717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565269, 4396.106, 793.4849, 6.928414, 5497.416, 825.6611, 5.292199, 4371.636, 789.8434, 6.956572, 5493.561, 792.3505, 6.942466, 5496.287, 819.0641, 5.355563, 4387.778, 99.91378, 99.95489, 99.35397, 99.89094, 99.93346, 99.70081
35095.5448, 60.00142146611414, 60.007577175477806, 60.01370487321214, 33.82983754428542, 34.046104322860884, 33.999691911837225, 0.999973112344002, 0.999974467341624, 0.9999769121496266, 9658.8433150926, 9712.793439611285, 9695.216946255647, 239.6408673437827, 70.29526886741951, 71.61648215673767, 9665.837449939805, 9714.976014626507, 9701.639560271726, 286.68230528831134, 286.12869009335714, 286.2698315076652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.7531, 5.539035, 4398.641, 790.3719, 6.952728, 5496.229, 827.4081, 5.286677, 4371.293, 791.2222, 6.946459, 5496.702, 795.3643, 6.913611, 5498.999, 824.3724, 5.308319, 4375.661, 99.96771, 99.92243, 99.34617, 99.93235, 99.98144, 99.44545
35097.922880000006, 60.0071345969228, 60.00637355708683, 60.007677814053785, 33.80896091096532, 34.04067562935252, 33.99188273798911, 0.9999783131376718, 0.9999754552226339, 0.9999739635518878, 9657.721330316768, 9710.100210309116, 9704.966756870248, 239.6160396403243, 69.27003878480991, 63.794647652156485, 9655.634846685824, 9697.619685092464, 9703.203361007629, 286.52114411666844, 285.95513196269764, 286.3615369092267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9623, 5.564912, 4396.158, 793.4849, 6.928598, 5497.943, 824.6516, 5.30582, 4375.48, 791.8047, 6.942047, 5496.698, 795.4215, 6.913063, 5499.164, 824.7899, 5.309783, 4376.003, 99.90879, 99.96119, 99.44899, 99.9407, 99.9834, 99.47444
35100.330160000005, 60.00355037755028, 60.0037857136302, 60.006377200999644, 33.852631830000036, 34.04568747991875, 34.01886936270529, 0.999975364014051, 0.9999744494315578, 0.9999762346684178, 9663.766189210477, 9713.274749398737, 9696.774450477686, 249.071701361338, 67.43842502270036, 64.38769596818088, 9669.896662399371, 9716.797540515949, 9704.996209517642, 286.6370493555887, 286.1346786281937, 286.32194794240826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.6536, 5.601855, 4389.837, 799.8079, 6.876839, 5500.307, 818.4592, 5.360858, 4387.759, 798.1157, 6.891117, 5500.083, 801.6971, 6.860832, 5500.306, 830.814, 5.247889, 4360.187, 99.76762, 100.0, 99.72039, 100.0, 100.0, 99.09377
35102.6976, 60.004411260304416, 59.99825618755412, 60.00362230756142, 33.83153420067653, 34.07213928382915, 33.994142572347556, 0.9999748006694009, 0.9999722719876641, 0.999973448614024, 9663.001354486318, 9708.078049973206, 9704.627004996519, 242.0668050069894, 77.21063783709906, 67.14971147589767, 9663.4033114914, 9713.332872757852, 9697.376207524427, 286.7072734313305, 286.17408835315103, 286.32437022246575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.565091, 4396.216, 793.4849, 6.928414, 5497.772, 824.7875, 5.306925, 4376.265, 791.7853, 6.941863, 5496.582, 795.4215, 6.913428, 5499.166, 824.5315, 5.307036, 4376.239, 99.90879, 99.96119, 99.44905, 99.93655, 99.98141, 99.45723
35105.040160000004, 60.00311160916816, 60.007777660719434, 60.00247051783496, 33.80480949074809, 34.04935046536962, 33.9728563815351, 0.9999744494331458, 0.9999713462645559, 0.9999699732740573, 9660.359543010729, 9702.848580122125, 9701.413733076173, 238.34731256807527, 71.87674024683292, 67.68816924805651, 9656.615983800753, 9705.945429100415, 9698.758255166598, 286.72338530823953, 286.21968802664793, 286.37521943409047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9623, 5.565091, 4396.159, 793.5043, 6.928414, 5497.771, 824.8069, 5.306373, 4375.707, 791.7853, 6.941495, 5496.476, 795.2689, 6.914524, 5498.461, 823.8754, 5.316925, 4389.705, 99.91141, 99.96127, 99.45664, 99.93348, 99.97391, 99.52983
35107.34984, 60.0050872318309, 60.00298076566471, 60.00433135801167, 33.85291212166044, 34.07963034690747, 34.039563473229656, 0.9999704782169647, 0.9999750902783038, 0.9999713910113798, 9665.161432733064, 9720.246911365644, 9710.90159349249, 239.55257434977443, 72.39399211621912, 76.25304427080118, 9673.990831176876, 9711.200343790495, 9707.527645966233, 286.7025607078205, 286.1039595560948, 286.322419030346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 796.1922, 5.525828, 4399.687, 787.2007, 6.976121, 5492.534, 830.5917, 5.254096, 4363.001, 787.4938, 6.969626, 5493.335, 792.2361, 6.933334, 5497.865, 823.1597, 5.316559, 4376.474, 99.99149, 99.85527, 99.13555, 99.87119, 99.95977, 99.51148
35109.775120000006, 60.00664213065858, 60.00653585227757, 60.011210892868384, 33.860082742391164, 34.103802669657014, 34.031849714648686, 0.99997786029182, 0.9999780404811981, 0.9999794305304819, 9667.111807860838, 9715.766452423384, 9710.012031116765, 242.30996346926275, 61.80183709782523, 66.7866174790588, 9671.600441068707, 9720.951003341142, 9708.901133501351, 286.68913830425623, 286.1416986974718, 286.3759588777498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9623, 5.564912, 4396.159, 793.5043, 6.928598, 5498.056, 824.7098, 5.305084, 4375.594, 791.7853, 6.941863, 5496.36, 795.4215, 6.913246, 5498.946, 824.611, 5.309234, 4376.3, 99.91129, 99.96021, 99.44499, 99.93548, 99.98349, 99.45997
35112.114680000006, 60.010795000811584, 60.00694242684968, 60.010153619342056, 33.86625837087713, 34.08276038605923, 34.03485344233593, 0.9999776342777796, 0.9999779737240112, 0.9999797500866884, 9668.172800607203, 9718.243137447038, 9705.805799606742, 240.47281999280995, 69.86529890797692, 63.49714987884636, 9674.019482069772, 9720.248676605801, 9703.341072581012, 286.66065007002396, 286.1331777941354, 286.3590005961793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 784.6591, 5.596144, 4390.0, 799.6523, 6.877576, 5500.476, 818.401, 5.361042, 4387.529, 798.0963, 6.890933, 5500.031, 801.6971, 6.860832, 5500.421, 830.8736, 5.247889, 4360.242, 99.78597, 100.0, 99.70626, 99.99811, 100.0, 99.09251
35114.45508, 60.016256421084584, 60.01169957161433, 60.01463765386502, 33.8534940372795, 34.09410261051379, 34.01486672825347, 0.9999764071398538, 0.9999740231791168, 0.9999786935716756, 9663.93635470628, 9719.151517806009, 9704.375109387165, 240.8101154203291, 74.64625249803726, 68.53559484328161, 9671.770734803727, 9721.890146812635, 9705.0507572421, 286.65895741838347, 286.13920058062166, 286.21052658907485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.564912, 4396.106, 793.5043, 6.928598, 5497.941, 824.4769, 5.307477, 4375.423, 791.7853, 6.941863, 5496.417, 795.4025, 6.913246, 5499.055, 824.611, 5.306304, 4376.008, 99.9139, 99.96117, 99.44247, 99.93346, 99.9804, 99.45323
35116.7992, 60.01991177163291, 60.01541051479086, 60.01360064212402, 33.86294022495222, 34.10350764190229, 34.02502781822523, 0.9999717691193999, 0.9999710645097456, 0.9999752803288094, 9670.376138197938, 9716.892213703377, 9709.525943753975, 238.95032420140524, 70.25439340637945, 71.25695539228673, 9671.634696124698, 9713.78023816776, 9707.784962880902, 286.6735376783975, 286.09409504343057, 286.2974390591569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9623, 5.565269, 4396.101, 799.8079, 6.877023, 5500.476, 824.7098, 5.304348, 4376.156, 791.8047, 6.941495, 5496.588, 795.4215, 6.913063, 5499.107, 824.611, 5.307952, 4376.011, 99.90997, 100.0, 99.42968, 99.93656, 99.9774, 99.44531
35119.191920000005, 60.01246658370253, 60.013526287426686, 60.01672846731914, 33.854842374611735, 34.05411916509269, 34.03018787988608, 0.999972831426772, 0.9999746636571275, 0.9999732946409282, 9672.508264664983, 9726.359804399348, 9710.63375366952, 234.98081067822022, 71.44449647023384, 69.65718081009845, 9671.279827812894, 9722.07633170528, 9716.995689868569, 286.7440878167991, 286.20021890276007, 286.2892504772267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 796.1922, 5.526185, 4399.907, 806.1309, 6.821949, 5499.147, 831.0381, 5.245996, 4359.74, 785.4937, 6.98838, 5489.465, 789.1459, 6.961824, 5494.905, 818.8654, 5.351718, 4384.321, 99.99148, 99.98305, 99.07713, 99.80706, 99.89164, 99.64226
35121.56992, 60.011200385970334, 60.01893959189492, 60.01737933619638, 33.84798047790379, 34.092463328114924, 34.024650372545445, 0.9999776145500308, 0.9999779021487707, 0.9999782668506176, 9672.12395835803, 9724.117551891042, 9709.12594805317, 238.87778310610702, 60.67928354530795, 64.26491577728416, 9676.899047677722, 9720.273456055691, 9707.220478961344, 286.7056438225838, 286.2293717893354, 286.4006972953097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.564912, 4396.101, 799.8273, 6.877207, 5500.477, 824.6904, 5.305636, 4375.189, 791.7853, 6.941495, 5496.641, 795.4215, 6.913428, 5498.998, 824.5712, 5.306121, 4375.253, 99.90998, 100.0, 99.45293, 99.93752, 99.98132, 99.45731
35123.9674, 60.01551398666987, 60.015032113611724, 60.01521381221208, 33.816224187497674, 34.10050016564089, 34.02935198937217, 0.9999769768849182, 0.9999735030142237, 0.9999728707190052, 9667.179917187172, 9718.279886422415, 9707.657659571249, 239.32183211196275, 71.4552855394586, 67.49131424982124, 9666.461297740769, 9716.368051874259, 9703.780585807803, 286.7503429168008, 286.14083176555755, 286.3058094774316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.8386, 5.574371, 4394.372, 797.1619, 6.899127, 5499.353, 820.1287, 5.348894, 4386.267, 797.1448, 6.895529, 5500.202, 801.5255, 6.861014, 5500.421, 830.7742, 5.248072, 4360.068, 99.8801, 99.98683, 99.65786, 99.99604, 100.0, 99.09782
35126.331640000004, 60.01341294019338, 60.01413555151019, 60.01862007045524, 33.845214648928845, 34.087335748691174, 34.032082167873014, 0.9999752810130096, 0.9999693763288467, 0.9999751746963532, 9672.07893008767, 9716.024100791725, 9710.005466292514, 245.8001534144223, 72.59155907765398, 68.20423883734293, 9679.735913139648, 9716.454995758077, 9706.177588015007, 286.7329618086452, 286.11050994299615, 286.25471755892085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3457, 5.571159, 4395.796, 799.6717, 6.877392, 5500.422, 824.7292, 5.304716, 4376.041, 791.8047, 6.941863, 5496.529, 795.4215, 6.913428, 5499.058, 824.611, 5.306853, 4376.124, 99.90306, 100.0, 99.45407, 99.93858, 99.98146, 99.45596
35128.64128, 60.014437078416044, 60.01847743493769, 60.013841452870516, 33.859454215828016, 34.09117746678291, 34.028810564073844, 0.9999779934258328, 0.9999702885631532, 0.9999770622652414, 9666.672241441838, 9721.326746870538, 9702.512388505016, 240.40067808416097, 72.79773997853817, 68.32062258164024, 9669.040673882055, 9726.672823010136, 9710.346913513587, 286.66489046307987, 286.18103602537013, 286.34192835490535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9426, 5.564912, 4396.106, 793.4849, 6.928414, 5497.777, 824.6516, 5.306189, 4375.307, 791.8047, 6.941679, 5496.588, 795.4025, 6.913611, 5499.055, 824.5712, 5.30667, 4375.776, 99.91259, 99.95818, 99.44516, 99.93656, 99.98432, 99.44807
35130.95592, 60.012838423687974, 60.0113537668262, 60.013588286644364, 30.414276758973283, 30.633727260669417, 30.654029482878087, 0.9999798450373745, 0.999977155908462, 0.9999795506566124, 8886.892743227723, 8977.387895861908, 9023.870183438625, 214.03036461776537, 58.29778877376998, 59.34898167045412, 9178.690753017689, 9225.965114487833, 9267.274700981618, 286.2451556433003, 285.85208264870494, 285.8523655960181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9821, 5.565091, 4396.211, 793.5043, 6.928967, 5497.718, 824.574, 5.305268, 4375.648, 791.7659, 6.942047, 5496.528, 795.4788, 6.91288, 5499.169, 465.1386, 6.066436, 2384.49, 99.91128, 99.95711, 99.43742, 99.93547, 99.98045, 57.63721
35133.3502, 60.012217698199684, 60.01540258135748, 60.0154804815268, 32.94535270061578, 33.4548325826656, 33.60493814771596, 0.9999798175011231, 0.9999795442939745, 0.9999790027889306, 9454.084284807122, 9499.066899996282, 9418.810771796821, 206.104657290688, 66.45199764040717, 51.396668189483535, 9684.781864010329, 9692.521786533134, 9706.786398832393, 286.7273241304622, 286.11760745116527, 286.28675844480966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9623, 5.565269, 4396.37, 793.6016, 6.929151, 5497.941, 826.1658, 5.292015, 4372.781, 791.8047, 6.941679, 5496.698, 329.8263, 7.594989, 2061.54, 821.5891, 5.334321, 4381.679, 99.91258, 99.95907, 99.38, 99.93549, 39.32806, 99.59683
35135.767640000005, 60.012771689101, 60.01298145530902, 60.00840975721836, 33.85567717324628, 34.103119742503985, 34.043466117889295, 0.9999797884541249, 0.9999715754952515, 0.9999765958247064, 9661.71693003579, 9720.598628214795, 9710.266766165943, 240.5918291239036, 74.25553436283008, 68.2694368608777, 9668.178615703426, 9714.415707213004, 9706.650821197787, 286.7032009637952, 286.1428641345869, 286.18878793686963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.9229, 5.565269, 4396.216, 793.4265, 6.928967, 5497.999, 826.0298, 5.294408, 4372.954, 505.8859, 7.574169, 4641.91, 795.2308, 6.914889, 5498.938, 817.9905, 5.36417, 4390.179, 99.9139, 99.95603, 99.38391, 73.71635, 99.97929, 99.77179
35138.077320000004, 60.01493880044061, 60.01108661201625, 60.01311191260315, 33.88108553387339, 34.10961785166669, 34.02049550652114, 0.9999790837531473, 0.9999716060145386, 0.9999750403886601, 9665.004458671268, 9708.603692506487, 9691.439560949773, 243.2813435756807, 70.1312033643153, 61.04556986195939, 9566.106022318396, 9600.626232863517, 9559.255225837123, 286.5343657548954, 286.05664946974457, 286.27755133291714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.8638, 5.565626, 4396.215, 793.6016, 6.927677, 5498.114, 480.8287, 6.06144, 3415.398, 791.7271, 6.942231, 5496.304, 794.7921, 6.918177, 5499.908, 819.4816, 5.351352, 4386.779, 99.91258, 99.96229, 77.6216, 99.93546, 99.92253, 99.69813
35140.46304, 60.01272871947451, 60.01059588170447, 60.00954438454545, 33.001651463177154, 33.2020115430045, 32.93904733167554, 0.9999767109583644, 0.9999724338787498, 0.9999770603581258, 9275.830362802122, 9304.704568452244, 9253.035385263149, 233.28004212575365, 67.23002741518758, 67.03867604034076, 9126.306380897051, 9109.733922981839, 9045.505429679326, 286.5886183289572, 286.09965794878514, 286.1066435278892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 789.8046, 5.565983, 4396.052, 792.0646, 6.382823, 5205.922, 823.0016, 5.26606, 4366.556, 791.7853, 6.942598, 5496.59, 795.3452, 6.913976, 5498.83, 818.5273, 5.359409, 4386.964, 99.91137, 94.6518, 99.23851, 99.9335, 99.98133, 99.70615
35142.97952, 60.01234297478537, 60.01323845918804, 60.01746940574643, 33.86243802397095, 34.11593958024848, 34.04405837358813, 0.9999760398867515, 0.9999717255996771, 0.9999788199853245, 9671.48871163018, 9722.556785195082, 9712.912939561287, 242.21484730245675, 71.62607105528969, 64.90655424273518, 9676.313427518551, 9725.946709073269, 9711.467663091837, 286.7501883169419, 286.03823603948086, 286.32489851191474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 791.9141, 5.552598, 4392.823, 792.2397, 6.938545, 5497.219, 817.5275, 5.368958, 4389.081, 791.6882, 6.942782, 5496.473, 795.4215, 6.913063, 5498.999, 818.6268, 5.359226, 4386.952, 99.89555, 99.94803, 99.7428, 99.93745, 99.98135, 99.70605
35145.35276, 60.011868899851805, 60.017814733092926, 60.018143275937035, 33.856138169274885, 34.09196769455201, 34.03858522304254, 0.9999793518901612, 0.9999712265693096, 0.9999778225206487, 9670.748937437234, 9720.554139859092, 9705.184055437436, 244.2822873014943, 69.37368579741758, 66.2545010517315, 9675.105951464382, 9721.1574826781, 9710.575081553727, 286.71877637649953, 286.1498856527769, 286.2270119277729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.901, 792.3564, 6.937624, 5496.997, 817.4886, 5.368037, 4389.024, 791.6882, 6.942598, 5496.414, 795.4215, 6.913246, 5499.108, 818.6665, 5.35831, 4386.668, 99.87901, 99.94496, 99.73758, 99.9365, 99.9804, 99.70988
35147.66004, 60.02031564686674, 60.02160306716604, 60.020022939289056, 33.87363267572491, 34.09189066113193, 34.03920489989082, 0.9999730011202775, 0.9999746997465936, 0.999977289913753, 9666.642017957001, 9716.85269308995, 9707.747541761782, 240.89114542612697, 64.13591757064864, 65.69919400733625, 9673.26486640357, 9718.226569789638, 9706.030843847637, 286.52701126709445, 286.03938924536186, 286.31812340310864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 792.3564, 6.93744, 5496.997, 817.4886, 5.367669, 4388.75, 791.7076, 6.942782, 5496.584, 795.4406, 6.913246, 5498.878, 817.9508, 5.364902, 4389.824, 99.88152, 99.944, 99.74282, 99.93436, 99.97936, 99.74357
35150.066880000006, 60.017818026078956, 60.0211448024131, 60.01827514262887, 33.81681074980342, 34.113933269359215, 34.04109278646128, 0.9999771891279714, 0.9999775637305013, 0.9999775939908063, 9673.071955230893, 9717.017346687499, 9703.878002329773, 241.19104266690147, 71.43248738196598, 64.7904587806617, 9672.885913888802, 9719.307674123373, 9713.995098472136, 286.5620903419886, 286.1383085442989, 286.29526258540363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5361, 5.536536, 4399.105, 786.0723, 6.98441, 5490.831, 822.7493, 5.326805, 4381.27, 787.688, 6.969626, 5493.558, 792.3696, 6.932421, 5497.812, 817.2748, 5.364902, 4387.597, 99.98065, 99.83189, 99.57291, 99.87119, 99.95881, 99.72872
35152.347, 60.018878040442495, 60.0203941760175, 60.01831155678318, 33.855395349678496, 34.09528162227467, 34.054831606250886, 0.9999767160009488, 0.9999683266810643, 0.9999770393881402, 9667.462842240004, 9717.178488510308, 9705.050369715429, 242.52516043303262, 67.55740692716518, 69.3752903702889, 9671.517124477425, 9719.352316629484, 9709.439900280633, 286.5687842558812, 286.0614373435514, 286.2010586641033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.3063, 5.575085, 4394.901, 792.3759, 6.93744, 5497.167, 821.4875, 5.331959, 4380.346, 791.6882, 6.942598, 5496.473, 795.4597, 6.913246, 5499.058, 818.6467, 5.358676, 4387.067, 99.88271, 99.94397, 99.55192, 99.93649, 99.98247, 99.70868
35154.63596, 60.016169634071574, 60.015962003794435, 60.01585195109508, 33.867240638427226, 34.091517889563555, 34.012428839261055, 0.9999752837382425, 0.999973054423848, 0.999976988158914, 9655.914850869483, 9711.34775711046, 9701.80852645276, 240.1471720039837, 69.37811467256233, 66.64398238485865, 9661.987737306916, 9715.096897466667, 9705.58977028808, 286.6156317855585, 285.97929016905033, 286.1350384372409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 784.9548, 5.594181, 4390.159, 796.7145, 6.899127, 5499.956, 829.4658, 5.261091, 4362.885, 797.9216, 6.892771, 5500.03, 801.7353, 6.860832, 5500.694, 825.0087, 5.302276, 4375.302, 99.7908, 99.9978, 99.16421, 99.99915, 100.0, 99.43729
35156.99908, 60.017722616430476, 60.016928624673106, 60.01836128198322, 33.866521109390376, 34.11545743720282, 34.02309276086442, 0.9999752792586528, 0.9999715178871784, 0.9999740172505183, 9669.49897562346, 9719.421821460368, 9704.031123765257, 235.26564572801863, 73.33953755801372, 61.42395165449034, 9669.555946034005, 9710.147228902659, 9711.309111735565, 286.4781412403991, 285.9527858463021, 286.14799751062316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.2668, 5.575442, 4394.848, 792.3564, 6.937624, 5497.056, 823.9722, 5.312079, 4377.646, 791.6882, 6.942414, 5496.531, 795.4215, 6.913428, 5499.215, 818.587, 5.357944, 4386.784, 99.88151, 99.94504, 99.49056, 99.93244, 99.98042, 99.70209
35159.361800000006, 60.015235110389774, 60.01552288633274, 60.017097585247555, 33.88366374005743, 34.12579463987209, 34.03587443350237, 0.9999762866991098, 0.9999720964893016, 0.9999751248730016, 9666.926110612638, 9718.279682026825, 9708.013165987284, 237.42614882535963, 70.79143542017545, 70.38538777277518, 9673.315477398344, 9718.64557568352, 9704.937113568452, 286.5287799859796, 285.9589457990078, 286.06546624054096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.2866, 5.575085, 4394.848, 798.6406, 6.88697, 5500.156, 830.1258, 5.254648, 4362.082, 791.6494, 6.942782, 5496.355, 795.4025, 6.913428, 5499.055, 825.0683, 5.302276, 4375.075, 99.87889, 100.0, 99.13691, 99.93232, 99.98037, 99.42805
35161.675480000005, 60.0112367760969, 60.01493579490158, 60.01389231242172, 33.82816461600435, 34.07935475330443, 34.0092226974325, 0.9999729773374638, 0.9999745488371158, 0.9999774561866227, 9662.5132014115, 9717.037739905489, 9709.590634497617, 235.65242119668255, 71.75755268519333, 72.29849770401461, 9670.079943760098, 9717.539824527583, 9712.20156907581, 286.3793829820189, 285.92856496389766, 286.1996902332189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 794.5559, 5.536715, 4399.273, 804.9442, 6.832263, 5499.792, 836.3958, 5.192431, 4343.051, 785.3966, 6.989483, 5489.519, 789.1459, 6.962007, 5494.212, 831.2712, 5.243128, 4358.789, 99.98064, 99.99275, 98.70431, 99.809, 99.89039, 99.062
35164.07576, 60.01292039756274, 60.01317265688569, 60.016475343889866, 33.87363375129124, 34.130245877756636, 34.03981969979217, 0.9999725318265861, 0.999975887763061, 0.9999770485618014, 9675.347236377096, 9723.047384782974, 9704.16093734043, 238.0777930845452, 69.91350079875428, 66.46034258358443, 9676.432575098099, 9718.604021753965, 9713.792915281303, 286.5402877003028, 285.8906483272575, 286.08510229436274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 800.0, 788.2668, 5.574907, 4394.738, 798.6211, 6.887154, 5500.215, 830.2228, 5.254096, 4362.541, 791.6688, 6.942966, 5496.302, 795.3834, 6.913611, 5499.11, 825.0484, 5.302459, 4375.366, 99.87901, 100.0, 99.14726, 99.93134, 99.98242, 99.43873
