TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35311.614720000005, 60.00549441769144, 60.0041951016157, 60.003645397574694, 32.59431490564034, 32.83962882692955, 32.78937160899768, 0.9999792733764165, 0.9999769603945772, 0.9999784894628235, 9312.701482083767, 9355.132849784603, 9347.392209272082, 228.62691890989737, 60.975915703948885, 62.96034712698838, 9307.474081424954, 9363.982729505813, 9353.903394685096, 286.6379826596258, 286.08384516605673, 286.21762316644725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.901, 798.6406, 6.88697, 5500.157, 823.8363, 5.313551, 4377.931, 791.6688, 6.942782, 5496.53, 795.2117, 5.532227, 4399.26, 825.0683, 5.302276, 4374.958, 99.88021, 100.0, 99.49703, 99.93542, 99.98177, 99.43201
35313.954040000004, 60.0052513321481, 60.00312603676562, 60.005454560818436, 32.59638684077021, 32.84190822585845, 32.759647678250936, 0.9999786399177517, 0.9999746323530733, 0.9999765330660478, 9309.319986887625, 9362.544252328038, 9351.312785036682, 231.80151740555016, 66.97102726252933, 61.566732190528455, 9308.073471640528, 9363.69047282973, 9350.053494474616, 286.6592493502296, 286.1381260172166, 286.2103952387341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.0173, 5.6106, 4387.742, 792.3564, 6.937624, 5496.938, 830.184, 5.254464, 4362.369, 797.9216, 6.892771, 5499.972, 801.4682, 5.490223, 4400.446, 818.6467, 5.358493, 4386.551, 99.72131, 99.94292, 99.1356, 100.0, 100.0, 99.70862
35316.266800000005, 60.00783183241538, 60.007812106525215, 60.00657821837097, 32.58818960124119, 32.81602810556786, 32.800405534920934, 0.9999771111732723, 0.9999749531119098, 0.9999771959295464, 9310.200527472703, 9358.083034235406, 9346.05613142264, 233.09344616360477, 67.95158396465331, 64.41342724512742, 9304.638873053256, 9362.887232929781, 9355.190165475147, 286.55257138157043, 286.07964746456696, 286.3105187887757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.786, 798.66, 6.886786, 5500.158, 823.4869, 5.316128, 4378.054, 791.6882, 6.942598, 5496.473, 795.1736, 5.53241, 4399.423, 825.4261, 5.300261, 4374.782, 99.88271, 100.0, 99.49983, 99.93551, 99.98185, 99.41344
35318.582760000005, 60.005836710282615, 60.008722041917686, 60.006383095330115, 32.57115523134945, 32.84286232206054, 32.77815721148209, 0.9999769782881471, 0.9999737074921309, 0.9999790162161375, 9303.66728955306, 9359.017068573732, 9346.56159733041, 229.21114825276163, 65.77772302787719, 59.755479392712914, 9297.20412639986, 9359.468113582136, 9348.68981004965, 286.54596016012533, 286.1191461646738, 286.2835104205259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 798.6406, 6.886786, 5500.269, 823.7781, 5.315392, 4377.546, 791.6688, 6.943885, 5495.903, 802.6127, 5.482553, 4400.26, 826.8377, 5.283231, 4367.249, 99.88021, 100.0, 99.50483, 99.93031, 100.0, 99.2807
35320.97712, 60.00808441526226, 60.007521926098484, 60.010433121983404, 32.603376279818924, 32.832003454438286, 32.734161086054954, 0.9999809891917768, 0.9999750282162624, 0.9999802012515766, 9308.370324051171, 9361.210757595674, 9353.813146487686, 228.04149608299394, 64.91884459591978, 62.142291152493726, 9316.298223932197, 9365.853949557715, 9350.947283026037, 286.57873800316247, 286.07521642949945, 286.3168815872088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5559, 5.537607, 4398.911, 804.2827, 6.841473, 5500.235, 819.7016, 5.344844, 4383.563, 789.1249, 6.95933, 5495.272, 802.3647, 5.483831, 4400.224, 825.5057, 5.298247, 4374.372, 99.97346, 100.0, 99.62502, 99.89814, 100.0, 99.41614
35323.286920000006, 60.007013893890274, 60.00933335737133, 60.01098401557105, 32.60564876372799, 32.83491793212942, 32.76921979206171, 0.9999786008756462, 0.9999737521934312, 0.9999780464312831, 9307.754286576856, 9356.547400179064, 9342.180402163927, 228.51991686113797, 64.14073362100225, 62.99495403389665, 9308.429449408919, 9364.594184842748, 9345.60756751525, 286.6272830930433, 286.17737925841675, 286.3117408967213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 790.9481, 5.555454, 4398.201, 798.6211, 6.887154, 5500.268, 823.7975, 5.313735, 4377.372, 791.6688, 6.942966, 5496.53, 801.4492, 5.490588, 4400.446, 824.949, 5.302093, 4374.781, 99.94697, 100.0, 99.49586, 99.93231, 100.0, 99.42544
35325.61888, 60.00644478797682, 60.011379715946184, 60.00925322617162, 32.6205009661938, 32.84484037577436, 32.79139865095094, 0.9999755726424353, 0.9999725913587277, 0.9999798685747839, 9310.94815889629, 9362.35866956911, 9353.457885181266, 234.211431442126, 72.2872186358909, 65.12902959696999, 9316.634851954288, 9363.891012665596, 9347.734175670452, 286.5907546396302, 286.173941739904, 286.3416004793393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 799.2874, 5.501556, 4400.697, 792.5121, 6.937255, 5497.114, 829.9899, 5.2552, 4362.427, 797.9021, 6.892955, 5499.918, 795.1545, 5.53241, 4399.21, 818.587, 5.359226, 4386.841, 100.0, 99.94613, 99.14204, 99.9971, 99.97936, 99.70732
35327.957160000005, 60.00439508229525, 60.00876119300792, 60.01045806433201, 32.63277908736279, 32.84157225628146, 32.77663937160623, 0.9999778520277482, 0.999976684823697, 0.9999757684153255, 9318.34924101971, 9370.339637145627, 9353.080396077778, 221.58495312062723, 65.7037633679065, 62.07023242245074, 9319.437790949387, 9366.5834214347, 9357.598454634683, 286.5400012886259, 286.03435244357763, 286.2439730813502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536358, 4399.158, 798.6211, 6.887154, 5500.157, 823.7975, 5.314656, 4377.54, 791.6688, 6.942966, 5496.413, 801.4492, 5.490406, 4400.284, 825.1478, 5.302276, 4374.605, 99.97815, 100.0, 99.49207, 99.93231, 100.0, 99.42665
35330.33752, 60.00367071363458, 60.00845012937005, 60.007361119969474, 32.60713728980183, 32.824427480418706, 32.77431590525137, 0.9999780555251772, 0.9999740243246296, 0.9999786014944338, 9314.444608713184, 9357.83254716767, 9354.16437397098, 222.57101661436582, 69.43258014093408, 60.095460026033834, 9305.917589319528, 9353.142232107173, 9348.917726727388, 286.63639827179003, 285.988973618409, 286.2615481383518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536358, 4399.158, 792.337, 6.93744, 5497.108, 823.7393, 5.314472, 4377.595, 791.6299, 6.942782, 5496.359, 795.1545, 5.532592, 4399.268, 824.9689, 5.303008, 4374.896, 99.98326, 99.94397, 99.48828, 99.9324, 99.9782, 99.42806
35332.73204, 60.00657981154928, 60.00602216014812, 60.00762842478148, 32.55592386961538, 32.850534183723724, 32.79653017517962, 0.9999806909383263, 0.9999756001149068, 0.9999817024143004, 9307.977534041178, 9363.358105269805, 9349.355719184856, 231.17671358455664, 66.5434168340571, 55.58434099559054, 9312.951270833579, 9362.04425977203, 9349.353721261641, 286.56034164697485, 286.0512031989955, 286.2942387241362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.575085, 4394.843, 786.1307, 6.98441, 5490.658, 817.5275, 5.368773, 4388.969, 785.3966, 6.988932, 5489.572, 789.2032, 5.567291, 4396.021, 829.8795, 5.263637, 4365.5, 99.88653, 99.82872, 99.7479, 99.80604, 99.90818, 99.2145
35335.02416, 60.00477797347677, 60.00434660251028, 60.00796548791099, 32.61106220568059, 32.84607805767473, 32.79522944366299, 0.9999779390139896, 0.9999735904587486, 0.9999780127437514, 9309.974465308438, 9355.890219772606, 9348.863081606018, 230.32442224530678, 69.22381611817309, 58.1424541316328, 9312.51147562758, 9357.796644702079, 9350.864557071885, 286.5800124779546, 286.07176053153955, 286.22973062972574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536536, 4399.21, 792.337, 6.93744, 5496.996, 823.8557, 5.315208, 4377.655, 791.6688, 6.942598, 5496.355, 795.1926, 5.532227, 4399.379, 825.0881, 5.301909, 4374.607, 99.97815, 99.94397, 99.4922, 99.93445, 99.98448, 99.42815
35337.46688, 59.99899203771989, 60.001897801312566, 60.000360568645725, 32.61135394987569, 32.82875633472412, 32.796268900295416, 0.9999774714534808, 0.9999701102034474, 0.9999785993071317, 9309.877341481391, 9353.292929979205, 9349.34796546397, 229.76089036161716, 74.5748274966636, 64.77606389491984, 9313.576234105978, 9355.587953851134, 9352.685805482595, 286.4758207793279, 285.9527771917794, 286.2327886013014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 787.0248, 5.584901, 4392.511, 795.0997, 6.910915, 5499.505, 828.3593, 5.271583, 4365.398, 797.5332, 6.896081, 5500.083, 801.411, 5.490588, 4400.173, 818.3484, 5.36124, 4387.079, 99.84162, 99.98419, 99.23831, 100.0, 100.0, 99.71672
35339.78848, 60.00000078147746, 60.0004595063884, 60.000001140820224, 32.63584423092038, 32.849896863879984, 32.796518936786924, 0.999980385316322, 0.9999764867202984, 0.999977510362719, 9311.610982275502, 9360.304050884843, 9362.643523225652, 226.55072009561616, 62.569507527624864, 61.137259783163245, 9314.322613924061, 9362.65790310623, 9357.667262549017, 286.4965584033947, 286.0557493247172, 286.2438852748186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 787.36, 5.580796, 4394.482, 792.4731, 6.937071, 5497.003, 824.0887, 5.311343, 4377.77, 791.6494, 6.942966, 5496.588, 795.1736, 5.53241, 4399.314, 825.1279, 5.301543, 4374.72, 99.8732, 99.9441, 99.48823, 99.93243, 99.98055, 99.42406
35342.12328, 59.99965401782425, 59.992235963762504, 59.99263573719566, 32.632135192649656, 32.85767675465434, 32.80403613874477, 0.999975625071552, 0.9999771756472575, 0.9999794843364057, 9314.320360096415, 9365.889557804192, 9356.01585786347, 225.5242828384653, 64.01113839287382, 59.9860845144226, 9311.008583864103, 9368.781260856364, 9357.49614831041, 286.5330424003609, 286.0305347114854, 286.3209360674787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.2866, 5.575085, 4394.963, 798.6211, 6.88697, 5500.156, 823.7975, 5.312815, 4377.594, 791.6688, 6.942966, 5496.36, 801.4492, 5.490406, 4400.559, 825.108, 5.303374, 4374.72, 99.88402, 100.0, 99.48423, 99.93241, 100.0, 99.43079
35344.5602, 59.989005202912985, 59.98989181093451, 59.99094508139739, 32.59764831433162, 32.82229553194054, 32.76192071956348, 0.9999785478734224, 0.9999809057371659, 0.9999807909873671, 9308.172320325444, 9361.968081620373, 9346.783704095013, 220.40882263639162, 57.2429442276798, 60.895401951418535, 9309.787431789533, 9359.475167999608, 9346.959477195178, 286.61587220408836, 286.0720446117171, 286.28429357340957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536358, 4399.21, 804.9831, 6.831895, 5499.563, 817.5469, 5.369142, 4388.746, 785.3966, 6.9893, 5489.514, 807.7057, 5.445845, 4398.152, 831.2712, 5.242945, 4358.848, 99.97827, 99.9928, 99.74282, 99.80388, 99.9566, 99.05932
35346.90168, 59.99019815351153, 59.98912792152228, 59.987986868934314, 32.62343343448509, 32.843731039705986, 32.79414767928794, 0.9999815496010873, 0.9999726135566285, 0.9999808316733838, 9307.041536922196, 9353.967488886185, 9356.205162368215, 232.47738059025187, 66.3078595162624, 56.90419414703729, 9305.680439453201, 9367.611310746166, 9347.70167547124, 286.5708436406459, 285.9953539744389, 286.26405608136247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.575085, 4394.791, 798.6211, 6.887154, 5500.273, 823.7975, 5.314104, 4377.657, 791.6688, 6.942782, 5496.361, 801.4682, 5.490406, 4400.446, 824.9888, 5.302642, 4374.784, 99.8814, 100.0, 99.48308, 99.93243, 100.0, 99.42551
35349.209800000004, 59.98289485113393, 59.984512316120515, 59.984508961291255, 32.60305730531499, 32.830363268127115, 32.77210365077236, 0.9999804785650286, 0.9999728225937099, 0.99998088040211, 9307.267088103667, 9352.271722948895, 9347.401909347718, 229.6144737130253, 65.78240684328284, 60.76972459846888, 9311.307359353425, 9357.697383163195, 9346.76957211099, 286.52475410892225, 286.01814938691746, 286.184706541625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.575085, 4394.849, 798.6406, 6.886786, 5500.216, 823.8557, 5.310238, 4376.386, 792.6979, 6.934692, 5498.068, 799.1793, 5.508851, 4399.998, 817.4339, 5.357578, 4386.546, 99.88152, 100.0, 99.46193, 99.95833, 99.99855, 99.69675
35351.542960000006, 59.983162362347905, 59.98629564972279, 59.98829874474747, 32.62715093603516, 32.8698826259047, 32.79874323543898, 0.9999757427563113, 0.9999768786331227, 0.9999781155376873, 9315.623726783462, 9368.414527955025, 9359.694142784641, 227.41202056643306, 64.97167674889533, 61.22481477235959, 9322.086278133664, 9363.548123151964, 9355.638224900733, 286.53337559851326, 286.0652786163274, 286.2606629297164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.2736, 5.607209, 4389.188, 794.0685, 6.924178, 5499.019, 828.0293, 5.280602, 4370.553, 793.8048, 6.931015, 5497.107, 800.9532, 5.493693, 4400.284, 828.468, 5.270962, 4368.589, 99.73967, 99.97424, 99.32936, 99.946, 100.0, 99.28472
35353.913960000005, 59.98335477719698, 59.98613268711884, 59.98418655484388, 32.60989768747644, 32.83790964538862, 32.786717043298566, 0.9999783924466803, 0.9999788140364747, 0.9999760599109762, 9311.303015438756, 9361.260978347196, 9351.521225855462, 227.68165620219497, 65.32005482499108, 59.46756994925704, 9313.752930043178, 9353.41670421469, 9349.175903569518, 286.59976965634763, 286.0656323618768, 286.22789034350757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574728, 4394.849, 798.6406, 6.88697, 5500.099, 822.6328, 5.324228, 4378.804, 791.6882, 6.942782, 5496.36, 795.1926, 5.532044, 4399.263, 825.2075, 5.302642, 4375.014, 99.87902, 100.0, 99.53102, 99.93658, 99.97942, 99.42556
35356.28424, 59.98353549669032, 59.985883126310554, 59.98781134201277, 32.60246570619469, 32.83990292698645, 32.75364806767833, 0.999978619554299, 0.9999733000218567, 0.9999737262667, 9305.422253796269, 9350.957237350587, 9352.85398124265, 222.87289881881316, 70.58229741150035, 64.40859607117272, 9312.187343575564, 9354.723035292462, 9350.031956531666, 286.5102044729836, 286.00346964285393, 286.2385730045117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5164, 5.536179, 4399.273, 804.9636, 6.832079, 5499.627, 817.4886, 5.368405, 4388.914, 785.416, 6.9893, 5489.631, 788.9552, 5.570761, 4395.05, 831.3309, 5.242579, 4358.731, 99.98207, 99.99482, 99.74665, 99.80591, 99.88229, 99.06069
35358.65488, 59.98665078293432, 59.99059536711484, 59.99141575689409, 32.61383625563003, 32.84987923758336, 32.78035672932645, 0.9999798655701361, 0.9999760135428883, 0.9999808589250319, 9304.020880941587, 9364.177340775323, 9348.412744327454, 231.13878493440097, 66.94224438290303, 63.22657443370599, 9316.713034681306, 9366.089466689651, 9354.828822982934, 286.5308802474668, 286.11936015199, 286.2945538125723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.739, 798.6406, 6.88697, 5500.045, 823.9334, 5.313551, 4377.481, 791.6882, 6.942598, 5496.472, 795.1736, 5.53241, 4399.212, 825.0484, 5.302642, 4375.244, 99.8777, 100.0, 99.48682, 99.93446, 99.98068, 99.41614
35360.93392, 59.98643773665088, 59.98789900433472, 59.98904939853087, 32.62101555477907, 32.83863306247094, 32.79277507345365, 0.9999790878658457, 0.9999758555957213, 0.9999769257955604, 9308.682159948226, 9358.36970098774, 9348.522098746818, 226.62390249585997, 67.54299224969168, 59.551167384601285, 9311.00855137321, 9368.603435032468, 9349.195766561574, 286.54552857906225, 286.01382473230825, 286.28358832117345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536358, 4399.105, 798.6211, 6.88697, 5500.328, 823.7393, 5.313735, 4377.37, 791.6494, 6.942782, 5496.36, 795.1545, 5.53241, 4399.206, 825.1876, 5.301726, 4375.072, 99.97815, 100.0, 99.49841, 99.93241, 99.98185, 99.43206
35363.27388, 59.98835226042498, 59.99182997837943, 59.99208305883799, 32.59712841984825, 32.83545301285527, 32.80157446506936, 0.9999800103598004, 0.9999771758966581, 0.9999769249739303, 9302.006359823154, 9364.226998464532, 9345.630118876194, 223.6869896241683, 64.37546205370563, 63.92936323552931, 9315.424542266894, 9362.188943919104, 9351.341110743098, 286.59028738698464, 286.06237722622996, 286.2256249290279, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 800.8646, 5.494953, 4400.619, 792.3175, 6.937808, 5497.054, 830.0287, 5.25428, 4362.255, 797.9021, 6.892955, 5499.684, 800.2665, 5.498441, 4400.313, 821.1915, 5.333589, 4380.802, 100.0, 99.94504, 99.13564, 99.99913, 100.0, 99.58494
35365.650720000005, 59.98860423851089, 59.990677563177805, 59.99411701302337, 32.60584772428335, 32.83953503554009, 32.78992707174045, 0.9999798858778595, 0.9999755455035135, 0.9999808169107114, 9309.709418763594, 9362.745925186311, 9347.791326547691, 228.9749835240832, 63.66747248203956, 62.92751790446255, 9312.43866950523, 9354.250987870137, 9349.849399621675, 286.5687185130672, 286.1164934086212, 286.23402273574044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536179, 4399.158, 797.9985, 6.896916, 5499.764, 823.681, 5.314472, 4377.143, 791.6688, 6.942782, 5496.583, 795.1736, 5.532227, 4399.212, 825.0683, 5.302093, 4374.954, 99.97946, 99.9943, 99.5074, 99.93647, 99.97929, 99.43201
35368.049360000005, 59.99013197856669, 59.98963541559321, 59.990848553696374, 32.59348204110326, 32.81684704663782, 32.7854725731432, 0.9999764162522051, 0.9999742472136648, 0.9999804096173565, 9292.443513950584, 9356.83066103212, 9340.107573785115, 228.22890330299697, 69.22428232845687, 59.440546987988455, 9305.105344861035, 9349.81040062938, 9344.17171111367, 286.46646948524926, 285.958578764873, 286.1746162701904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 791.9536, 5.552598, 4397.367, 788.6599, 6.970043, 5492.464, 818.2651, 5.361595, 4387.992, 785.5519, 6.988932, 5489.52, 788.9361, 5.570944, 4395.209, 831.3508, 5.242579, 4358.676, 99.93875, 99.87011, 99.72569, 99.80904, 99.88857, 99.06598
35370.38508, 59.98953967980338, 59.990412369799984, 59.991779253798676, 32.607097600128185, 32.853814147686954, 32.81887368901013, 0.9999787281930059, 0.9999725350131083, 0.9999798349441035, 9303.455549155982, 9361.257319772423, 9352.495032871488, 232.70412991905334, 67.43994263522245, 60.9498065132957, 9313.235300445218, 9358.113597893089, 9349.406089374896, 286.55473601661345, 286.1324236245491, 286.279184178033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.9841, 5.537607, 4399.105, 792.3175, 6.937624, 5497.05, 823.7587, 5.31392, 4377.087, 791.6688, 6.942782, 5496.472, 795.1736, 5.532227, 4399.156, 825.2274, 5.302276, 4374.26, 99.97825, 99.94496, 99.49328, 99.93348, 99.98185, 99.4136
35372.81504, 59.9902227629738, 59.98812382050207, 59.987583747375695, 32.59845880191313, 32.839980916598584, 32.791150841867854, 0.999976576419392, 0.9999733462097306, 0.9999766012654594, 9309.448937140482, 9355.26217945783, 9346.154805328299, 228.18672951720282, 74.04630620803255, 61.70661141954224, 9309.706303654162, 9352.352124563464, 9351.715510782704, 286.5340800362442, 286.1149836795616, 286.26942334638625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.575085, 4394.958, 792.3564, 6.93744, 5496.996, 823.8946, 5.314104, 4376.691, 791.6688, 6.942782, 5496.419, 795.1926, 5.53241, 4399.208, 825.0087, 5.302825, 4374.605, 99.88402, 99.94602, 99.46886, 99.93754, 99.98058, 99.43081
35375.1198, 59.98861579975701, 59.98991500208125, 59.991728889196835, 32.608578256150835, 32.8401792061485, 32.77303973128191, 0.9999766634514747, 0.9999727252244885, 0.9999752974268239, 9312.259358442416, 9359.88157673556, 9343.172664630207, 227.33660812170592, 68.88906277619571, 64.70231990683851, 9307.213646019849, 9358.226853040595, 9349.797077393405, 286.5638740198772, 286.0526037956837, 286.248395257308, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.037, 5.610957, 4387.857, 798.6211, 6.887338, 5500.497, 830.1452, 5.255016, 4362.594, 797.9216, 6.892587, 5499.861, 801.4873, 5.490406, 4400.339, 818.6467, 5.357944, 4386.894, 99.72262, 100.0, 99.14848, 99.99702, 100.0, 99.69421
35377.464400000004, 59.99269917222637, 59.98927871905429, 59.99139337230299, 32.58891083535325, 32.85898148998967, 32.78180387168134, 0.9999769244017221, 0.9999718814603541, 0.9999780954800621, 9300.974768048909, 9354.695558363404, 9338.879304724187, 226.15619882768988, 68.05856412054891, 63.90749057622952, 9305.633749991075, 9354.744035834601, 9349.69471366022, 286.3887161406884, 286.06396109283077, 286.20831236813996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3457, 5.575085, 4394.901, 792.3759, 6.93744, 5497.167, 823.7781, 5.314104, 4377.759, 791.7076, 6.942231, 5496.59, 795.2117, 5.532227, 4399.209, 824.7701, 5.304656, 4374.899, 99.88272, 99.94295, 99.48168, 99.93659, 99.98062, 99.42551
35379.78512, 59.99352689605893, 59.99297428770678, 59.994016721180145, 32.55414586958914, 32.792251129204985, 32.736164757638605, 0.9999754309391411, 0.9999756787732704, 0.9999746960595832, 9297.600834361598, 9346.361005470913, 9328.972789989954, 222.17833035220838, 67.9998553626665, 69.6345822045455, 9295.694726751968, 9350.204305279234, 9341.089852043879, 286.509318384949, 286.0613760847966, 286.2383637541067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3457, 5.574728, 4395.011, 798.6406, 6.886786, 5500.328, 830.2228, 5.253727, 4359.743, 790.6202, 6.955285, 5493.678, 792.5794, 5.552316, 4397.165, 828.9053, 5.262538, 4362.866, 99.88521, 100.0, 99.11987, 99.90024, 99.94275, 99.18794
35382.20732, 59.99486340116835, 59.99811840097722, 59.99523226910884, 32.62715144298377, 32.86248601656145, 32.78761261508179, 0.9999769907281246, 0.999979072878468, 0.9999768579746827, 9305.243919924997, 9355.919665354242, 9353.431094323238, 223.73765367304168, 65.13505943755445, 67.37818691206212, 9313.750973125992, 9361.74251508681, 9354.213706606304, 286.5472825563997, 286.0593008804713, 286.2262355651496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.4267, 5.552598, 4397.142, 801.2087, 6.865235, 5500.375, 831.8146, 5.243604, 4360.082, 791.4357, 6.944621, 5496.417, 795.1736, 5.53241, 4399.32, 825.0087, 5.303008, 4374.841, 99.94317, 100.0, 99.06287, 99.93344, 99.98315, 99.43209
35384.48584, 59.99130990146369, 59.99143901840902, 59.991133887376215, 32.61786782474614, 32.85878022563039, 32.79801072307369, 0.9999768359086525, 0.9999796346727876, 0.999976105715719, 9306.697396527485, 9360.336081416952, 9357.006291895399, 222.01779900647807, 63.88653996953417, 64.43748118782264, 9308.849369540669, 9367.159806122405, 9356.426000576294, 286.50981128330255, 286.0459639153995, 286.2365726503403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.5701, 5.540105, 4399.057, 798.6211, 6.887154, 5500.326, 830.0676, 5.254648, 4362.144, 791.6494, 6.942966, 5496.413, 795.1736, 5.53241, 4399.21, 824.949, 5.302459, 4375.011, 99.97636, 100.0, 99.13947, 99.93337, 99.98065, 99.43067
35386.76352, 59.98905730453825, 59.98642812983097, 59.98658200950478, 32.60823776787261, 32.86510815581733, 32.79173046884526, 0.999977333880818, 0.9999758677874965, 0.9999804004784695, 9306.448706206647, 9358.320224662713, 9356.84658941893, 225.9433067902537, 64.7287213941172, 63.889050689096166, 9307.714337144758, 9361.59630146271, 9355.1453004554, 286.4555724483726, 285.97431943878985, 286.19536692230105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 800.8449, 5.494596, 4400.724, 792.3175, 6.937808, 5496.937, 823.7587, 5.313735, 4377.484, 797.9021, 6.892771, 5500.029, 801.4873, 5.490223, 4400.173, 818.6069, 5.359226, 4387.01, 100.0, 99.94291, 99.48698, 99.99912, 100.0, 99.6983
35389.074440000004, 59.989887324951184, 59.98944729551995, 59.98664123862968, 32.63135498870592, 32.849181883892854, 32.79493188235955, 0.9999766258098673, 0.9999770210709225, 0.9999781490887127, 9313.67415154838, 9356.137059259938, 9353.082651810682, 226.16158741150866, 62.44913132460351, 64.20440569579364, 9307.731905644838, 9364.902225920616, 9355.408219151577, 286.47214430559075, 286.01106636605346, 286.228316406154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5559, 5.536358, 4399.215, 798.6406, 6.887154, 5500.328, 830.1258, 5.255384, 4362.2, 791.6299, 6.942782, 5496.587, 795.1545, 5.532227, 4399.103, 824.9888, 5.303191, 4374.783, 99.97815, 100.0, 99.14598, 99.93445, 99.98065, 99.42936
35391.420880000005, 59.99063124445039, 59.99326226124936, 59.99032544972176, 32.63526234210801, 32.87516456189324, 32.80108647751337, 0.9999782618101314, 0.9999776404802796, 0.9999763043226203, 9303.515225570844, 9355.934264230818, 9339.469516164598, 227.77159037561796, 66.7580352257819, 57.88958191668212, 9300.65433281506, 9343.65450971944, 9334.334215630908, 286.27078944510976, 285.8943151162983, 285.98005459668155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5756, 5.536536, 4399.21, 792.3175, 6.937808, 5497.112, 830.0287, 5.255384, 4362.143, 791.6299, 6.942966, 5496.355, 795.1545, 5.53241, 4399.154, 825.0087, 5.302825, 4374.897, 99.97945, 99.94195, 99.14601, 99.93336, 99.97936, 99.42679
35393.746640000005, 59.992822321424136, 59.99114979576866, 59.997695173034984, 32.63263625836424, 32.86004852252232, 32.800263486961796, 0.9999773656588045, 0.9999786010157244, 0.9999786387262033, 9310.103210816487, 9359.95025763676, 9348.664643992019, 228.5337156354426, 68.57028988107868, 62.85330809661582, 9314.497961616982, 9362.324752686513, 9344.09706182123, 286.4407865738187, 285.9722810197296, 286.1178907358633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574728, 4394.901, 786.0917, 6.98441, 5490.374, 836.2988, 5.1928, 4342.089, 785.3966, 6.989483, 5489.688, 789.5084, 5.564004, 4396.519, 829.8994, 5.262355, 4365.262, 99.88271, 99.8256, 98.67737, 99.8111, 99.90832, 99.20911
35396.09664, 59.99795665720442, 59.99613460898405, 59.99668982018806, 32.62651707969563, 32.85260320300963, 32.79287282919473, 0.9999761516686972, 0.9999758997803677, 0.9999780068634786, 9305.830873801122, 9358.764132622266, 9352.510896876245, 226.0384411752475, 65.64009975390559, 60.8938198152091, 9305.82323248456, 9358.406954691687, 9356.220606969759, 286.3964456981009, 285.98609916543677, 286.1485063788829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5559, 5.536536, 4399.048, 792.337, 6.937624, 5497.056, 830.1646, 5.254096, 4362.198, 791.6688, 6.942782, 5496.584, 795.1736, 5.532227, 4399.263, 825.0683, 5.302825, 4374.841, 99.97945, 99.94301, 99.13947, 99.93649, 99.97939, 99.42679
35398.498600000006, 59.99971086536377, 60.00047217026556, 60.00166234761594, 32.62174469640138, 32.86562626972796, 32.77890572493247, 0.9999786030086266, 0.9999769090591505, 0.9999803877728277, 9305.299183997216, 9361.208315468304, 9355.453312847336, 225.39558449391825, 59.401490637018014, 63.749765431989545, 9307.341442828189, 9365.470754809468, 9350.514290787927, 286.4304885721956, 285.92061082333373, 286.101179208762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 786.67, 5.587935, 4392.083, 795.6444, 6.908153, 5499.635, 825.991, 5.293856, 4375.073, 797.4361, 6.894242, 5500.029, 801.4682, 5.49004, 4400.225, 818.3286, 5.360691, 4387.069, 99.81867, 99.98746, 99.4074, 99.99911, 100.0, 99.71276
35400.811440000005, 59.99607274330807, 59.99402867701382, 59.99467728399144, 32.61939466283984, 32.86250453050589, 32.79973937952704, 0.9999784154092399, 0.9999762334495373, 0.9999774573706712, 9312.45043940195, 9355.673498926244, 9353.844548858968, 226.24791802499203, 70.67783647859756, 67.05992679846713, 9309.42578132937, 9360.29113970752, 9344.04391232176, 286.4058185080916, 285.94274082071206, 286.1161095774122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 787.2811, 5.580975, 4394.795, 792.5121, 6.937071, 5496.998, 830.0287, 5.255753, 4362.482, 791.6882, 6.942782, 5496.471, 795.1736, 5.532044, 4399.155, 825.6249, 5.29843, 4374.198, 99.86948, 99.94511, 99.13941, 99.93445, 99.98065, 99.40292
35403.23016000001, 59.99624762213036, 59.99489141731434, 60.00018199036066, 32.62777100022918, 32.88978052640862, 32.79987843815517, 0.9999799116091681, 0.999978489436766, 0.9999787815307821, 9305.800586586643, 9368.375375603322, 9363.85359621832, 221.67175110248536, 63.69478329241247, 59.20110491305786, 9313.535259709952, 9368.093860387373, 9355.306387249697, 286.3578714071174, 285.8927161494738, 286.15860556940726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.733, 798.6406, 6.88697, 5500.21, 823.8557, 5.313735, 4377.822, 791.6688, 6.942782, 5496.472, 795.1736, 5.532227, 4399.1, 825.0087, 5.302276, 4374.777, 99.8814, 100.0, 99.4882, 99.93445, 99.98058, 99.42665
35405.54832, 59.998630791199425, 59.997154329434906, 59.99488396846959, 32.624110116551435, 32.8658678657196, 32.759096164375485, 0.9999786194844066, 0.9999735114057998, 0.9999772512853791, 9312.135938335123, 9359.040287222437, 9348.72988002819, 219.98098349086104, 66.82302414247192, 63.74610448065005, 9304.787890869613, 9360.87990081592, 9351.674184745461, 286.39731520281447, 285.91954214269145, 286.17027393489917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 794.5953, 5.536179, 4398.991, 804.9636, 6.831895, 5499.627, 817.4692, 5.368773, 4388.854, 785.3966, 6.989483, 5489.403, 788.9552, 5.570579, 4394.937, 831.3309, 5.242945, 4358.727, 99.97946, 99.99181, 99.74268, 99.80593, 99.88481, 99.06069
35407.80128, 59.99554211568177, 59.99767364938401, 59.99697306031181, 32.61674367294328, 32.8396616334336, 32.81090166081878, 0.9999789010685641, 0.9999727780447434, 0.9999739662539813, 9307.55410147323, 9353.365142551758, 9359.332445025895, 229.14209541642595, 68.09612779612576, 60.89021692981032, 9306.040183203892, 9357.327959194654, 9352.785690334518, 286.3240307857384, 285.8693640403147, 286.1948855784822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.574728, 4394.791, 798.6406, 6.886786, 5500.215, 823.8169, 5.314104, 4377.485, 791.6688, 6.942782, 5496.361, 795.1926, 5.532044, 4399.263, 825.0285, 5.302642, 4374.898, 99.88021, 100.0, 99.4869, 99.93542, 99.98185, 99.42806
35410.0798, 59.994798797297406, 59.9975724243816, 59.9959717226725, 32.617499991878745, 32.86131418236356, 32.77784128462717, 0.9999793718129267, 0.9999764837509607, 0.9999775254792607, 9304.000304630867, 9357.681944239175, 9346.488407623783, 225.44317053808663, 68.78264688486524, 64.66847856498953, 9309.788004541831, 9355.538108379385, 9350.611649175344, 286.3128350936038, 285.8824853221529, 286.0807597004481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.574728, 4394.791, 798.6406, 6.887154, 5500.38, 823.8557, 5.314472, 4377.541, 791.6882, 6.942047, 5497.208, 796.299, 5.522182, 4399.953, 823.3386, 5.321503, 4390.176, 99.88283, 100.0, 99.49597, 99.94783, 99.99274, 99.77533
35412.41348, 59.99665413475662, 59.99024987947429, 59.9926185000574, 32.61589554038238, 32.86309837572459, 32.79679907421503, 0.9999810297680527, 0.999977968517136, 0.9999754331111844, 9308.765611345227, 9355.980389647275, 9352.181127450276, 229.3820676532041, 65.0368319946142, 62.20618310167174, 9304.40311414622, 9358.08817539363, 9355.384959268104, 286.3866186328456, 285.90040022510806, 286.1120230455484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.0173, 5.6106, 4388.011, 792.5899, 6.932651, 5498.243, 829.0193, 5.27103, 4367.744, 794.7369, 6.922189, 5497.901, 797.2336, 5.521452, 4399.747, 824.8297, 5.301909, 4375.641, 99.72262, 99.9623, 99.23977, 99.96881, 99.99285, 99.42022
35414.75404, 59.99547365668814, 59.991006128296014, 59.991500196427076, 32.6333862945581, 32.87369454646574, 32.807976022567075, 0.999982720632221, 0.9999784610827172, 0.9999784572611505, 9306.214748433897, 9362.356498985946, 9351.451790078194, 229.7417529542381, 64.3178293762345, 62.4732976149694, 9309.936741671821, 9361.457441278637, 9349.464476911517, 286.3905875111117, 285.9143441251482, 286.04197340187324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.575085, 4394.843, 798.6406, 6.88697, 5500.151, 823.8363, 5.31484, 4378.219, 791.6882, 6.942782, 5496.467, 795.1926, 5.53241, 4399.042, 825.0087, 5.303008, 4375.01, 99.8814, 100.0, 99.48959, 99.93244, 99.98434, 99.42677
35417.100000000006, 59.99035934165437, 59.99441583204102, 59.988128980673594, 32.59346658719686, 32.87317238489587, 32.78060563256919, 0.999976756376102, 0.9999721428226945, 0.9999739076525205, 9299.898348369246, 9356.091824563671, 9347.169997418647, 226.2722718832979, 65.18242410724673, 65.97917326844163, 9311.833536272225, 9357.277647228908, 9346.923267073747, 286.35788509488975, 285.8769193417227, 286.1098365615389, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.5504, 5.540284, 4398.942, 804.9053, 6.832263, 5499.565, 817.4692, 5.36951, 4388.633, 785.416, 6.989116, 5489.573, 788.9361, 5.570579, 4395.102, 831.3309, 5.243128, 4358.672, 99.97635, 99.99069, 99.757, 99.80901, 99.8861, 99.05934
35419.407600000006, 59.98554734833618, 59.98673501514221, 59.984130997176536, 32.63573460148066, 32.85429356570562, 32.806742799998034, 0.9999747868529871, 0.9999727104696375, 0.9999798669687975, 9300.074642615322, 9353.665942637032, 9356.442199891946, 229.1428891401979, 70.45062107785816, 58.668045129833445, 9313.310565825812, 9359.885212741081, 9348.600154409834, 286.3311012186245, 285.8632590547903, 286.17808627199537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 5.574728, 4394.849, 798.6406, 6.88697, 5500.328, 823.6228, 5.312447, 4377.822, 791.6688, 6.942782, 5496.419, 795.1926, 5.53241, 4399.315, 825.0285, 5.302825, 4374.839, 99.87759, 100.0, 99.4804, 99.9335, 99.98185, 99.42796
35421.7736, 59.98305598695564, 59.98098541582235, 59.98170980251517, 32.64652463070062, 32.85029874495961, 32.794468250718964, 0.9999810324245371, 0.9999743746566655, 0.9999789008575438, 9306.890493949824, 9354.288771659969, 9354.36203708926, 231.2996299698366, 67.35930832354143, 62.158722368425515, 9312.641885843814, 9358.282582717262, 9352.031312234107, 286.42434849970886, 285.904088604123, 286.0705403987186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574907, 4394.791, 798.66, 6.886786, 5500.328, 823.7198, 5.31392, 4377.095, 791.6882, 6.942782, 5496.472, 795.1926, 5.53241, 4399.43, 824.949, 5.302642, 4374.725, 99.88152, 99.9994, 99.47803, 99.9334, 99.98062, 99.43067
35424.11348, 59.98015875432625, 59.97554764096844, 59.98026967557663, 32.61667616551873, 32.846155600508496, 32.79710231264241, 0.9999791971294979, 0.9999751449508621, 0.9999784448284793, 9304.870483139426, 9355.777219938773, 9340.906676314798, 225.48894661576412, 67.77942883316337, 60.80478453795877, 9309.74214087386, 9361.455478732094, 9352.710959888835, 286.3953800417511, 285.7825683096152, 286.07301211237746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.0173, 5.610957, 4387.857, 792.3564, 6.937624, 5497.114, 830.1064, 5.254832, 4362.311, 797.9216, 6.892587, 5499.918, 801.4682, 5.490406, 4400.286, 819.4419, 5.346591, 4384.367, 99.72262, 99.94613, 99.14198, 99.99605, 100.0, 99.6475
35426.46936, 59.97712947826636, 59.9771666019074, 59.97734658560795, 32.64026232920135, 32.875862020533525, 32.805876093937705, 0.9999793625783676, 0.9999794618926207, 0.9999769337126053, 9313.871271449338, 9364.475475165851, 9356.62783876896, 219.240959143513, 65.4237860061503, 64.78281548257826, 9317.044991878209, 9365.218337471919, 9356.332881932472, 286.3608325965491, 285.93260393797516, 286.2052274446508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.3063, 5.574728, 4394.958, 798.66, 6.88697, 5500.151, 823.7587, 5.314472, 4377.542, 791.6494, 6.942598, 5496.418, 795.1736, 5.532227, 4399.377, 825.1279, 5.302642, 4374.894, 99.88402, 100.0, 99.4882, 99.93243, 99.97929, 99.428
