TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35706.11812000001, 59.97854740825612, 59.97682416291433, 59.97647166562787, 32.61190498085401, 32.83527764195802, 32.730716995980515, 0.9999803680224058, 0.999975868910756, 0.9999772163465359, 9294.615429328682, 9353.262260666732, 9349.29660139267, 231.88702716803436, 64.3660337877377, 63.09078588725151, 9294.008624997821, 9354.391906902489, 9350.496176502396, 286.4432994897167, 285.950936523921, 286.17064349685114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.959, 5.54653, 4398.346, 797.6483, 6.89489, 5499.903, 824.7875, 5.305084, 4375.298, 788.4841, 5.573368, 4394.78, 801.5063, 5.49004, 4400.448, 829.3626, 6.577707, 5455.723, 99.9572, 99.99673, 99.43356, 99.87743, 100.0, 99.18302
35708.45868, 59.97879956607179, 59.979874607281246, 59.981523201604936, 32.559124592719655, 32.83681400553268, 32.76848081496007, 0.9999785132726724, 0.9999770249302827, 0.9999786674210107, 9300.96575286785, 9351.501212247773, 9345.556573622052, 225.7669365672873, 64.34936616761797, 60.985819294503926, 9301.723600850148, 9353.885224502434, 9343.267502605066, 286.40109857649526, 286.1397100144539, 286.2264891052027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.67, 5.584723, 4393.204, 797.6873, 6.89489, 5500.067, 824.8069, 5.3049, 4375.42, 788.4841, 5.573551, 4394.727, 801.5063, 5.489858, 4400.392, 817.5134, 6.710835, 5477.603, 99.84413, 99.99673, 99.43994, 99.87876, 100.0, 99.63599
35710.73992, 59.98070242786598, 59.979143965824925, 59.97794737900071, 32.57186343717951, 32.83104919244736, 32.78448758579129, 0.9999756942029816, 0.999970464035062, 0.9999756707898025, 9310.77402027934, 9360.246170817662, 9345.12700493556, 233.56145297825196, 74.54375272117085, 63.88060875884821, 9296.251778120537, 9357.109395001575, 9348.666447254149, 286.4860063001357, 286.08789194839994, 286.2320447895933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 780.4203, 5.619345, 4385.589, 791.3642, 6.94536, 5496.336, 831.2128, 5.244156, 4359.053, 794.7952, 5.534389, 4398.916, 795.2689, 5.531679, 4399.156, 816.6585, 6.719076, 5487.073, 99.6724, 99.93101, 99.07464, 99.97275, 99.98562, 99.77074
35713.10824, 59.977844752246135, 59.977786016542744, 59.98183662875314, 32.610634312214835, 32.83235237513709, 32.784035297975905, 0.99997661018004, 0.9999798516434762, 0.9999786788020706, 9302.320867548293, 9355.11352513568, 9350.814206525194, 219.5860502092296, 61.78636499338381, 58.85424533839432, 9305.011692920454, 9355.841210924627, 9346.609955272444, 286.41811594755023, 286.0436907087945, 286.0880109543662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.424, 797.6873, 6.895074, 5499.957, 824.7487, 5.305268, 4375.248, 788.5035, 5.573368, 4394.78, 800.1521, 5.499172, 4400.098, 822.9211, 6.650589, 5473.593, 99.8427, 99.99781, 99.43467, 99.87862, 100.0, 99.52375
35715.472160000005, 59.979148948622175, 59.97845321791247, 59.97656981085161, 32.6078874052667, 32.80766610234039, 32.75350868652585, 0.9999802314057701, 0.9999758272557308, 0.9999799513576633, 9300.435834259648, 9360.40680639485, 9344.489874528743, 218.38639923309222, 64.87708534253215, 59.05995311573133, 9297.595856995476, 9355.810154127128, 9340.86507795786, 286.3939825199686, 286.08355774737777, 286.2119433496106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584365, 4393.366, 797.7845, 6.891391, 5500.329, 824.0693, 5.311343, 4387.014, 786.0568, 5.591202, 4390.606, 790.8054, 5.559438, 4396.082, 828.6071, 6.583567, 5456.47, 99.84782, 100.0, 99.77257, 99.79729, 99.90954, 99.2154
35717.87092, 59.97691091546692, 59.97690930279927, 59.97626095452793, 32.60514258055552, 32.83321313699374, 32.790915440249506, 0.9999781445919073, 0.9999773662544331, 0.9999741336051182, 9308.778137834626, 9359.615393723796, 9345.815118535857, 222.03120344463923, 67.35464163760844, 53.92710876035085, 9305.076488230165, 9355.7764108695, 9354.206933571244, 286.4026733275002, 285.96024304604134, 286.27706992740457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.7115, 5.564377, 4395.951, 799.9052, 6.879971, 5500.223, 824.3799, 5.309134, 4375.583, 788.4259, 5.573551, 4394.78, 795.2499, 5.531679, 4399.428, 823.0205, 6.651871, 5473.884, 99.90658, 100.0, 99.43608, 99.87996, 99.98057, 99.52271
35720.1892, 59.978804514319805, 59.9784808650191, 59.97732218795833, 32.600724957510835, 32.83370364920474, 32.788853145664504, 0.9999830830646018, 0.9999779958937659, 0.9999796643148273, 9299.025958338783, 9364.64802927703, 9356.102320432636, 223.97902127882844, 65.09496813472379, 56.13616717297623, 9316.328238339473, 9358.903910582678, 9348.965084276779, 286.48695952011917, 286.12999072040776, 286.3155519813698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.7224, 5.547066, 4398.126, 797.6483, 6.895074, 5499.956, 824.8069, 5.302507, 4375.586, 788.5035, 5.573368, 4394.78, 795.2499, 5.531862, 4399.264, 822.9808, 6.651871, 5473.828, 99.95849, 99.9978, 99.41797, 99.87876, 99.98184, 99.52274
35722.559440000005, 59.976007431131464, 59.9738534491236, 59.98142039507297, 32.62411957476346, 32.85642863191138, 32.780145033768044, 0.9999772608508086, 0.999971694751445, 0.9999790445488247, 9303.783659350145, 9362.462668678185, 9347.975273813661, 227.427660816782, 73.21591640138013, 60.274675776198364, 9307.895739633015, 9362.124635956712, 9350.28651160941, 286.3969685101037, 286.19265814067217, 286.23643181640387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 799.2874, 5.505304, 4400.362, 791.3253, 6.94536, 5496.281, 831.1546, 5.244892, 4359.284, 794.7563, 5.53494, 4398.915, 801.4682, 5.490223, 4400.446, 816.5591, 6.719808, 5487.47, 100.0, 99.93098, 99.06921, 99.97394, 100.0, 99.76867
35724.956360000004, 59.980892110795686, 59.97953818117251, 59.97761616377189, 32.61507105670794, 32.83489250682211, 32.760722391140355, 0.9999796783651935, 0.9999776070272083, 0.9999788429469624, 9304.475920197605, 9357.73040970915, 9344.891401433995, 222.2891295441941, 61.3369736926054, 58.17947789965365, 9306.1175829189, 9361.636222989462, 9352.29065366538, 286.43951742255445, 286.13849672055, 286.2112494147189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9787, 5.546174, 4398.179, 797.6678, 6.894706, 5500.18, 824.9428, 5.304532, 4375.471, 788.5229, 5.573368, 4394.78, 795.2499, 5.531862, 4399.155, 823.0801, 6.649856, 5473.595, 99.9572, 100.0, 99.43741, 99.87623, 99.98432, 99.51853
35727.323200000006, 59.980849835443486, 59.977216026908685, 59.978685734972274, 32.59584778076967, 32.8258731224931, 32.76399656950698, 0.9999773729815251, 0.9999771963697519, 0.9999781118818042, 9301.95590120156, 9355.242418252077, 9346.003606554501, 218.80092376249002, 66.99898617196914, 62.99685297032738, 9296.996417326187, 9356.877445118149, 9346.17343603361, 286.4377045036583, 286.10294536019813, 286.3781340888373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9787, 5.546174, 4398.236, 797.6873, 6.89489, 5500.063, 824.8069, 5.303427, 4375.309, 788.5229, 5.573735, 4394.456, 801.8879, 5.483466, 4400.208, 825.3466, 6.624219, 5464.378, 99.9597, 99.9978, 99.43225, 99.87616, 100.0, 99.40927
35729.70276, 59.98287531716232, 59.982550868087635, 59.982345240015164, 32.6078744327367, 32.8361861875049, 32.78642526768337, 0.9999780783642557, 0.9999758016601233, 0.9999798978447081, 9302.233144263993, 9361.619557119082, 9350.375471255062, 225.68769932285045, 64.64227032130839, 59.45004253954676, 9298.289228544885, 9356.50453930172, 9342.242876697715, 286.5026405572288, 286.20034440977537, 286.25951141480436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.684, 803.5823, 6.849394, 5500.344, 820.6334, 5.336929, 4382.018, 785.6685, 5.589915, 4392.615, 803.3375, 5.481639, 4400.162, 823.7164, 6.642898, 5473.487, 99.85034, 100.0, 99.6056, 99.83076, 100.0, 99.49772
35732.00888, 59.978945844842116, 59.98278050773518, 59.98327516536634, 32.57223419404782, 32.7985088798757, 32.743611319814924, 0.9999802461728186, 0.9999748103060163, 0.9999795236121061, 9303.472816281595, 9356.079282900548, 9338.58816409497, 226.2464930168535, 67.55609764245946, 56.16508462574802, 9297.334631921101, 9354.16328239675, 9344.317145108407, 286.40681355072866, 286.0588066057672, 286.27290204313545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.7312, 5.560272, 4396.317, 797.7067, 6.89489, 5499.9, 824.5352, 5.304348, 4375.808, 788.5424, 5.573184, 4394.839, 801.5063, 5.49004, 4400.336, 822.9211, 6.651871, 5474.343, 99.91489, 99.99678, 99.43745, 99.88131, 100.0, 99.52161
35734.432080000006, 59.98411025602129, 59.98225247284256, 59.983329129906444, 32.61353843401142, 32.80993597366942, 32.7601783186071, 0.9999797100297033, 0.9999670516789592, 0.9999782575619343, 9304.306602536843, 9355.9313398487, 9344.998242736101, 229.66838898819242, 74.89545745831992, 60.747325272228636, 9306.718687826895, 9357.199072714662, 9342.698202186555, 286.47098949610233, 286.06709969614553, 286.1966919381916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 781.2681, 5.614705, 4385.642, 791.442, 6.945176, 5496.225, 831.0964, 5.245076, 4359.167, 794.7952, 5.534389, 4399.027, 795.2499, 5.531862, 4399.206, 816.5989, 6.719808, 5487.697, 99.67841, 99.93004, 99.07839, 99.97648, 99.98054, 99.77177
35736.71604, 59.98498943691146, 59.983461440408064, 59.98042131946073, 32.60963768983472, 32.81631333127175, 32.7705880030064, 0.9999794660733993, 0.999978792103854, 0.9999764447111538, 9299.987837946484, 9356.113118494153, 9353.055535823245, 218.52489860593323, 62.16727001942786, 62.46635143511594, 9307.273672219873, 9355.890667149462, 9360.79429844627, 286.44422698273684, 286.0517172903393, 286.2431498878122, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.256, 797.6678, 6.89489, 5500.069, 824.8069, 5.304532, 4375.421, 788.5229, 5.573551, 4394.892, 801.4873, 5.490223, 4400.392, 822.9211, 6.652054, 5473.594, 99.84782, 99.99985, 99.43741, 99.87997, 100.0, 99.52896
35739.05664, 59.982498817224275, 59.98347508983594, 59.98461268549514, 32.62284357176236, 32.84880183138123, 32.78378067326028, 0.9999813085379693, 0.9999779405276228, 0.999980965674989, 9298.120719038638, 9366.503056783227, 9356.199107900204, 217.73070459580094, 58.31657890167925, 62.27162889410238, 9310.083204949811, 9366.563314202971, 9346.960392062043, 286.44672663438564, 286.0839792246703, 286.19346343519277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584544, 4393.141, 797.6678, 6.894706, 5499.902, 824.8069, 5.303979, 4375.419, 788.5229, 5.573368, 4394.892, 795.2499, 5.531862, 4399.269, 816.6188, 6.719808, 5487.646, 99.84532, 99.99681, 99.4385, 99.88251, 99.98304, 99.76871
35741.42532, 59.98347080248755, 59.98623248408956, 59.98609163699674, 32.61693136148902, 32.8486480474699, 32.80521462487802, 0.999974902644928, 0.9999740148099828, 0.9999765982393363, 9302.90161209751, 9359.722271925613, 9353.804520627553, 222.37386819208723, 66.75057819749009, 65.55137839218241, 9303.80863728308, 9358.288289512684, 9349.085287981194, 286.42299986463325, 286.0593786421464, 286.29651513785166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.0181, 5.546174, 4398.231, 803.9519, 6.840921, 5499.988, 818.5175, 5.35957, 4387.136, 782.2313, 5.609221, 4387.818, 789.1078, 5.569665, 4395.695, 811.3105, 6.768335, 5493.483, 99.9584, 99.99838, 99.71264, 99.72306, 99.89597, 99.89546
35743.7652, 59.98674164597243, 59.98589322261812, 59.98232129350235, 32.561013825744155, 32.842658481644555, 32.76963609625686, 0.9999793031132309, 0.9999776565935506, 0.9999798109531676, 9299.054276600109, 9348.94542381049, 9345.556724056096, 227.12928552022925, 67.99274737476708, 60.43506688011257, 9299.914000614697, 9360.912561765192, 9345.190119528432, 286.45945053345116, 286.12617641422116, 286.2812446966505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.67, 5.584365, 4393.198, 797.6873, 6.895074, 5500.126, 824.8458, 5.306005, 4374.625, 788.5035, 5.573184, 4394.728, 795.2689, 5.531679, 4399.429, 816.7181, 6.719076, 5486.834, 99.84663, 99.99878, 99.45152, 99.87998, 99.98562, 99.76975
35746.09532, 59.985716095321976, 59.98551978077165, 59.983038189286276, 32.57391806753156, 32.81705992894141, 32.75525684335911, 0.999977476663124, 0.9999718293368716, 0.9999797216038846, 9295.827342887804, 9350.057146841558, 9339.340134400443, 229.8143636814737, 70.65307321200908, 59.823015404369926, 9300.29367311384, 9350.711777580003, 9340.00158789317, 286.4669858275404, 286.07770950459724, 286.27419042195476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6503, 5.584723, 4392.237, 796.3643, 6.905574, 5499.267, 830.3005, 5.265324, 4365.684, 792.4649, 5.549465, 4398.407, 800.6099, 5.49625, 4400.45, 822.8615, 6.6548, 5473.648, 99.838, 99.98527, 99.21869, 99.95392, 100.0, 99.53828
35748.42136, 59.987521263949716, 59.98605025156157, 59.98653458525059, 32.61741467585229, 32.87391715410344, 32.82297089604121, 0.9999784395870738, 0.9999689834425987, 0.9999801330066173, 9307.786757342463, 9362.566405926222, 9354.00674139202, 221.99233360998437, 67.51486622866287, 59.279073339191655, 9299.556699816952, 9363.736902142364, 9349.60712226972, 286.4373775367883, 286.0678092825562, 286.2231748247024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 783.7128, 5.597929, 4391.179, 796.4421, 6.905205, 5499.759, 825.6805, 5.29901, 4374.784, 788.5229, 5.573184, 4394.839, 795.2499, 5.531497, 4399.263, 816.6188, 6.718343, 5487.352, 99.79219, 99.99421, 99.40751, 99.8749, 99.98184, 99.76139
35750.76116, 59.993648163109064, 59.99177578199127, 59.99247589183458, 32.58480878574871, 32.83543992941882, 32.776101816793926, 0.9999788014691469, 0.9999818585964383, 0.9999810074685136, 9303.142877330576, 9358.861161350169, 9353.02410242383, 225.01531151604286, 58.76827248775953, 61.796058709357794, 9299.893390007148, 9359.385809112948, 9351.748222156584, 286.46462932164326, 286.1119606976616, 286.33039658128064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.67, 5.584365, 4393.366, 797.6678, 6.89489, 5500.067, 824.7875, 5.305084, 4375.535, 788.5035, 5.573184, 4394.78, 795.2499, 5.531497, 4399.207, 823.0205, 6.65242, 5474.229, 99.84783, 99.99771, 99.44258, 99.87877, 99.98057, 99.52683
35753.16216, 59.9942530145731, 59.99528169178665, 59.99666335422199, 32.608347945588214, 32.80475078425852, 32.7583294749662, 0.9999776078421078, 0.9999733081915526, 0.9999772685116731, 9300.401600518631, 9358.414608749907, 9349.282281787726, 217.53865927988454, 69.71159382712995, 61.031175139244965, 9300.402689310235, 9349.568390506498, 9350.71544637358, 286.45879964524664, 285.9723750624501, 286.29033991325286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.0181, 5.546174, 4398.399, 803.9714, 6.840921, 5499.988, 818.4592, 5.35957, 4387.36, 782.2313, 5.609589, 4387.707, 789.0506, 5.570031, 4395.103, 829.2234, 6.577524, 5455.374, 99.9597, 99.99838, 99.70099, 99.7192, 99.88729, 99.18512
35755.475360000004, 59.99323275705125, 59.99911104562076, 59.99380489364926, 32.55910553555699, 32.82803709162726, 32.765711033862324, 0.9999770693090582, 0.9999760878808295, 0.9999802590199576, 9301.856390923942, 9350.715441203762, 9347.930750515421, 225.5226729481019, 63.02073110362289, 63.4475676374002, 9301.699050291962, 9353.349832248685, 9347.534598146869, 286.47798189967716, 286.1276736353277, 286.27928656471175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584365, 4393.309, 797.6873, 6.89489, 5500.069, 824.7875, 5.304348, 4375.027, 788.5229, 5.573184, 4394.669, 795.288, 5.531679, 4399.321, 823.0006, 6.652237, 5473.884, 99.84532, 99.99568, 99.42724, 99.87998, 99.98317, 99.52477
35757.77480000001, 59.99700116240107, 59.993082441709646, 59.99606710106876, 32.62147290179954, 32.844613974465624, 32.79728002761556, 0.9999790970219525, 0.9999741629255914, 0.9999780433953215, 9306.230404169095, 9362.168288976927, 9350.131267709585, 225.36032425489157, 67.8052253772421, 57.87141858671555, 9309.607871671626, 9357.520104901128, 9352.634934293343, 286.43353765828056, 286.01063417791653, 286.24439767077797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.0181, 5.54653, 4398.399, 797.6678, 6.895074, 5500.069, 824.7875, 5.303795, 4375.019, 788.5035, 5.573368, 4394.781, 795.3071, 5.529853, 4399.744, 821.5294, 6.672746, 5479.651, 99.96221, 100.0, 99.43084, 99.87612, 99.99278, 99.6027
35760.060040000004, 59.99577079798692, 59.99695968336757, 59.998375060926726, 32.61808941673463, 32.83867701226017, 32.771848401360494, 0.9999804472084126, 0.9999727567894532, 0.9999786450766124, 9303.728347627768, 9352.7680030995, 9351.081486991894, 226.2617949919927, 67.64336954054306, 57.62674602141391, 9308.705034809327, 9356.466776617044, 9343.614883240003, 286.4123776243923, 286.0664918207212, 286.2833024521762, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 799.3071, 5.505483, 4400.525, 791.3447, 6.94536, 5496.338, 830.9022, 5.246917, 4361.803, 793.4553, 5.546891, 4397.719, 798.607, 5.512138, 4400.06, 821.2113, 6.670549, 5475.658, 100.0, 99.93201, 99.11471, 99.94675, 99.99732, 99.56532
35762.43116, 59.998165392223, 59.99789864420522, 59.998279001990404, 32.632346183946524, 32.86106849216416, 32.82255655878771, 0.9999785944763606, 0.9999776693787709, 0.9999789299168408, 9306.32484434883, 9367.21383633391, 9354.978461115663, 219.3350068151708, 63.33390993767989, 66.50083559200073, 9313.785201175911, 9360.967857990281, 9361.384383163771, 286.5114162926687, 286.07706169819636, 286.30364875626884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9984, 5.546174, 4398.236, 797.6873, 6.895074, 5500.126, 824.7681, 5.305636, 4375.585, 788.5035, 5.573368, 4394.727, 795.2499, 5.531862, 4399.041, 816.6387, 6.718709, 5487.295, 99.95851, 99.9978, 99.44372, 99.88127, 99.97679, 99.76343
35764.74008, 60.00305410314277, 60.002310206782724, 60.00391131918834, 32.60754301283443, 32.84162403575053, 32.78780968749242, 0.9999774625393804, 0.999974563835291, 0.9999776900187851, 9303.755655014098, 9358.579942908838, 9345.102268033575, 218.73411846446015, 64.08349237211678, 63.60012171836195, 9307.326306189869, 9359.352697976783, 9348.11578227317, 286.51192516453807, 286.12394619168947, 286.2394354923859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 789.0949, 5.572765, 4394.631, 802.6484, 6.84921, 5499.928, 818.071, 5.362147, 4387.37, 782.2508, 5.609221, 4387.818, 789.0696, 5.570213, 4395.21, 810.3562, 6.781703, 5495.568, 99.88993, 100.0, 99.71271, 99.72173, 99.89224, 99.91802
35767.106680000004, 60.000342539797, 60.00060426053297, 59.99766272975917, 32.61173183476631, 32.852491612852425, 32.799432454890535, 0.9999743571403118, 0.9999754382896289, 0.9999762345048802, 9297.606205146325, 9353.549250956317, 9352.419991950408, 221.53412783440035, 69.1281102221783, 64.48665998030265, 9310.740655843276, 9357.486676236036, 9350.888532915296, 286.44555669046105, 285.9803250120917, 286.2001370807535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.399, 797.6873, 6.89489, 5500.01, 824.7681, 5.304532, 4374.736, 788.5035, 5.573368, 4394.839, 795.2689, 5.531679, 4399.212, 816.6585, 6.718709, 5487.065, 99.96221, 99.99985, 99.43486, 99.8813, 99.98432, 99.76662
35769.41188, 59.998718275523096, 59.9993907505265, 59.99758300484254, 32.600272777038164, 32.847563911877074, 32.7727586200771, 0.9999797583492815, 0.9999759475912204, 0.9999813391946877, 9294.71735875458, 9355.196261062818, 9349.006577916447, 221.36713947797944, 67.92545414036431, 58.642038941350165, 9303.681302944138, 9358.762913257275, 9348.26974842622, 286.4140048561424, 286.0537653450673, 286.26417081646866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584544, 4393.366, 797.6873, 6.89489, 5500.069, 824.8846, 5.303979, 4374.516, 788.5229, 5.573184, 4394.78, 795.2689, 5.531679, 4399.208, 816.6585, 6.718709, 5487.067, 99.84782, 99.99985, 99.42962, 99.8773, 99.98068, 99.76343
35771.790680000006, 59.99866013477459, 59.998805603180394, 59.99888152162696, 32.608649553766526, 32.83930563006534, 32.78710098889135, 0.9999789109710148, 0.9999719660587361, 0.9999782817795023, 9300.489071060856, 9358.546014455715, 9351.352739756117, 230.61476226323248, 70.10534692790861, 58.8372676956385, 9309.124034147344, 9352.027231622902, 9358.807595653114, 286.3060908271593, 285.9473246403057, 286.1790283208863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 780.4203, 5.619524, 4385.537, 791.3447, 6.94536, 5496.229, 831.1546, 5.244708, 4359.111, 794.8146, 5.534572, 4399.027, 801.4873, 5.49004, 4400.448, 822.8615, 6.652054, 5474.681, 99.6737, 99.93004, 99.0706, 99.97648, 100.0, 99.53826
35774.122800000005, 59.99930101434499, 60.00068280188369, 59.992353724387556, 32.57705101465862, 32.84387431180169, 32.778629843064266, 0.9999800755533076, 0.9999732669998481, 0.9999766069336292, 9299.148626644634, 9349.761967475588, 9350.754086585797, 222.85803115784347, 64.96138379021068, 60.02310033282538, 9295.815461919652, 9355.275127295989, 9340.462734135512, 286.2795074779628, 285.96950409433066, 286.2325970386106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584544, 4393.256, 797.6873, 6.895074, 5499.95, 824.8458, 5.303979, 4375.531, 788.5035, 5.573368, 4394.727, 795.2499, 5.531862, 4399.206, 819.7004, 6.686846, 5478.739, 99.84521, 99.99769, 99.43617, 99.87876, 99.98054, 99.64214
35776.47084, 59.994936414095825, 60.00137717727082, 59.995500991616325, 32.58174206873261, 32.79912886319556, 32.74233839659711, 0.9999750805978891, 0.999973219204502, 0.999979519994628, 9289.207991860116, 9342.628456982615, 9338.662959987589, 222.84586495536087, 65.151369606966, 66.34945436828639, 9290.484217479665, 9344.952403883184, 9337.837167378319, 286.28131395332383, 285.9520006849213, 286.2455408007187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584544, 4393.366, 797.9985, 6.888075, 5500.393, 832.9211, 5.227221, 4350.426, 785.5519, 5.593041, 4390.549, 790.8818, 5.559073, 4395.751, 828.3288, 6.584848, 5456.528, 99.84783, 100.0, 98.91872, 99.80111, 99.91321, 99.22488
35778.773, 59.99519087110096, 59.99584899335658, 59.99197275427454, 32.60147706136471, 32.8528479870047, 32.79518876163949, 0.9999724608244808, 0.9999736705177656, 0.9999787543618378, 9296.65206422175, 9354.504954617747, 9344.459057847236, 228.72449161950726, 69.09475149444461, 60.35740515057728, 9300.453188530373, 9352.668916945966, 9342.50268444851, 286.42047912913455, 286.0130417891308, 286.2287692563255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 791.2241, 5.560986, 4396.422, 801.0336, 6.870024, 5500.243, 833.0958, 5.231087, 4356.141, 788.2123, 5.57539, 4394.667, 795.1926, 5.532227, 4399.261, 823.1597, 6.649124, 5474.055, 99.91821, 100.0, 98.97974, 99.87626, 99.98177, 99.53205
35781.0892, 59.99604931172535, 59.99512162916291, 59.99129930860357, 32.588574263706924, 32.81718271084094, 32.77181560881642, 0.9999758030008353, 0.9999718903335831, 0.9999780334365362, 9298.89869187513, 9343.682701251671, 9344.939565841547, 224.8015361125922, 70.76368959139381, 64.68139766746935, 9304.85190647304, 9352.313530035975, 9346.472233432596, 286.40259376102586, 286.04010880266696, 286.30377641639535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 797.6678, 6.89489, 5500.009, 831.1934, 5.24434, 4359.398, 788.5229, 5.573184, 4394.838, 795.2499, 5.531862, 4399.155, 822.9609, 6.651871, 5474.056, 99.84521, 99.99878, 99.06276, 99.88128, 99.98304, 99.5269
35783.392320000006, 59.99096910232741, 59.99211841243948, 59.992377240238646, 32.60872176973318, 32.829558672549396, 32.804880681278775, 0.9999799279688362, 0.999972302019213, 0.9999735073724194, 9303.381262998912, 9358.91469115939, 9350.138993522385, 223.5619205631324, 65.33285387702654, 62.69450468292729, 9310.842324634094, 9358.009680425213, 9355.13277629239, 286.41156740137905, 285.9961402672634, 286.2970793542776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 780.4598, 5.619345, 4385.699, 791.3447, 6.94536, 5496.229, 824.9428, 5.304716, 4375.366, 794.8146, 5.534756, 4399.085, 801.4873, 5.49004, 4400.391, 816.6387, 6.719991, 5487.412, 99.67358, 99.93092, 99.43874, 99.97264, 100.0, 99.76973
35785.70236, 59.98858825734362, 59.98968538669708, 59.988809832842755, 32.58862099244885, 32.821121639664725, 32.77003763498553, 0.9999768491701531, 0.9999714478270585, 0.9999735751890872, 9303.188839520157, 9351.54337715814, 9344.123776863938, 224.8818885426017, 69.71822552816457, 63.64638099616519, 9307.619372824545, 9347.660702320067, 9344.797783299766, 286.36637443496784, 285.936067421248, 286.20883297475143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.418, 797.6678, 6.894706, 5500.067, 831.077, 5.243972, 4359.111, 788.5229, 5.573551, 4394.78, 795.2499, 5.531679, 4399.098, 822.9012, 6.652969, 5473.943, 99.84902, 99.99781, 99.06931, 99.87997, 99.97928, 99.52484
35788.079320000004, 59.98796258024854, 59.985433375789135, 59.986768176027454, 32.60420726000704, 32.816707113172086, 32.73779949379508, 0.999978690277691, 0.9999770365428801, 0.9999773719496772, 9300.349558694184, 9356.945063412446, 9352.419365808164, 220.27819989767158, 65.94437154761863, 59.743084901143675, 9305.85000459622, 9352.46197222418, 9351.425152109645, 286.35275113526177, 285.88555011038443, 286.17911119864624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.309, 797.6678, 6.89489, 5499.956, 824.9816, 5.303059, 4375.246, 788.5035, 5.573551, 4394.955, 795.2499, 5.531862, 4399.374, 823.1, 6.65242, 5473.139, 99.84401, 99.99886, 99.436, 99.8825, 99.98436, 99.51022
35790.443640000005, 59.98615594891854, 59.98619308506166, 59.98502579207937, 32.60041466110804, 32.87200534120915, 32.76489663712977, 0.9999784955667638, 0.9999765449600285, 0.9999761000204858, 9297.601639299592, 9358.862759866848, 9346.951253759886, 228.67341950516402, 68.58575474724671, 65.93244360985273, 9297.798251508391, 9353.923876366136, 9347.1462654986, 286.4324352325201, 285.98655174888813, 286.1548027925971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9984, 5.545995, 4398.179, 803.9714, 6.840736, 5499.93, 818.5175, 5.359754, 4387.412, 782.5615, 5.60444, 4389.515, 790.9199, 5.559073, 4396.89, 826.9769, 6.609936, 5465.873, 99.9572, 99.99844, 99.71251, 99.74907, 99.92791, 99.34057
35792.81416, 59.98590401493035, 59.98383814125479, 59.9836375892768, 32.58201584119882, 32.81278267806769, 32.78178540420776, 0.9999751778916308, 0.9999791012243875, 0.9999781806213784, 9304.750177644743, 9352.72404688976, 9341.148136949178, 227.98766168719476, 65.1226012574939, 59.178158195323704, 9304.80581413498, 9345.61627729321, 9342.146876766868, 286.46193447184555, 285.975673341196, 286.2625027553904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 787.1234, 5.582046, 4394.689, 797.6873, 6.894706, 5499.897, 824.8069, 5.304348, 4375.136, 788.5229, 5.573551, 4394.722, 795.2689, 5.531679, 4399.212, 823.0603, 6.649673, 5473.477, 99.86456, 99.9988, 99.45143, 99.87864, 99.98068, 99.5394
35795.15688, 59.98660787109066, 59.98684394171715, 59.983376508104925, 32.60676423238206, 32.84848071848834, 32.77013545855407, 0.9999768689320097, 0.999971321043698, 0.9999795533147804, 9305.981659601683, 9356.83215894266, 9349.016826459643, 229.08265120095712, 69.46178204772741, 62.08575389690486, 9305.06584595606, 9357.284152882072, 9348.737204112791, 286.4061060029462, 286.03030975497336, 286.1720395099439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 795.8176, 5.528505, 4400.155, 793.6794, 6.930256, 5497.402, 829.9899, 5.255937, 4360.367, 794.6786, 5.534756, 4398.861, 801.4873, 5.490406, 4400.391, 816.6585, 6.719076, 5487.352, 99.99761, 99.95137, 99.12639, 99.97527, 100.0, 99.76865
35797.523760000004, 59.987397873524074, 59.98562618854805, 59.979865672147895, 32.63183180486347, 32.85251556855572, 32.80161614767756, 0.9999782133211861, 0.9999786901702696, 0.9999759605950572, 9300.148743906064, 9357.349075166747, 9354.149930216709, 216.74114355109305, 61.392331659259526, 64.6389977979943, 9305.875697945692, 9357.31681215687, 9351.54621078993, 286.472568257227, 286.0408490626094, 286.248311799914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.373, 5.543853, 4398.347, 797.6678, 6.895074, 5500.009, 824.8652, 5.304532, 4375.247, 788.5424, 5.573184, 4394.833, 795.2499, 5.531679, 4399.423, 823.0603, 6.650772, 5473.823, 99.96222, 99.99982, 99.44516, 99.87623, 99.98187, 99.52265
35799.92528, 59.98653766386829, 59.991397693016225, 59.987224781098746, 32.63315408371264, 32.87155761323459, 32.8198769076707, 0.9999771053232207, 0.9999761428502831, 0.9999791242403406, 9314.289160380356, 9363.920513480156, 9355.43861491287, 222.49836112153375, 63.19459260833082, 62.78003429071714, 9313.337854220232, 9358.948903861841, 9352.206329242596, 286.2558984773426, 285.80620730021315, 286.0634385223362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9787, 5.54653, 4398.289, 797.6678, 6.89489, 5499.898, 824.8846, 5.305452, 4375.42, 788.5035, 5.573735, 4394.838, 795.2689, 5.531679, 4399.207, 816.6585, 6.719442, 5487.409, 99.96351, 99.99982, 99.43997, 99.87744, 99.98057, 99.76662
35802.33252, 59.99015327384142, 59.987791861325135, 59.985402078737955, 32.61048293162215, 32.820821854612284, 32.80695264108888, 0.9999766686988494, 0.9999712485432962, 0.999977067425991, 9300.387616860193, 9359.516207785891, 9347.578205329446, 226.36784699746318, 64.59008180688033, 63.69197020051479, 9308.812178810269, 9359.171467721493, 9350.558802323956, 286.37352354683946, 286.06043439856535, 286.2711190508049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.309, 803.9908, 6.840921, 5499.936, 818.498, 5.36049, 4386.567, 782.2702, 5.609221, 4387.814, 789.0887, 5.569848, 4395.323, 810.3959, 6.779139, 5494.78, 99.84652, 99.99742, 99.71384, 99.72166, 99.88981, 99.90368
35804.69948, 59.98560488494758, 59.98351184091955, 59.98892943831515, 32.59265922269204, 32.832634933340806, 32.772857642699066, 0.9999809545016481, 0.9999739071960444, 0.9999769669201838, 9299.116179029883, 9351.741610142026, 9349.927054623511, 227.53456038896047, 66.07176602191066, 61.4640077926133, 9307.880893171176, 9358.933375724033, 9340.434975224782, 286.48152078081074, 286.05883395992373, 286.2090114582325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 792.9984, 5.546352, 4398.346, 797.6678, 6.894706, 5500.069, 824.7875, 5.3049, 4375.022, 788.5229, 5.573184, 4394.729, 795.288, 5.531497, 4399.158, 816.6585, 6.719259, 5486.842, 99.9597, 99.99985, 99.44122, 99.87879, 99.98191, 99.77081
35807.046440000006, 59.981067107679486, 59.98057135195786, 59.985402029380744, 32.593892062417986, 32.83092330683478, 32.75068567851309, 0.999976464012455, 0.9999706856718429, 0.9999802729063563, 9291.717025914568, 9348.16500651729, 9347.245730110908, 223.8136096587582, 70.56063135771456, 63.85566181958627, 9291.427403817455, 9343.896047939688, 9346.668352139939, 286.3360109999675, 285.88325586311436, 286.2370252875439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584187, 4392.775, 797.4343, 6.901337, 5499.517, 829.3299, 5.251519, 4364.833, 791.7659, 5.553694, 4397.984, 799.5417, 5.499172, 4400.57, 822.7819, 6.652237, 5474.4, 99.8452, 99.99113, 99.11985, 99.94553, 100.0, 99.53002
35809.35212, 59.977890557246575, 59.980802308162396, 59.97956399169814, 32.60846939186583, 32.86207453771345, 32.79953319264448, 0.999974483669813, 0.9999749963198081, 0.9999764064002999, 9307.912051507352, 9361.588785868062, 9351.98058676831, 224.25243767825214, 64.49889993763372, 62.499983546054864, 9311.805913927245, 9363.182756225768, 9353.956587649118, 286.475338258884, 285.98809251806017, 286.2758695082018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 783.2593, 5.603818, 4390.64, 795.3331, 6.910731, 5499.625, 826.5734, 5.296064, 4373.697, 788.5618, 5.573184, 4394.786, 795.288, 5.531497, 4399.15, 816.7181, 6.71816, 5487.296, 99.78006, 99.99178, 99.39174, 99.88009, 99.98072, 99.76864
35811.6252, 59.981278513939614, 59.981710688158124, 59.983007723177316, 32.604630154549056, 32.84412871223196, 32.769742733560236, 0.9999805125695558, 0.9999777048953972, 0.9999779072564237, 9296.032926103351, 9359.819124016643, 9347.501143280642, 218.13453155499064, 56.18968277926555, 61.109951813115, 9310.05774341999, 9358.996994949113, 9347.773744031343, 286.45384952064643, 285.9424565620449, 286.15177188280046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.7094, 5.584544, 4393.146, 797.6873, 6.894706, 5499.898, 824.8069, 5.304348, 4375.363, 788.5229, 5.573368, 4394.722, 795.288, 5.531862, 4399.266, 823.0205, 6.652054, 5474.283, 99.84283, 100.0, 99.43867, 99.88118, 99.98191, 99.52053
35813.96488, 59.98892651452775, 59.98357157096576, 59.984759330088714, 32.5812784116432, 32.81503758154927, 32.77406826026111, 0.9999779507134929, 0.9999767753029287, 0.9999764840902235, 9307.499063956313, 9355.756414529076, 9348.763768056528, 218.27284830782673, 68.06801386733741, 69.02544027271597, 9302.368226135302, 9352.21147635462, 9347.00611587262, 286.50559875250497, 285.97554123269765, 286.2882984477531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.0181, 5.546174, 4398.237, 803.9714, 6.840921, 5499.818, 818.4204, 5.360122, 4386.959, 782.2313, 5.609037, 4387.929, 789.0506, 5.570031, 4395.21, 829.3428, 6.57789, 5455.317, 99.95852, 99.99732, 99.71778, 99.72426, 99.88848, 99.18725
35816.323280000004, 59.989168399952604, 59.9876831877491, 59.985824648842176, 32.60346969480598, 32.81104713016341, 32.74701464970252, 0.9999787184248676, 0.9999788764868907, 0.99998014652269, 9291.073055919387, 9348.816026087365, 9352.49222858797, 229.84100548419838, 58.777546499804885, 57.65570285267586, 9296.202207380518, 9349.851439285516, 9339.456757672691, 286.4661078453458, 286.024063965318, 286.2646264083333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 797.6873, 6.895074, 5500.016, 824.9234, 5.305084, 4375.592, 788.5424, 5.573368, 4394.892, 795.288, 5.531862, 4399.318, 822.8813, 6.651688, 5473.421, 99.84401, 100.0, 99.45409, 99.87987, 99.98552, 99.53
35818.64484, 59.987722956738175, 59.98404209088485, 59.98556635589019, 32.628848255178546, 32.8523064573329, 32.76805596276921, 0.9999792813754478, 0.9999770745747507, 0.9999799137071248, 9298.352525988006, 9355.204311659181, 9350.67766772769, 222.6473969039751, 66.13624529325034, 64.56958611620212, 9299.040702063947, 9351.537699784389, 9351.249578357136, 286.4798609261174, 285.9766404675869, 286.2362567484296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 793.0181, 5.545995, 4398.289, 797.6873, 6.894706, 5500.01, 824.8264, 5.305084, 4376.55, 788.5618, 5.573184, 4394.723, 795.2689, 5.531862, 4399.317, 822.8416, 6.653702, 5476.054, 99.95602, 99.99781, 99.41558, 99.87866, 99.98682, 99.56322
35821.01744, 59.98467445084529, 59.983587502334174, 59.9833906009484, 32.62130705236442, 32.86997163186664, 32.816120652984736, 0.9999776739976027, 0.9999700898215778, 0.9999780690886038, 9304.230684491722, 9351.892070312755, 9354.254698015398, 224.74658153930386, 67.38512565810743, 64.36223734636133, 9311.209293700935, 9358.850911040197, 9348.142453559063, 286.3827046457286, 285.81781347604783, 286.1836844342168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 800.0, 799.3071, 5.505304, 4400.472, 791.3447, 6.945544, 5496.283, 831.1158, 5.246181, 4361.337, 793.5718, 5.542295, 4398.094, 799.3318, 5.508851, 4400.105, 820.8137, 6.668717, 5476.396, 100.0, 99.93101, 99.08113, 99.95528, 100.0, 99.59342
