TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36100.58316, 59.99590905368998, 59.99303059558628, 59.99441071068446, 33.75681794362769, 33.99903301943965, 33.91954716211715, 0.9999768172008567, 0.9999741663249475, 0.9999783586705111, 9650.60590539637, 9703.406396853245, 9688.945432805558, 237.7941190945594, 76.32611389318208, 65.43055559749337, 9656.78450829355, 9707.751832745138, 9691.626865856464, 287.0011627426253, 286.48460317851755, 286.56532552443076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9196, 5.546352, 4398.404, 802.59, 5.482654, 4400.489, 829.6599, 6.573716, 5454.868, 798.407, 6.888726, 5499.924, 805.0734, 6.830881, 5499.507, 840.0587, 5.152483, 4328.442, 99.95851, 100.0, 99.17803, 100.0, 99.98964, 98.37637
36102.98432, 59.99413773858806, 59.98545258044184, 59.9890023490525, 33.75443908850039, 34.022832377863324, 33.94097932214925, 0.99997950237196, 0.9999733974885437, 0.9999769911961459, 9655.74463003992, 9701.739189721759, 9692.39852144503, 247.7791876969104, 72.08972583233856, 66.41717243523544, 9658.831762900778, 9707.57765414066, 9688.607228909856, 286.98679836162, 286.51599106424857, 286.60237990573813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 796.3837, 5.524467, 4399.988, 823.0016, 6.652315, 5473.777, 792.1931, 6.938553, 5496.817, 798.855, 6.884756, 5500.193, 833.8757, 5.217491, 4351.038, 99.84401, 99.99832, 99.53712, 99.94275, 100.0, 98.88054
36105.29952, 59.99792974994155, 59.996312184925024, 59.99653842446289, 33.767669003106356, 34.01609408208926, 33.9738928808948, 0.999976632282342, 0.9999716215999475, 0.9999765165640858, 9653.473564117456, 9711.198827923716, 9702.630143863524, 240.14704241849768, 75.73881671193863, 65.83900918735344, 9663.718691574286, 9715.19480905139, 9696.971257157371, 286.99124757200804, 286.4685481318256, 286.58433323077776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9984, 5.546174, 4398.289, 796.3837, 5.524835, 4399.881, 823.0211, 6.651947, 5474.732, 798.4459, 6.888359, 5500.142, 798.855, 6.885304, 5500.301, 833.8359, 5.217857, 4352.844, 99.9572, 99.98948, 99.52376, 99.99819, 100.0, 98.88977
36107.67048, 59.99667238007837, 59.99587836297172, 59.99509909180727, 33.78725321120717, 34.01699047672869, 33.9350773785724, 0.9999752870795068, 0.9999722389785086, 0.9999768020262687, 9657.834459486516, 9700.08802261903, 9694.893873070876, 239.45520844295106, 67.25073347664011, 67.43581404928136, 9661.250713277994, 9707.704122530335, 9694.62200396882, 286.9009447021727, 286.4098939055097, 286.6276474242756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 799.248, 5.505483, 4400.419, 789.9828, 5.564437, 4396.03, 816.5375, 6.71987, 5486.966, 804.2326, 6.838348, 5500.177, 794.6586, 6.919455, 5498.985, 830.138, 5.247339, 4358.73, 100.0, 99.90836, 99.76161, 99.99678, 99.98014, 99.09113
36110.07164, 59.99579591755181, 60.003328069600855, 59.99811660119306, 33.79831508565633, 34.023502555636064, 33.962726426115665, 0.9999748436277015, 0.9999721299071304, 0.9999792687829333, 9661.064422948313, 9714.249196094677, 9702.378090415983, 238.90084014136391, 72.61244733867943, 66.68747004902434, 9658.320912531037, 9713.261819741512, 9702.562855299195, 287.03628523993626, 286.4789310018168, 286.5835967207358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9984, 5.546174, 4398.236, 796.3643, 5.524651, 4399.764, 822.9434, 6.649554, 5473.271, 798.4265, 6.888726, 5500.089, 793.2661, 6.934247, 5497.336, 827.8318, 5.278104, 4368.475, 99.95589, 99.99322, 99.54029, 100.0, 99.95017, 99.28857
36112.44172, 60.002528248589655, 60.00206992121802, 59.99795742117075, 33.7676732228926, 34.018128808680544, 33.954674715899245, 0.9999763893696781, 0.9999694528053193, 0.9999742237181855, 9657.395084649988, 9703.193320753227, 9697.810071549471, 239.11263952657373, 71.49826062670024, 65.24529567033642, 9655.138919105044, 9708.069084316787, 9692.378728641297, 287.0215257919327, 286.49690707269826, 286.6365207431311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 789.9426, 5.568839, 4395.258, 800.8585, 5.490574, 4400.446, 831.3099, 6.554572, 5449.526, 792.1736, 6.939105, 5496.812, 786.2657, 6.983191, 5490.73, 820.8932, 5.339266, 4382.506, 99.89082, 100.0, 99.01243, 99.94381, 99.83102, 99.62711
36114.778840000006, 60.0061321570385, 60.00412388336008, 60.004688776542906, 33.788159689115346, 34.0169712966802, 33.945450959181144, 0.9999744696478859, 0.9999712298595116, 0.9999727352334767, 9655.188377953371, 9710.631152374644, 9701.838010932128, 237.52916807065822, 71.01486071514779, 68.7185660249861, 9658.071562568985, 9710.821097566408, 9696.409593948249, 287.06499402876983, 286.5103421766199, 286.5489388754585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9196, 5.546174, 4398.179, 796.3643, 5.524651, 4399.657, 822.6328, 6.656549, 5474.503, 798.4265, 6.888359, 5499.972, 792.6176, 6.935343, 5497.339, 827.5534, 5.279019, 4368.593, 99.95733, 99.99589, 99.5534, 99.99819, 99.95022, 99.29398
36117.0854, 59.99804196088785, 59.99993976121708, 60.00207268994807, 33.77821415194081, 34.00222440128553, 33.93109763858334, 0.9999777399600326, 0.9999712124088136, 0.9999748022155172, 9659.441758905119, 9703.35420174193, 9696.437137458863, 240.22840575141618, 72.2750063649018, 71.99263529809559, 9655.796892418392, 9711.897084166238, 9702.134399584802, 287.0307628147765, 286.4984863900351, 286.6242818844197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584365, 4393.256, 796.3643, 5.524835, 4399.653, 823.0016, 6.653051, 5474.452, 792.1736, 6.938737, 5496.876, 792.6176, 6.935343, 5497.226, 827.5137, 5.280484, 4368.826, 99.84532, 99.99589, 99.52489, 99.94171, 99.95014, 99.30195
36119.39476, 59.99647717695115, 59.997194509158405, 59.99895666863092, 33.76098902601253, 33.984668306203105, 33.95279512802522, 0.9999772467799642, 0.999972763103474, 0.9999779519768688, 9649.706754010092, 9705.495857133235, 9693.962873508397, 247.0266805740148, 68.60651009874789, 60.543216140039476, 9658.525856595166, 9705.393472403563, 9691.600069423179, 286.99766236858505, 286.4547789770463, 286.59114068028623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 780.4006, 5.619524, 4385.479, 790.0412, 5.564806, 4396.031, 816.5763, 6.719133, 5487.641, 785.9403, 6.985622, 5490.088, 798.8931, 6.884756, 5500.301, 833.8757, 5.217491, 4351.097, 99.66738, 99.9084, 99.76668, 99.81839, 100.0, 98.88718
36121.686760000004, 60.00286552748864, 59.999228795015824, 59.99974673277358, 33.783621234140284, 34.01802677135313, 33.93886444341698, 0.9999771872134804, 0.9999720868806735, 0.9999778184328636, 9651.799199361638, 9713.181073690313, 9701.814911612979, 244.61245999608764, 68.59439733858369, 58.81377919753004, 9654.030981715881, 9710.361508130842, 9693.545290533473, 286.9560205576783, 286.5395599634665, 286.65468105684005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 796.3448, 5.524835, 4399.542, 823.0016, 6.650474, 5474.564, 792.1931, 6.938921, 5496.818, 792.732, 6.931873, 5497.99, 827.4938, 5.279752, 4368.763, 99.84532, 99.98819, 99.51665, 99.94075, 99.9556, 99.28867
36123.97856, 59.99625254450365, 59.999262988332475, 59.993866164544436, 33.774533944263936, 33.99459333373146, 33.978586628026136, 0.999975549819142, 0.9999716207919156, 0.9999790014238799, 9655.012647978872, 9709.622063882598, 9702.162225998583, 244.0146954592201, 74.92089500288137, 64.14403419615564, 9661.00477309406, 9715.828835744172, 9702.285399163957, 287.0169547917887, 286.5121484946954, 286.62963811196954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584544, 4393.088, 796.3837, 5.524467, 4399.653, 822.9628, 6.651763, 5473.106, 792.6591, 6.931015, 5497.958, 800.896, 6.867954, 5500.427, 825.0683, 5.309783, 4385.42, 99.84152, 99.99456, 99.50963, 99.96044, 100.0, 99.66723
36126.26868, 59.99525092553497, 59.99362994024715, 59.99480629929529, 33.75326422959389, 34.015062068816064, 33.94292336738192, 0.9999785309697395, 0.9999775318940628, 0.9999781800968578, 9661.975602206556, 9713.572723705027, 9697.746887873855, 243.00535048908478, 64.7767598933275, 62.56338057265248, 9664.194019467863, 9707.494676889495, 9698.862472818413, 286.9051107424093, 286.5473927849351, 286.5857820860112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9787, 5.546887, 4397.764, 801.5589, 5.489469, 4400.251, 827.6993, 6.601695, 5463.858, 794.9505, 6.916674, 5498.074, 800.5908, 6.875625, 5500.335, 829.9193, 5.256862, 4364.621, 99.95741, 100.0, 99.30159, 99.96777, 100.0, 99.14019
36128.5782, 59.99375491401834, 59.991960549087395, 59.99348526416414, 33.79939107087157, 34.013957345242645, 33.96026641466979, 0.9999786318247367, 0.9999736624553069, 0.9999787554792163, 9661.306701657548, 9712.065442427314, 9703.038402628443, 247.96659265282688, 70.05618561438683, 57.59434684551252, 9660.844851765207, 9715.020637625208, 9697.836628167235, 287.09412861104914, 286.53670476297117, 286.61637874435826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 796.3643, 5.524467, 4399.653, 823.0405, 6.651579, 5473.943, 792.1931, 6.938921, 5496.93, 798.855, 6.885121, 5500.193, 827.5336, 5.279935, 4368.711, 99.84283, 99.99456, 99.52485, 99.94382, 100.0, 99.2993
36131.0062, 59.99332410226486, 59.98901668613602, 59.992753198582996, 33.7524492514189, 33.97877258621992, 33.91620098165514, 0.9999790785918639, 0.9999778563463457, 0.9999770732142891, 9653.016457745889, 9706.136824726724, 9694.514940833526, 242.2498049323981, 68.43928404609579, 62.01651257780213, 9654.572453673323, 9703.185323152018, 9687.582964949868, 287.06339983858265, 286.56563637118467, 286.6433939265888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 780.8936, 5.618631, 4385.594, 790.0218, 5.564437, 4396.032, 816.6151, 6.720238, 5487.754, 785.9209, 6.985622, 5490.37, 792.6366, 6.935161, 5497.062, 833.8956, 5.217857, 4350.919, 99.6712, 99.90717, 99.76769, 99.8235, 99.95118, 98.88314
36133.342000000004, 59.992695769600765, 59.99185958813659, 59.98852765819817, 33.7551795541397, 34.00918304039893, 33.942421036058974, 0.9999781571817555, 0.9999751996982856, 0.9999760679434955, 9659.376654538297, 9706.44723778282, 9692.800819220502, 242.5232426135458, 75.23646955184745, 64.46972806385202, 9654.394104323923, 9717.047069869763, 9698.236371490402, 286.9372472610308, 286.5959129364184, 286.6593281967285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.256, 796.3643, 5.524467, 4399.765, 822.9434, 6.651026, 5474.229, 792.1736, 6.938921, 5497.041, 798.8741, 6.884939, 5500.193, 827.6329, 5.279386, 4369.111, 99.84543, 99.99325, 99.51765, 99.94275, 100.0, 99.29009
36135.62848, 59.995731225941604, 59.99329183875547, 59.99584292621875, 33.77015197982095, 34.01364070683907, 33.94326467449794, 0.9999799359671004, 0.9999759278650214, 0.9999757945557843, 9646.911776652129, 9716.409223368404, 9700.437494358244, 245.16280734032762, 68.1448521730465, 60.22677059578382, 9653.60289310165, 9714.731898389846, 9698.87500130835, 287.0674802022989, 286.58915841040425, 286.69783238914437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.366, 796.3643, 5.524835, 4399.709, 822.9822, 6.652499, 5474.227, 792.1931, 6.938737, 5496.871, 798.855, 6.884939, 5500.244, 827.5137, 5.279202, 4368.822, 99.84782, 99.99325, 99.52589, 99.94171, 100.0, 99.29272
36137.998920000005, 59.99992774120216, 60.00020595724706, 59.99216439227354, 33.80469228952972, 34.04627645053082, 33.99411575220037, 0.9999753077862257, 0.9999765193067681, 0.9999793309893097, 9659.076858762497, 9703.57460147681, 9697.74407159343, 234.69415372827916, 64.55078680286647, 67.06285809325345, 9657.37060919442, 9709.193082624068, 9700.351450713708, 286.8320269343409, 286.37735438950466, 286.50237243229293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.959, 5.546352, 4398.121, 802.59, 5.482654, 4400.377, 829.2717, 6.580342, 5455.992, 798.4265, 6.888726, 5500.036, 805.0924, 6.831794, 5499.854, 823.0801, 5.320405, 4377.993, 99.95589, 100.0, 99.19846, 100.0, 99.99133, 99.49845
36140.3654, 59.99638008966354, 59.99845090956793, 59.99779692093655, 33.786332131470544, 34.00642241536093, 33.969677512596945, 0.9999776147265202, 0.9999713428125501, 0.9999756689050551, 9654.910259434042, 9712.70973346155, 9700.406732068615, 241.7267517418718, 72.77629167422629, 64.52562438431687, 9663.018012750184, 9707.775788403054, 9699.055108823415, 287.0178524705302, 286.5130228907501, 286.6614672241051, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.088, 796.3448, 5.524651, 4399.711, 824.0887, 6.632067, 5467.834, 792.1931, 6.938737, 5496.871, 798.8359, 6.885121, 5500.187, 827.6329, 5.278653, 4368.883, 99.84651, 99.99203, 99.44123, 99.94171, 100.0, 99.29388
36142.657600000006, 59.995826787656604, 59.99910394893991, 59.998616772037536, 33.70839128348804, 33.95590012142082, 33.88446917693614, 0.999977878566061, 0.9999752058113748, 0.9999775704714842, 9628.239401692155, 9694.341231429466, 9685.244728767662, 244.67408462055164, 69.02710143902277, 65.131969766162, 9644.701140856916, 9697.471097741365, 9678.835028844316, 287.0038094151451, 286.49764011070226, 286.56228497912076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.5714, 5.587935, 4391.333, 794.2631, 5.538097, 4398.515, 831.9117, 6.539662, 5441.938, 787.5715, 6.973487, 5491.566, 793.228, 6.934613, 5497.119, 833.8359, 5.217674, 4350.694, 99.82237, 99.96485, 98.98477, 99.84525, 99.94924, 98.87803
36145.018840000004, 59.9954530121883, 59.99559266236387, 59.996770020436124, 33.77089628060872, 34.02402203492432, 33.95666899422588, 0.9999794015867788, 0.9999747027474292, 0.999975719658365, 9669.78648398321, 9716.908620710472, 9700.445703366984, 242.41563727515677, 66.74195859327892, 66.34006151549693, 9666.830599510755, 9714.634670116295, 9701.216211608735, 287.06340332686443, 286.475051732337, 286.5898272214992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 784.4225, 5.593824, 4392.091, 795.5861, 5.526124, 4399.71, 829.5628, 6.576661, 5454.977, 792.1542, 6.939105, 5496.928, 798.8168, 6.885121, 5500.247, 827.6329, 5.280118, 4369.113, 99.80544, 99.99213, 99.18001, 99.94275, 100.0, 99.30063
36147.43836, 59.996992785138296, 59.99652520648786, 59.99941083452212, 33.773035155579436, 34.0329408271566, 33.94837413496972, 0.9999804007046179, 0.9999782793469075, 0.9999769768500888, 9658.802004222043, 9706.491583504408, 9702.674746423634, 238.06817220836274, 64.38242497478018, 63.490240909140994, 9661.102345646048, 9712.43550465771, 9705.563974563871, 286.9048894133828, 286.43207949279554, 286.5893132468754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584544, 4393.203, 796.3643, 5.524651, 4399.657, 829.3105, 6.578318, 5455.991, 792.1542, 6.939105, 5496.875, 798.8359, 6.885121, 5500.356, 827.6329, 5.278653, 4368.996, 99.84412, 99.99334, 99.19844, 99.94275, 100.0, 99.30061
36149.871680000004, 60.0023475307852, 59.99682708897106, 59.99770586569222, 33.76337625750697, 34.01773380533683, 33.936452534617914, 0.9999774613569602, 0.9999706406008657, 0.999971798681502, 9655.998600266073, 9705.952775531256, 9694.485605313406, 236.78057524790302, 72.00683674722654, 65.92996998342369, 9643.358601067152, 9704.484368327901, 9694.37733487409, 287.0501149082801, 286.5168768320812, 286.672713123547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 793.0181, 5.546174, 4398.347, 802.59, 5.48247, 4400.266, 823.0405, 6.651579, 5473.717, 798.4459, 6.888543, 5500.143, 805.1115, 6.830698, 5499.459, 821.2312, 5.336153, 4382.566, 99.96102, 100.0, 99.52073, 100.0, 99.99073, 99.60349
36152.313200000004, 59.998787232039504, 60.002162189226716, 59.99739657769409, 33.79067551726292, 34.02595543331024, 33.98190234824344, 0.9999751918417973, 0.9999768877920381, 0.9999780828930062, 9663.98714763131, 9706.714868313982, 9696.053961681522, 237.31608375195128, 65.42934829723686, 64.17522665281467, 9661.575323671348, 9715.473403298996, 9699.842133172919, 286.98309239484973, 286.5221002652844, 286.63701137657284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.203, 796.3448, 5.524651, 4399.657, 829.2523, 6.579054, 5455.991, 792.1542, 6.939105, 5496.87, 798.8359, 6.885121, 5500.241, 827.454, 5.278653, 4369.057, 99.84663, 99.99079, 99.19643, 99.94179, 100.0, 99.28997
36154.684120000005, 60.00822902122009, 60.0001958137821, 60.00180325157094, 33.753706731825744, 34.00159326297506, 33.93484498539962, 0.9999732625399105, 0.9999724308271966, 0.9999774872458964, 9656.66087610867, 9704.690683746754, 9694.043161211575, 240.65078445760537, 71.43273039112717, 66.29198928564165, 9656.154105976173, 9708.488171862225, 9697.102005578621, 286.9774769774239, 286.5277328949342, 286.6779209929266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9787, 5.546352, 4398.294, 796.2281, 5.527598, 4399.278, 821.3128, 6.669618, 5479.714, 789.6686, 6.962455, 5493.45, 794.7349, 6.918907, 5498.346, 832.4243, 5.224816, 4351.911, 99.95982, 99.98721, 99.62977, 99.88777, 99.96853, 98.90568
36156.93232, 60.00758604498891, 60.00299608804165, 60.003295133811186, 33.780987246485765, 34.0115057019735, 34.0043891771655, 0.9999754355656, 0.9999702664249782, 0.9999751227015057, 9657.660103451673, 9707.52639988736, 9699.76837931171, 239.85396164340364, 72.58878770609465, 67.08263249704578, 9660.357150386162, 9707.196933962716, 9700.944571072916, 287.0615235853377, 286.58757250476225, 286.69871046004465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 797.6708, 5.516191, 4399.723, 792.4926, 5.545833, 4398.353, 820.944, 6.673851, 5476.238, 791.0474, 6.944253, 5496.7, 798.7405, 6.886034, 5500.247, 827.5534, 5.279019, 4368.938, 100.0, 99.96116, 99.60015, 99.93859, 100.0, 99.29265
36159.286120000004, 60.00226036512521, 60.003564631291354, 60.0021169641225, 33.76249920672197, 34.00535544254904, 33.94130569993653, 0.9999775342549232, 0.9999715706337108, 0.9999785889302414, 9649.627045348081, 9712.2347138871, 9703.069973095568, 244.9685643892817, 72.6963424252441, 71.61977965837559, 9669.76129951239, 9712.66052361198, 9691.847496413866, 286.9411291060365, 286.5650858122827, 286.6074140621272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9984, 5.546352, 4398.068, 796.3643, 5.524651, 4399.881, 822.9628, 6.651947, 5473.662, 792.1736, 6.938921, 5496.817, 798.8359, 6.885121, 5500.244, 827.5534, 5.279386, 4368.942, 99.96101, 99.99334, 99.51972, 99.94073, 100.0, 99.29791
36161.713840000004, 60.00243873277639, 59.99830757087656, 60.0022056023609, 33.79286056186395, 34.02527990071901, 33.97128147910917, 0.9999751776006495, 0.9999778930528149, 0.9999781774744053, 9649.059570434252, 9707.698205687964, 9702.92189759234, 238.5994996136742, 63.53655811745398, 67.14452721078078, 9664.234869935723, 9713.306857352854, 9698.246501208923, 286.9807633555742, 286.53900561017645, 286.5552492545206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.313, 802.5706, 5.482654, 4400.265, 829.2328, 6.579238, 5455.368, 798.4459, 6.888359, 5500.089, 805.0924, 6.830698, 5499.237, 821.092, 5.336702, 4382.329, 99.84663, 100.0, 99.18711, 99.99819, 99.98473, 99.60624
36164.06788, 59.996744849200695, 60.002831545309405, 60.00594530156966, 33.81827062561569, 34.019785900785735, 33.967950864163484, 0.999974760963424, 0.9999747957283759, 0.9999808717261937, 9666.125741043666, 9713.15946214495, 9696.731909235456, 239.5071538733182, 74.32343479454153, 63.642514746443794, 9662.138373336733, 9717.599946272843, 9698.201088313197, 286.9472947622782, 286.5954562739429, 286.6517393713159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9984, 5.546174, 4398.289, 796.3448, 5.524835, 4399.711, 822.7881, 6.651947, 5473.943, 792.1736, 6.938921, 5496.981, 798.8359, 6.885121, 5500.356, 827.5932, 5.27847, 4368.711, 99.9597, 99.99322, 99.53004, 99.94371, 100.0, 99.30049
36166.35224, 60.00519084575602, 60.0002645676515, 60.0008356686017, 33.76552642541325, 34.01450034421407, 33.93623327096236, 0.9999764496375767, 0.9999720070807068, 0.9999799984134232, 9654.82747177898, 9708.923991685502, 9697.7794335913, 245.77987370523442, 73.87481108182601, 61.17652185739826, 9659.855277376475, 9704.723278038166, 9690.760624393342, 286.97269526464294, 286.5050331991777, 286.6389038333699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584544, 4393.256, 796.3448, 5.524651, 4399.652, 822.9045, 6.651763, 5473.663, 792.1931, 6.938921, 5496.929, 798.855, 6.885121, 5500.358, 827.5534, 5.278836, 4368.351, 99.84651, 99.99069, 99.54122, 99.94275, 100.0, 99.2793
36168.7182, 60.004483850194305, 60.00597133973298, 60.001791303483735, 33.74995144867054, 34.02057257677134, 33.968424756897846, 0.9999782378001231, 0.999971981989406, 0.9999824448669472, 9653.565928830056, 9708.420609629044, 9702.38378621438, 243.77167885387826, 74.44289441636693, 63.85504698491468, 9656.895195166435, 9715.870944110988, 9694.872681441915, 286.9995286219909, 286.5037850534353, 286.6028922597237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 780.4006, 5.619524, 4385.594, 790.0023, 5.564437, 4395.977, 816.6345, 6.719317, 5487.02, 786.0568, 6.982129, 5492.195, 794.6776, 6.91909, 5499.18, 830.476, 5.254848, 4364.27, 99.66989, 99.90717, 99.77491, 99.84939, 99.98412, 99.13756
36171.0638, 60.00492082305532, 59.99219275346735, 59.99559606512494, 33.77739115332635, 34.012012207913784, 33.949205310332985, 0.9999747980563849, 0.9999711396058382, 0.9999789495995753, 9662.528644055625, 9712.594819584043, 9701.589099411109, 243.4359317592489, 74.97796710464536, 64.55400146531292, 9657.196019065586, 9715.637290280485, 9703.178449211176, 287.05209374580335, 286.59441371912, 286.6501588023498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584365, 4393.308, 796.3643, 5.524651, 4399.77, 822.8851, 6.649922, 5474.957, 792.1736, 6.938921, 5497.093, 798.8359, 6.885121, 5500.244, 827.6926, 5.277737, 4368.532, 99.84413, 99.99336, 99.51671, 99.94478, 100.0, 99.29791
36173.36896, 59.99881060980974, 60.00345485702965, 59.998745565609504, 33.780135681113194, 34.037620472300816, 33.98063837424115, 0.9999755169529314, 0.9999721964908858, 0.9999740726373844, 9658.362814049018, 9708.292501160535, 9703.544294143583, 242.5363404693653, 69.41297742975985, 70.20010140478041, 9659.80965640353, 9714.058225364854, 9701.336680642478, 287.0068394513905, 286.5553062642577, 286.7062615691775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 789.3118, 5.569017, 4396.471, 800.0024, 5.497574, 4400.639, 828.3205, 6.590282, 5444.919, 798.2322, 6.889462, 5500.146, 805.0734, 6.831064, 5499.564, 820.9131, 5.339632, 4383.428, 99.90909, 100.0, 99.11979, 100.0, 99.98874, 99.60903
36175.74416, 60.00118158670504, 59.99974228796427, 60.004585994612924, 33.768787913086705, 34.005307084906796, 33.96661736791484, 0.999975119768573, 0.999969399704459, 0.9999785356244959, 9658.796519009444, 9702.411757416532, 9699.908627404337, 242.43141225304316, 70.11403452543573, 70.32305797942954, 9661.069483611975, 9711.579981601088, 9704.1984040713, 287.031406824093, 286.465103770384, 286.6212440607304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.8671, 5.584187, 4393.308, 796.3643, 5.524651, 4399.822, 822.6716, 6.654708, 5474.783, 792.1931, 6.938921, 5496.93, 798.855, 6.885121, 5500.244, 827.5137, 5.279569, 4368.937, 99.84651, 99.99203, 99.55238, 99.94277, 100.0, 99.29263
36178.08376, 59.997865863750846, 59.99512828107968, 59.99936371948434, 33.77980233018575, 34.01893671904558, 33.95269854273825, 0.9999760539946404, 0.9999702794900015, 0.999980858050249, 9657.720068096267, 9708.991830269471, 9696.427751534056, 237.49113234305196, 70.2734435453558, 67.44858139679869, 9660.836031499051, 9712.101001200796, 9699.688814753907, 286.92938878703933, 286.43235472540783, 286.6665021393178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.198, 796.3643, 5.524651, 4399.77, 823.0211, 6.651579, 5474.113, 792.1736, 6.938737, 5496.93, 798.855, 6.884939, 5500.136, 827.6131, 5.279935, 4369.056, 99.84651, 99.99723, 99.52793, 99.94171, 100.0, 99.29534
36180.393560000004, 59.99926472366304, 59.99715262760071, 59.99625221762786, 33.77578176784694, 34.01960243680197, 33.93892348910693, 0.9999747769182754, 0.9999736429952432, 0.9999802878410597, 9652.158838029303, 9706.402449931635, 9696.477244471347, 242.79479934792653, 70.16770033885132, 61.78549998919215, 9662.91172412819, 9710.1144822022, 9694.20272360524, 286.99308221567736, 286.4550760109401, 286.6011189070887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 780.4006, 5.619345, 4385.484, 789.9828, 5.564806, 4396.095, 816.6345, 6.719686, 5487.472, 785.9403, 6.985622, 5490.258, 792.6366, 6.935526, 5497.176, 833.8558, 5.217491, 4350.859, 99.66869, 99.91357, 99.77081, 99.82147, 99.94815, 98.88178
36182.748960000004, 60.003707032088236, 59.999137488783155, 59.999160734837126, 33.76443156340286, 34.0296983805206, 33.94605855154858, 0.9999785769431333, 0.9999767580836189, 0.9999765685562237, 9651.191211102563, 9710.617402294301, 9698.813744360834, 243.28852445888242, 67.46261246423455, 62.49240319585908, 9659.995114878626, 9710.935845657083, 9696.706170756188, 286.9680111267089, 286.54428520261655, 286.64086160470674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584365, 4393.199, 796.3837, 5.524835, 4399.765, 823.0987, 6.650842, 5474.279, 792.1736, 6.938921, 5496.871, 798.855, 6.885121, 5500.136, 827.5932, 5.279202, 4369.108, 99.84283, 99.99325, 99.53095, 99.94171, 100.0, 99.29652
36185.11348, 59.998615848007965, 60.00229031231006, 59.99899859634155, 33.783659482066774, 34.00881697303738, 33.96800631254753, 0.999974344322183, 0.9999736862666968, 0.9999752338067639, 9661.131421125348, 9709.7946911535, 9696.258707722445, 243.61083449798343, 74.40463568976338, 66.0236977916145, 9669.007145983274, 9712.944787346327, 9697.370838389917, 286.9991559404994, 286.5207091031905, 286.6119672870889, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6897, 5.584365, 4393.198, 796.3643, 5.524835, 4400.153, 824.1275, 6.638693, 5468.457, 794.2709, 6.919248, 5499.047, 802.3456, 6.85517, 5500.305, 819.5214, 5.344393, 4383.965, 99.84401, 99.99326, 99.44233, 99.97598, 100.0, 99.64213
36187.412280000004, 60.00178014461117, 59.99906583033071, 59.99784372062197, 33.778409299413696, 34.00880325656658, 33.96732257661915, 0.9999780018100614, 0.9999715592612916, 0.9999768629244868, 9664.936592716633, 9706.038516042248, 9705.030901590406, 244.65878909526919, 63.895561367357914, 68.20861284411228, 9652.312088994402, 9711.534710460995, 9700.350514151603, 286.93315736761986, 286.4090815277732, 286.65995188175117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.0127, 5.552241, 4396.938, 800.5667, 5.501258, 4400.446, 826.2628, 6.613844, 5482.675, 793.3193, 6.929912, 5497.042, 799.0457, 6.884391, 5500.194, 828.9252, 5.266201, 4368.0, 99.93374, 100.0, 99.39655, 99.95205, 100.0, 99.23436
36189.72684, 59.99093132459412, 59.99403958700592, 59.99683570469355, 33.76518034278133, 34.04632018395715, 33.97223078687304, 0.9999769267053927, 0.9999743685981538, 0.9999782630693348, 9666.009372932926, 9710.879599983415, 9707.101787663487, 241.31574806328626, 61.19378002096255, 63.04746189653872, 9655.19621679567, 9713.919323176831, 9696.94993854926, 287.0417896676009, 286.46080788578143, 286.6252512641667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6897, 5.584544, 4393.313, 796.3448, 5.525019, 4399.88, 830.8246, 6.570219, 5453.909, 792.1542, 6.938921, 5496.811, 798.8359, 6.885304, 5500.185, 827.4739, 5.279019, 4369.344, 99.84663, 99.99334, 99.16059, 99.94476, 100.0, 99.29013
36192.055920000006, 59.989375433669395, 59.9928942735746, 59.99269833684271, 33.70637599588007, 33.96817286443294, 33.9073461210387, 0.9999751332165172, 0.999975637640795, 0.9999740901783791, 9644.783273546129, 9691.644641132434, 9682.165362242979, 232.60131333339268, 69.96619141408155, 66.11338002801295, 9643.593545776253, 9688.866947572444, 9682.052377292914, 286.9552189485469, 286.58951006177904, 286.70162177623433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 780.5583, 5.619702, 4385.594, 790.0023, 5.564806, 4396.146, 835.5417, 6.500455, 5431.584, 785.9209, 6.985806, 5490.252, 792.5794, 6.935526, 5497.173, 833.8359, 5.217491, 4350.744, 99.66989, 99.9085, 98.75562, 99.82136, 99.94826, 98.87916
36194.372520000004, 59.99402302499231, 59.99429807637399, 59.99471227026428, 33.80249119097669, 34.04824951630802, 33.94915596413329, 0.999976957910767, 0.9999786176919669, 0.9999791281796695, 9659.684386275141, 9716.194327031719, 9697.184189204085, 238.1586272918439, 67.87696408848251, 66.5061754021001, 9662.401128121419, 9716.680590778828, 9699.606122034891, 287.0619990408604, 286.56363455611245, 286.65366486702305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584544, 4393.366, 796.3643, 5.524651, 4399.769, 829.2328, 6.578318, 5455.432, 792.1542, 6.939105, 5496.928, 798.8168, 6.885121, 5500.355, 827.4142, 5.278653, 4368.764, 99.84532, 99.99456, 99.18828, 99.94583, 100.0, 99.29257
36196.68228, 59.99438150440983, 59.993254326440535, 59.990519792760914, 33.83006379405962, 34.035258728296874, 33.960742296983405, 0.9999767601622516, 0.9999746090490573, 0.9999792863485887, 9665.055497895888, 9718.072772383493, 9711.420179541108, 233.456365817824, 71.26773195197302, 61.88707335853667, 9669.814860063125, 9710.652764777347, 9707.277257559992, 286.8637475692853, 286.43077744068296, 286.683825751861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584723, 4393.146, 796.3448, 5.525019, 4399.827, 829.1552, 6.579974, 5455.712, 792.1542, 6.939105, 5496.758, 792.5794, 6.935526, 5497.332, 827.4938, 5.279569, 4369.053, 99.84782, 99.99079, 99.19735, 99.94072, 99.95009, 99.29526
36199.076400000005, 59.99158162115018, 59.993506043866866, 59.99572267359181, 33.75004712075017, 33.97024754843984, 33.919017071302484, 0.9999777091302056, 0.9999707675127859, 0.9999768928396058, 9655.525730558598, 9709.112878995855, 9692.08286137428, 241.63292172056208, 76.25365209432539, 64.35708395936331, 9659.175232270722, 9710.273847466604, 9701.849343740496, 286.94358444659434, 286.42435299464904, 286.67165353414777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9984, 5.545995, 4398.289, 802.59, 5.482654, 4400.495, 822.8657, 6.65121, 5473.776, 798.4459, 6.888359, 5499.974, 786.7997, 6.974973, 5492.84, 823.597, 5.315826, 4375.833, 99.95471, 100.0, 99.54214, 99.99813, 99.85394, 99.4601
36201.38552, 59.9891696132984, 59.9901513138787, 59.99286823254943, 33.7656218415329, 34.01655329181025, 33.978994841402354, 0.9999801491276848, 0.9999743645141377, 0.9999770840318963, 9653.706247341965, 9709.373902413616, 9707.682703289123, 243.59374146888968, 70.72567127608636, 68.59585139230194, 9666.894429488211, 9706.508174656754, 9699.338853789237, 286.91523325910407, 286.4702821068269, 286.57348195771857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.6503, 5.584544, 4393.146, 796.3448, 5.524651, 4399.938, 828.6893, 6.58568, 5461.102, 792.1542, 6.938921, 5497.039, 792.6176, 6.935161, 5497.06, 827.4739, 5.278287, 4368.878, 99.84401, 99.9972, 99.25455, 99.94179, 99.94722, 99.28615
36203.671440000006, 59.987421002755745, 59.989131685457735, 59.98516724821234, 33.75955563944207, 33.99126261928219, 33.94302023071723, 0.9999789600259023, 0.9999716290280769, 0.9999760967470844, 9646.373052188237, 9703.172163783407, 9695.708155757538, 244.6385158644207, 71.87036944414922, 62.06268725250038, 9652.627402478489, 9703.382229014416, 9688.641407543857, 286.9922462173595, 286.5407379107234, 286.6368371022332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.0588, 5.589898, 4391.496, 794.302, 5.538097, 4398.468, 819.6628, 6.692075, 5483.506, 787.6297, 6.973303, 5491.112, 798.1301, 6.886947, 5500.079, 833.8558, 5.217674, 4350.805, 99.81987, 99.96485, 99.69872, 99.84217, 100.0, 98.88187
36205.98064, 59.98308694237011, 59.98461224767193, 59.98139027480168, 33.771781985378155, 34.01301220197485, 33.98757072090102, 0.9999764554764883, 0.9999698186604552, 0.999977087042103, 9655.293725202999, 9708.976529601876, 9701.263667706493, 245.1932144907487, 70.81231012553087, 65.62194595427809, 9659.774333003787, 9707.338014946046, 9693.46672152923, 286.86866189774173, 286.4733836507835, 286.6866435106156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 784.0282, 5.597572, 4391.611, 795.1775, 5.532755, 4399.827, 822.9628, 6.649922, 5474.227, 792.1736, 6.938737, 5496.871, 792.6176, 6.935161, 5497.231, 827.5137, 5.27847, 4368.816, 99.79077, 99.98832, 99.52999, 99.9418, 99.94823, 99.28603
36208.344880000004, 59.990416404838626, 59.99368078634695, 59.98245850806602, 33.77668196920014, 34.04239945255747, 33.96385236173984, 0.9999767991710857, 0.999970673495922, 0.9999782834801259, 9656.507520937306, 9714.244469326191, 9699.42557602632, 245.23957521949524, 80.07083786665044, 68.2985477437478, 9652.573472809901, 9710.725293351343, 9701.555871142391, 286.93354224963485, 286.4522692081263, 286.58606630556454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.256, 796.3837, 5.524651, 4399.77, 822.8463, 6.652683, 5473.664, 792.1736, 6.938921, 5497.04, 798.855, 6.885304, 5500.244, 827.5932, 5.27792, 4368.766, 99.84532, 99.99325, 99.51976, 99.94478, 100.0, 99.28873
36210.74596, 59.98343529186089, 59.99389106887588, 59.98456985058979, 33.76023038809606, 34.02972217747915, 33.97410907250897, 0.9999775806160415, 0.9999742117513005, 0.9999760378025443, 9655.65687887953, 9710.611453593232, 9704.418743559658, 232.41918090629724, 69.01181174734211, 68.72012365402225, 9659.240180179417, 9717.170856515473, 9700.533328605332, 286.99984777094295, 286.49263787921404, 286.6838099340119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.9787, 5.54653, 4398.346, 802.6095, 5.482654, 4400.436, 829.2134, 6.579422, 5455.933, 798.4265, 6.888726, 5499.866, 805.0734, 6.830516, 5499.349, 821.271, 5.336702, 4382.795, 99.95851, 100.0, 99.19739, 99.99616, 99.98574, 99.60758
36213.037560000004, 59.98764229078367, 59.992643880264296, 59.988427861425585, 33.766091702743005, 33.999918533501074, 33.9496408639724, 0.9999806917887765, 0.9999665101954601, 0.9999779229406607, 9650.494693771801, 9704.038424115617, 9695.277947951356, 242.3606088051751, 72.29758238709246, 67.37574417722226, 9652.302784543954, 9706.494788157579, 9706.610717473868, 287.1197436145925, 286.54937030161926, 286.7503933026677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584544, 4393.366, 796.3837, 5.524467, 4399.652, 822.9628, 6.65121, 5473.663, 792.1736, 6.938737, 5496.813, 798.8359, 6.885304, 5500.136, 827.5932, 5.278836, 4369.0, 99.84532, 99.99069, 99.52393, 99.94064, 100.0, 99.29405
36215.310040000004, 59.994814981161774, 59.991631964975376, 59.98467097891023, 33.74636308624602, 33.98882648976354, 33.89414571345204, 0.9999802520120269, 0.9999769088411766, 0.9999739598368845, 9643.597623365618, 9692.455641476, 9685.529914901954, 236.87965873832184, 68.3918940984804, 63.003045853597996, 9642.540619006752, 9690.47299747773, 9673.22558385405, 287.0093259293065, 286.4800570172709, 286.59514236486325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.67, 5.584901, 4393.256, 796.3448, 5.524651, 4399.769, 829.1552, 6.578318, 5455.596, 792.1542, 6.938921, 5496.59, 798.7024, 6.888956, 5499.929, 828.7065, 5.268398, 4363.336, 99.84532, 99.99456, 99.19127, 99.94062, 99.9973, 99.20107
