TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36626.636320000005, 59.99467599309824, 59.99965103351921, 60.00121163727897, 32.58542143121085, 32.79951475900453, 32.745474885173046, 0.9999787439400286, 0.9999778168901334, 0.9999770660267489, 9311.432343432904, 9359.760364481399, 9351.506846732986, 229.7090845935827, 66.84526067658908, 61.98888723363075, 9315.07713805268, 9358.742819914083, 9351.032231842577, 287.04738369340606, 286.5790917139131, 286.618013751818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.8319, 5.537428, 4398.695, 793.193, 5.547675, 4397.636, 829.3105, 6.583656, 5458.967, 790.0765, 5.560681, 4396.815, 797.5579, 6.894435, 5500.092, 821.4897, 5.333406, 4382.201, 99.97585, 99.94486, 99.21271, 99.92622, 100.0, 99.59017
36629.043560000006, 60.00061767505407, 60.00294057013415, 59.99930421704309, 32.58949882944806, 32.82997522605226, 32.74276460304195, 0.99997867929865, 0.9999756493420288, 0.9999792843222448, 9314.417868060087, 9360.951275390735, 9349.65492739875, 229.86102811578803, 61.32606769316135, 62.467004253024925, 9308.585748752013, 9362.422586041344, 9355.64147019511, 287.0174609232549, 286.4285989335974, 286.58225073188856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6863, 5.566697, 4395.951, 794.8273, 5.531834, 4399.336, 826.3016, 6.613844, 5464.862, 791.6494, 5.554797, 4397.187, 797.7487, 6.89407, 5500.145, 821.5294, 5.334688, 4382.433, 99.90527, 99.9835, 99.36078, 99.93466, 100.0, 99.59554
36631.52788, 60.00443412195315, 59.99852682719559, 59.99907804319309, 32.57110325866064, 32.80036106024469, 32.72359774058099, 0.9999805607981359, 0.9999733634247532, 0.9999817026813026, 9308.586712277789, 9362.22842483789, 9354.411114931861, 230.1756319886199, 71.67747307635454, 59.49282547795406, 9315.632227997054, 9360.49310398786, 9349.88097236162, 286.99050597527304, 286.560631632564, 286.69008451186244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 783.3578, 5.603283, 4389.462, 801.6562, 5.4891, 4400.401, 819.9928, 6.684528, 5481.275, 797.9216, 5.514531, 4400.187, 804.0242, 6.840378, 5499.965, 827.9709, 5.275174, 4367.89, 99.75911, 100.0, 99.65408, 100.0, 99.9959, 99.27678
36633.84352, 60.003241645488266, 60.0029629267307, 60.003225394307165, 32.56038305472378, 32.78368230065539, 32.72880791596606, 0.9999835633073499, 0.9999736028291251, 0.9999818759819735, 9293.793412779813, 9350.591387218228, 9341.925234165627, 232.5164248149199, 69.3161539679154, 54.70824966920509, 9302.145400102592, 9349.268014104831, 9336.034834451195, 286.96297088357096, 286.44041601199564, 286.5301531856919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.7061, 5.566875, 4396.004, 795.4109, 5.530913, 4399.388, 826.2046, 6.613844, 5465.144, 791.6688, 5.55443, 4397.357, 797.7677, 6.893887, 5499.927, 821.5095, 5.333589, 4382.145, 99.91027, 99.98468, 99.35973, 99.93854, 99.99725, 99.59286
36636.09324, 60.008505748862696, 60.0124440752374, 60.007303945027246, 32.5215254404158, 32.761611158486076, 32.71752293220438, 0.9999810632541741, 0.9999727676162893, 0.9999819555777787, 9296.747564301691, 9350.622059202724, 9334.026794663983, 228.50972730426838, 69.42113897349736, 60.704192143192245, 9302.721477469368, 9346.121689979738, 9343.011010821452, 286.9341125919823, 286.43716433640884, 286.60172934213404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6863, 5.566697, 4396.004, 795.4109, 5.530913, 4399.388, 826.224, 6.615316, 5465.255, 791.6494, 5.55443, 4397.357, 797.7677, 6.894252, 5499.918, 827.9312, 5.272793, 4366.077, 99.90909, 99.98212, 99.34943, 99.93853, 99.99918, 99.22763
36638.43364, 60.00769374230124, 60.011477718748935, 60.011648153231874, 32.57035140732683, 32.81162630348495, 32.75412989354084, 0.9999757669155542, 0.9999777087139113, 0.9999785889499088, 9312.94378077327, 9365.589490785569, 9355.440298666867, 223.7066239543642, 63.77282055138676, 61.01277179325098, 9312.291700368536, 9365.621304550456, 9349.79339059469, 287.0332559630727, 286.4810559465665, 286.64103862143094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 795.9359, 5.527434, 4399.695, 789.0879, 5.569779, 4395.204, 832.5911, 6.539846, 5446.547, 786.5811, 5.582193, 4394.144, 794.2198, 6.923107, 5498.992, 830.7742, 5.253199, 4363.108, 99.99048, 99.89083, 99.00935, 99.84681, 99.97376, 99.12566
36640.77352, 60.014653042888014, 60.01344863800278, 60.012808995255554, 32.56957714543605, 32.81023354536558, 32.737612003203644, 0.9999802672595625, 0.9999774961215339, 0.9999781490616316, 9307.436920501283, 9364.229713021668, 9356.358742273344, 225.68577524965644, 63.31471486988448, 60.49938491800958, 9315.540258907164, 9360.452065611911, 9356.50430817287, 286.9408740038665, 286.48172665784864, 286.67589351494513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6469, 5.566697, 4396.119, 795.3915, 5.530913, 4399.217, 826.3987, 6.613475, 5464.863, 791.6299, 5.554614, 4397.245, 797.7296, 6.8948, 5500.196, 827.7523, 5.276822, 4368.12, 99.90909, 99.98466, 99.36075, 99.93476, 100.0, 99.27809
36643.116200000004, 60.01668007620934, 60.01451382037025, 60.012713307562684, 32.55405555383626, 32.79940258616369, 32.765042228864345, 0.9999803637939487, 0.9999788650649162, 0.9999800515075298, 9311.095365610465, 9359.417079007686, 9352.714896527621, 223.0640062768814, 64.42758517734319, 60.74000030179286, 9315.170477042908, 9364.570922532746, 9350.239044778038, 286.9862091824981, 286.44585688013996, 286.65447994506184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6666, 5.566697, 4395.836, 795.3915, 5.530913, 4399.445, 826.3016, 6.613291, 5465.259, 791.6105, 5.554614, 4397.191, 797.7105, 6.894435, 5499.864, 827.8516, 5.276272, 4368.299, 99.90778, 99.98212, 99.36695, 99.93478, 99.99613, 99.28345
36645.4236, 60.013968866597246, 60.012532621437146, 60.013792961821125, 31.78591275753537, 31.956143279795516, 31.822586688699722, 0.9999805603835872, 0.9999737330228997, 0.9999777799543089, 8959.005608278721, 8999.457050076087, 8963.617519113912, 214.9485892387488, 58.464974166691945, 55.14597603773473, 8814.195263285246, 8808.750979510747, 8780.17285004409, 286.83414083482063, 286.3524683326896, 286.536581599952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6666, 5.566697, 4396.004, 795.372, 5.531097, 4399.393, 826.3599, 6.613291, 5465.365, 791.5911, 5.554614, 4397.187, 797.7296, 6.894435, 5499.921, 806.8969, 5.607171, 4317.22, 99.90658, 99.98466, 99.35865, 99.93853, 99.99717, 99.67495
36647.7768, 60.010718437118264, 60.00955731920365, 60.01283741548334, 30.071759428473936, 30.185940460087643, 30.035239388108586, 0.9999820663149278, 0.9999754040742296, 0.9999866528131505, 8412.105249307744, 8430.490387002334, 8397.445721598997, 201.67328968567654, 55.18564372335675, 46.705419017372606, 8172.631790676983, 8262.994366797959, 8309.0440204963, 286.6251151130003, 286.35042870890607, 286.5796620129268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 790.8298, 5.56402, 4396.225, 795.4499, 5.530729, 4399.5, 825.6223, 6.622495, 5466.489, 791.7271, 5.553878, 4397.185, 705.4651, 7.422772, 4840.394, 823.0006, 5.320954, 4380.809, 99.9137, 99.98724, 99.40053, 99.93461, 91.56423, 99.53056
36650.16728, 60.01128051742442, 60.01195488912981, 60.01135612937649, 29.430536915101023, 29.817591730942045, 29.953797163458365, 0.9999856670180152, 0.9999825016613363, 0.9999869671949431, 8730.63316523182, 8836.657512932461, 8876.824133167342, 217.5886380670663, 64.05990368942457, 45.97514275908816, 8972.82147505066, 9100.64455152875, 9149.843068482516, 286.9255576867267, 286.44611432088, 286.57846331047335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6075, 5.567054, 4395.956, 795.4304, 5.530545, 4399.39, 826.3987, 6.612555, 5464.579, 584.6669, 6.046264, 3236.272, 797.4816, 6.896444, 5499.75, 820.8932, 5.339632, 4383.202, 99.90668, 99.98474, 99.36288, 73.55061, 99.99704, 99.61288
36652.5566, 60.01197758848148, 60.00933886783027, 60.0107386908987, 31.586763827110666, 32.03165394365492, 32.15598016047352, 0.999985980545839, 0.9999773053007136, 0.9999781724997504, 9312.844632958122, 9358.598805924063, 9151.993165743554, 229.31649042141498, 31.895782823329682, 82.0162427256439, 9481.476744092764, 9602.791442725771, 9584.158331314566, 286.8841468001089, 286.55099880222156, 286.7180417584811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.7455, 5.56634, 4396.057, 795.8, 5.528519, 4399.495, 496.4359, 7.57673, 3194.415, 790.3677, 5.562335, 4396.5, 797.6151, 6.895165, 5499.976, 818.0502, 5.363438, 4388.242, 99.90648, 99.98712, 61.67185, 99.91904, 100.0, 99.71566
36654.898960000006, 60.01552897360795, 60.01644673157912, 60.01790473312622, 32.55141369347038, 32.810212290577226, 32.75692214456359, 0.9999816267523016, 0.9999751992268977, 0.9999813298935998, 9311.368029775991, 9364.664811166671, 9351.604264068157, 227.0938887992006, 62.19764832608416, 57.392976172627186, 9314.923324625726, 9360.096220378515, 9347.063965704963, 286.9052990140487, 286.46122441353, 286.7730839025883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.6666, 5.566519, 4395.894, 359.8408, 6.076136, 1759.219, 823.2346, 6.646977, 5473.552, 790.5231, 5.561416, 4396.45, 797.7487, 6.894435, 5500.038, 818.1298, 5.362888, 4387.372, 99.90778, 43.47552, 99.51773, 99.92166, 100.0, 99.7116
36657.33396, 60.02390676234445, 60.017858368237896, 60.0139846535999, 32.76019403160125, 33.007346171408734, 32.93599363267318, 0.9999801581360359, 0.999974707478379, 0.9999818735379377, 9306.98722985779, 9366.324204436802, 9348.032355947687, 231.28308420884528, 68.8329514858051, 58.11031184246576, 9304.759853509917, 9359.911360393135, 9348.290867257887, 284.83560212535474, 284.44714847060084, 284.71791863846073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 248.3972, 6.075151, 2178.172, 794.5938, 5.536071, 4398.895, 819.5657, 6.689682, 5482.061, 790.3289, 5.56252, 4396.338, 797.6342, 6.899914, 5499.104, 821.7282, 5.333406, 4387.942, 49.50322, 99.97611, 99.67243, 99.91671, 99.98231, 99.69561
36659.8352, 60.012884384887194, 60.0129795190371, 60.011003041452945, 32.74615036610157, 32.98303027056953, 32.921783286004484, 0.9999788242303308, 0.9999768079616577, 0.9999780848944946, 9306.35285072037, 9358.537399245311, 9346.435198483568, 230.28241656609475, 64.76495598896054, 59.57775248005328, 9308.97038240971, 9355.845271853414, 9345.17325576312, 285.205776965711, 284.734680051692, 284.91439427104365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.0697, 5.576334, 4394.464, 794.6522, 5.535518, 4399.065, 819.7986, 6.687289, 5482.064, 790.4648, 5.561784, 4396.56, 797.8822, 6.893157, 5499.984, 818.3484, 5.360324, 4387.604, 99.87789, 99.97734, 99.66421, 99.91655, 99.9983, 99.7179
36662.167400000006, 60.015050039656515, 60.01406018003807, 60.011202234890725, 32.94842259022333, 33.205687708970025, 33.1535532580034, 0.9999792969553717, 0.999972465236544, 0.9999813167072636, 9302.486530495851, 9355.833426525382, 9352.51922874748, 234.26995476697311, 64.38106006243402, 54.21061918203668, 9300.749403685591, 9365.655733677104, 9352.405614857355, 283.38215746293946, 282.95051548815314, 283.2219507313714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.8004, 5.612028, 4387.588, 800.9752, 5.493521, 4400.523, 813.4316, 6.752635, 5491.909, 796.737, 5.522069, 4399.794, 804.1387, 6.838917, 5500.133, 812.066, 5.413063, 4396.005, 99.7152, 100.0, 99.86584, 99.99391, 99.99299, 99.89205
36664.532640000005, 60.013339067546546, 60.00816509812236, 60.01428261565516, 32.98451100582958, 33.21653832849591, 33.1793962117346, 0.9999791863048869, 0.9999736728369241, 0.9999795338306565, 9318.577577355729, 9367.346518946975, 9349.67365283386, 229.90640494910622, 69.59336190746035, 61.344265160258146, 9313.184256583974, 9367.512210242678, 9358.879562924058, 283.4538520209412, 282.9973366008828, 283.1200226605189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.0697, 5.576334, 4394.579, 794.6133, 5.535702, 4398.894, 819.7016, 6.686921, 5481.726, 790.4066, 5.562152, 4396.224, 797.8441, 6.893704, 5499.929, 818.3484, 5.360691, 4387.484, 99.87669, 99.97345, 99.6633, 99.91278, 99.99926, 99.71015
36666.84292, 60.01119442961666, 60.014688534834995, 60.01568276035213, 32.94697391300139, 33.169809834166905, 33.13022941683537, 0.9999780270023089, 0.9999695573402032, 0.9999761006703194, 9309.455719458334, 9358.559523953723, 9353.51081479395, 227.83870088318236, 63.02864365217374, 62.04619512733075, 9314.838907185755, 9358.98881207161, 9351.085286285803, 283.44088524391896, 283.1156582838538, 283.15533693993865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.0697, 5.576334, 4394.636, 794.6522, 5.535702, 4399.006, 813.3734, 6.752819, 5491.912, 790.0765, 5.566013, 4395.322, 796.0319, 6.912698, 5498.76, 820.9529, 5.334688, 4380.978, 99.87669, 99.97478, 99.85154, 99.89688, 99.97952, 99.56628
36669.15236, 60.01541738357222, 60.017339673021226, 60.01820116478483, 32.99003466321599, 33.21111263573556, 33.138800307089234, 0.999976186193849, 0.9999732412374437, 0.9999772156480772, 9310.301539303615, 9364.69249630029, 9360.384700016237, 226.6327083074293, 68.79546452396698, 62.673110704893816, 9317.957470652125, 9364.016804695862, 9356.607452057864, 283.4793909443497, 283.0543517331609, 283.16392774943125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.339, 5.537964, 4399.017, 789.0295, 5.5672, 4396.26, 808.9669, 6.791106, 5495.89, 787.4744, 5.577229, 4394.78, 796.4135, 6.90521, 5499.967, 818.7262, 5.358127, 4386.897, 99.97625, 99.90349, 99.92387, 99.87161, 99.99668, 99.70081
36671.50364, 60.014481869180806, 60.016163030190704, 60.01785430870912, 32.968834652046255, 33.188848631741614, 33.14807634945824, 0.9999809933353072, 0.9999695904940479, 0.999977362612347, 9311.949416027825, 9361.21373807312, 9339.36334120026, 227.1693515754098, 65.17348149426198, 63.7772570450843, 9315.332025264155, 9354.66942641501, 9350.206414280845, 283.4265921280238, 282.98875974095637, 283.16929123395437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.05, 5.576513, 4394.579, 794.6522, 5.535702, 4398.947, 813.4316, 6.751714, 5492.246, 790.4454, 5.561968, 4396.283, 797.8441, 6.893339, 5499.816, 824.6508, 5.305755, 4375.714, 99.87789, 99.97467, 99.85263, 99.91412, 99.99626, 99.44665
36673.864120000006, 60.01715158009495, 60.01457627892353, 60.01528287536507, 32.96394865500309, 33.19356109544379, 33.12757071268037, 0.9999806793436251, 0.9999702231120705, 0.9999807105013906, 9305.471191704788, 9365.075031447846, 9349.71494602329, 231.66288597709263, 67.14377801514502, 57.019967172025645, 9316.588028659564, 9361.643940649845, 9348.428990662424, 283.33089604918905, 283.0362546667207, 283.2732298905039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 782.0764, 5.6106, 4387.698, 800.8001, 5.494811, 4400.643, 820.1481, 6.684528, 5481.111, 796.737, 5.522254, 4399.846, 804.0624, 6.839647, 5499.746, 830.9332, 5.246424, 4359.663, 99.7139, 100.0, 99.65612, 99.99509, 99.99496, 99.08462
36676.28776000001, 60.012551953003026, 60.01402792094444, 60.0100547207597, 32.94427547898773, 33.18093720771161, 33.14134738828136, 0.9999793152706432, 0.9999722843073109, 0.9999824772183566, 9307.860796114632, 9363.045689946486, 9348.806373226784, 238.33599560829725, 74.63177222349873, 63.93812141670696, 9304.076967057246, 9358.102610482221, 9353.962234129449, 283.4582102820773, 282.9782148407592, 283.2639542195337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.05, 5.576334, 4394.527, 794.6328, 5.536071, 4399.006, 813.4122, 6.752451, 5492.525, 790.4454, 5.561968, 4396.389, 797.8441, 6.893522, 5499.872, 824.6508, 5.305938, 4375.367, 99.8742, 99.97601, 99.86269, 99.91667, 99.99626, 99.44398
36678.78284, 60.00853517502888, 60.00578860404387, 60.01071848668414, 32.948032007287885, 33.1901919275348, 33.14067818180117, 0.9999802801735583, 0.9999754597793807, 0.999980070220211, 9308.62814499779, 9354.784130047608, 9339.25556785662, 224.53193019602077, 67.2569079339286, 60.49082692063803, 9307.572002369028, 9357.729722181362, 9347.59505394277, 283.41422878571444, 283.02759872360804, 283.18491123744644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.761, 5.612028, 4387.42, 794.6522, 5.535702, 4399.118, 819.7404, 6.687841, 5481.5, 796.7176, 5.522437, 4399.845, 797.825, 6.893522, 5500.094, 824.273, 5.309417, 4378.636, 99.71138, 99.97601, 99.66629, 99.99122, 100.0, 99.49319
36681.232, 59.99987981898246, 60.00634574834508, 60.00885203138135, 32.95218122671895, 33.20585524385228, 33.144206212371394, 0.9999801715548529, 0.9999734325006401, 0.9999791250211705, 9314.982260369732, 9365.022482475188, 9356.036746965221, 226.36472876682546, 69.28030557847592, 60.434815414975674, 9316.99306834311, 9357.978703185106, 9353.507326198127, 283.518880346619, 283.0589862688788, 283.179637512696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 775.3931, 5.645758, 4377.747, 788.3292, 5.574384, 4395.038, 825.1952, 6.63041, 5470.64, 801.1644, 5.496512, 4400.376, 795.0019, 6.91288, 5499.408, 823.2591, 5.318756, 4376.47, 99.49284, 99.88583, 99.43724, 100.0, 99.97646, 99.49439
36683.58224, 59.999738893579334, 60.003047048185365, 60.00331086789494, 32.98038025550125, 33.204148908422994, 33.122282386809644, 0.9999792593097326, 0.999971984760343, 0.9999790194557726, 9309.090626692177, 9367.717735492588, 9358.644867462499, 226.16130156144754, 64.43561691012519, 61.60311951645053, 9319.816921604914, 9373.474391459125, 9348.643941007664, 283.4291546822185, 283.07395889291564, 283.14872920151777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.7807, 5.611849, 4387.42, 794.6328, 5.536071, 4399.175, 819.721, 6.686921, 5481.556, 796.7176, 5.522437, 4399.792, 797.825, 6.893704, 5500.145, 824.6309, 5.306304, 4375.481, 99.71269, 99.97746, 99.66326, 99.99762, 99.99834, 99.44921
36685.952240000006, 60.00309705279535, 60.00168252584561, 60.0034995651192, 32.9501361549615, 33.18189802546547, 33.10328587787615, 0.9999797229082675, 0.9999718508195439, 0.9999815990416965, 9303.643429013091, 9360.595071304884, 9342.369006517549, 230.27020595715294, 63.06047715950399, 59.9956692000394, 9307.606837517054, 9357.298623334029, 9343.900508300569, 283.4745535051958, 283.0602040196664, 283.30350000917196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.0785, 5.584365, 4393.842, 800.5278, 5.495363, 4400.358, 812.3445, 6.760734, 5493.135, 790.426, 5.561968, 4396.39, 804.0815, 6.839465, 5499.856, 830.9929, 5.246607, 4359.836, 99.85864, 100.0, 99.88398, 99.91654, 99.99499, 99.08579
36688.323240000005, 60.00149136502584, 60.00277257483848, 60.00098032107164, 32.95992135305521, 33.18884661132722, 33.153237065496114, 0.9999795791613542, 0.9999748497884849, 0.9999815535995654, 9308.974916949754, 9369.321321995101, 9354.222533166016, 228.43292210069558, 67.68006591648054, 55.51938229823804, 9310.97424876706, 9359.000023986273, 9359.021197871836, 283.4482970447158, 283.0805483652894, 283.20276675287147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.7807, 5.612206, 4387.31, 794.6133, 5.536071, 4399.117, 819.6434, 6.687105, 5481.385, 796.737, 5.522254, 4399.846, 797.8441, 6.893522, 5499.872, 824.6309, 5.305938, 4375.658, 99.714, 99.97731, 99.66319, 99.99508, 99.99834, 99.44404
36690.7238, 60.00702694566688, 60.00915679301262, 60.003712714079256, 32.94839918590515, 33.202571987707834, 33.15706802045784, 0.9999789383064511, 0.9999742015467851, 0.999978465320716, 9313.668169732431, 9368.970971567825, 9354.728796871259, 227.2878867326035, 67.51377346922027, 61.36767804014738, 9316.938873886053, 9367.809147569706, 9359.480716692551, 283.5004421109582, 283.0778135173844, 283.2591169898409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.0697, 5.576513, 4394.521, 800.8974, 5.494258, 4400.414, 819.721, 6.687841, 5481.329, 790.3871, 5.562152, 4396.398, 797.825, 6.893887, 5499.922, 824.611, 5.306304, 4375.658, 99.87409, 100.0, 99.66532, 99.91674, 99.9982, 99.44807
36693.06356, 60.001357530816286, 60.00251829897842, 60.00119407305825, 32.993635590037506, 33.19407714646804, 33.13676582525548, 0.9999778381726364, 0.9999723671210097, 0.9999755363226591, 9318.362394165491, 9366.75534512974, 9352.904098653555, 221.11772701150085, 69.75710814853937, 63.38146134509924, 9314.935274987007, 9365.475261500427, 9354.121320301938, 283.4790013726021, 283.09125843208625, 283.33149676756176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.3193, 5.537964, 4399.061, 807.1815, 5.449314, 4398.688, 826.0298, 6.616789, 5465.535, 784.0761, 5.599108, 4390.167, 791.5684, 6.940639, 5497.106, 819.3027, 5.353183, 4384.493, 99.97595, 99.96877, 99.37197, 99.77766, 99.94599, 99.66199
36695.397800000006, 60.00101185242781, 60.00578587026945, 60.00334094054927, 32.96208177380951, 33.21367552473912, 33.165082319370775, 0.999978062705617, 0.9999709836306631, 0.9999792765633062, 9307.355686826646, 9363.137393213734, 9357.604235065657, 222.18177753544524, 65.2150898006721, 61.30268176070172, 9316.193295648469, 9358.233717596368, 9348.935964619335, 283.50074839619344, 283.10306383251674, 283.26395639107693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.05, 5.576334, 4394.689, 800.8974, 5.494074, 4400.19, 819.7598, 6.686553, 5481.33, 788.6201, 5.576126, 4393.857, 797.825, 6.893522, 5500.037, 824.6508, 5.305388, 4375.887, 99.87551, 100.0, 99.66015, 99.86893, 100.0, 99.45059
36697.79892, 60.00281883210454, 60.000272406219324, 60.00073059307243, 32.930334848441795, 33.16298523828096, 33.10616058369401, 0.9999780761028007, 0.9999713471208062, 0.9999801914081533, 9293.542504104222, 9349.674700872041, 9341.662803558233, 224.92071655745212, 69.1866945141328, 56.3573455102337, 9296.966880552616, 9357.650805341582, 9340.379117414723, 283.3736868526287, 283.0249768851104, 283.23678206185247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.1826, 5.58383, 4392.779, 799.1659, 5.510099, 4399.914, 816.7316, 6.721527, 5488.413, 779.2603, 5.62871, 4382.22, 803.9289, 6.841291, 5500.068, 830.5356, 5.248988, 4359.72, 99.84403, 100.0, 99.78793, 99.61203, 99.99983, 99.08316
36700.11624, 59.998984350689064, 60.001569368359924, 59.99907662556593, 32.976837070300775, 33.21575459103199, 33.13840851460175, 0.999977670411821, 0.9999765370836732, 0.9999778821185571, 9311.915460016031, 9370.301896490666, 9354.310812555834, 227.60666288962602, 66.04833664266789, 58.57633207784693, 9311.182161463194, 9369.854673724994, 9350.154029838839, 283.4927686243327, 283.06208066768164, 283.22267547685226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 785.6645, 5.587756, 4393.424, 800.0414, 5.500153, 4400.648, 820.6722, 6.680846, 5480.6, 784.0761, 5.598925, 4390.172, 797.8059, 6.893704, 5500.094, 824.6707, 5.305572, 4375.599, 99.82829, 100.0, 99.64587, 99.77634, 100.0, 99.45317
36702.46184, 60.00205544090866, 59.999664622443674, 60.001384235783256, 32.97288678078154, 33.20547961356998, 33.14180622801428, 0.9999789670540451, 0.999975829783803, 0.9999805380640548, 9308.94766188153, 9361.126210825103, 9356.035041449986, 222.69351455427613, 64.82729939546971, 59.57242698965638, 9314.983148722433, 9364.458020929407, 9351.082536922042, 283.3786355060112, 283.11139595745846, 283.2686498651849, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.7807, 5.612206, 4387.587, 794.6522, 5.535887, 4399.176, 819.7016, 6.686921, 5481.44, 784.0761, 5.598925, 4390.056, 797.8059, 6.893887, 5500.092, 824.6508, 5.305755, 4375.946, 99.714, 99.97987, 99.66536, 99.77887, 100.0, 99.44406
36704.83284, 60.000697476421934, 60.00256812629226, 59.99809282646183, 32.97020218914205, 33.176837135606156, 33.14094285529267, 0.9999755636813386, 0.9999716571049992, 0.9999750444509163, 9302.890154503033, 9362.334486282163, 9352.825900954203, 220.04634404688818, 67.28197430446744, 61.7951635192353, 9303.631886401912, 9364.10675707178, 9356.844789546323, 283.4658955541866, 283.0855951234756, 283.2114250703165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 775.4128, 5.645937, 4377.804, 788.3292, 5.574568, 4394.817, 826.0687, 6.616605, 5465.821, 790.426, 5.561968, 4396.617, 791.5494, 6.943744, 5496.52, 818.3087, 5.361423, 4387.424, 99.49414, 99.87827, 99.37716, 99.91542, 99.93532, 99.71278
36707.26552, 60.000194204527446, 59.99877742305088, 59.998856495742295, 32.98351255407012, 33.175172660066785, 33.12510071370271, 0.9999764497589767, 0.9999738283357373, 0.9999800439497037, 9309.567937632175, 9361.808572603584, 9352.670878691479, 221.8727342968864, 68.19985764844387, 63.304882156632175, 9316.826671306513, 9365.890605936253, 9352.020727802312, 283.468646540984, 283.0354565626555, 283.26846367099984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.761, 5.612206, 4387.42, 794.6522, 5.535887, 4399.011, 819.6434, 6.687289, 5481.158, 784.0761, 5.598925, 4390.167, 797.825, 6.893704, 5500.035, 824.6508, 5.305938, 4375.887, 99.71269, 99.97987, 99.65602, 99.77886, 99.99923, 99.44539
36709.649880000004, 59.9995079745819, 59.99729513293106, 59.99854036211598, 32.95014820924792, 33.18699583314502, 33.10642304521979, 0.9999792241356974, 0.9999732305880267, 0.9999788000461078, 9304.077429816702, 9362.395374429068, 9351.264925892421, 228.7920794799055, 66.67496209755518, 59.91442972510049, 9311.084185908347, 9364.067792716887, 9347.982503368774, 283.4258724464703, 283.0419170420274, 283.2479704525752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.7807, 5.612206, 4387.587, 794.6328, 5.535887, 4399.229, 819.7598, 6.69005, 5483.17, 791.7076, 5.551488, 4398.104, 800.648, 6.864667, 5500.529, 828.0107, 5.27316, 4367.127, 99.71519, 99.97478, 99.68554, 99.94451, 100.0, 99.2515
36712.07628, 60.00223920825744, 60.0043253061373, 59.99900619107608, 32.98226230113099, 33.17653167169648, 33.13004229513532, 0.9999803313365512, 0.9999743224872684, 0.9999796071266266, 9311.590106469219, 9364.841750866884, 9354.18068013288, 231.04177316299035, 63.88152259004346, 57.46263046943022, 9312.140722983766, 9368.092624324363, 9354.464495992208, 283.4224381992501, 283.09135348241193, 283.18601923353157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.1376, 5.587578, 4391.664, 798.1347, 5.51673, 4400.088, 818.2069, 6.70404, 5476.794, 790.7755, 5.559762, 4396.443, 797.825, 6.893704, 5499.927, 824.6906, 5.305938, 4375.827, 99.82106, 99.99663, 99.61249, 99.91776, 99.99727, 99.44404
36714.483640000006, 59.99939243941279, 59.998936435006065, 60.00098030147726, 32.9931816540251, 33.213658858681676, 33.148726465879356, 0.9999793912802921, 0.9999738975290273, 0.9999761622893054, 9316.607935009202, 9364.31116166497, 9352.979335943737, 228.07493793348465, 68.6682725134483, 60.26687491018765, 9312.974073037563, 9367.729226982954, 9353.334475566038, 283.4122068818284, 283.0471536085888, 283.23575557907424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 787.7543, 5.577227, 4394.584, 800.9169, 5.494442, 4400.355, 819.7598, 6.686921, 5481.607, 790.3871, 5.562335, 4396.281, 797.7868, 6.894252, 5499.926, 824.6309, 5.306304, 4375.949, 99.87551, 100.0, 99.66419, 99.92048, 99.99725, 99.44796
36716.78248, 60.002293286590984, 59.99890163483644, 60.001822714678525, 32.959258547172354, 33.20494867477642, 33.1470606799143, 0.9999739516778104, 0.999970708627199, 0.999975456622059, 9307.080725358226, 9362.817793501432, 9356.324749398997, 224.93060103319942, 71.29252021696675, 64.94252441028948, 9317.246604962997, 9369.038553600458, 9362.93466815721, 283.40761471696436, 283.0581673062913, 283.2374996480761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 794.3193, 5.537964, 4398.778, 807.2205, 5.449314, 4398.807, 826.0298, 6.616789, 5465.761, 784.0567, 5.599108, 4390.113, 791.5303, 6.944109, 5496.411, 818.2888, 5.360507, 4387.253, 99.97083, 99.97405, 99.37607, 99.77777, 99.93136, 99.7089
36719.132840000006, 60.00219728673972, 60.00224822354275, 59.99774383386914, 32.97361615391111, 33.21758806164856, 33.132679156003825, 0.9999716336033824, 0.9999727318959547, 0.9999731230429499, 9308.332282921006, 9368.109904682531, 9358.964117867723, 227.33182622582876, 67.86956003553405, 59.33514970485703, 9316.137810842814, 9363.588430327507, 9353.787730035172, 283.5318486524695, 283.10191877652034, 283.27253976550924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.05, 5.576334, 4394.636, 800.8974, 5.494442, 4400.466, 819.7016, 6.688209, 5481.557, 790.4066, 5.561968, 4396.394, 797.7868, 6.89407, 5500.091, 824.6309, 5.306487, 4375.831, 99.87669, 100.0, 99.6643, 99.91288, 100.0, 99.45201
36721.58828, 60.00412147842413, 60.0011277072181, 60.00164295781086, 32.93378334434248, 33.17794106371302, 33.09568916966607, 0.9999773621426103, 0.9999782273606265, 0.9999780094933909, 9300.657107447145, 9343.172388341822, 9332.811125077278, 221.3765123483729, 65.20566501830763, 62.10992838286711, 9294.131562165436, 9347.441919586563, 9334.86237166807, 283.4284149699065, 283.1334984621765, 283.30517185915505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.05, 5.576334, 4394.469, 800.8974, 5.494258, 4400.409, 819.6046, 6.687841, 5481.444, 784.0955, 5.598741, 4390.109, 791.4921, 6.946849, 5495.831, 826.1021, 5.292936, 4370.041, 99.878, 100.0, 99.66534, 99.7738, 99.9271, 99.33916
36723.96512, 60.00710860341495, 60.003349476172986, 60.00553938461095, 32.9417064629998, 33.192111453968685, 33.12782994138836, 0.9999783663725703, 0.9999753015678208, 0.9999779995610087, 9307.68245189234, 9363.544158324077, 9351.317836413155, 226.7573225659944, 70.95215897330809, 67.31640549412805, 9312.69355821172, 9362.198733820043, 9358.289108188179, 283.5148342833184, 283.1162659264207, 283.22286963094723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.7807, 5.611849, 4387.587, 794.6911, 5.533308, 4399.276, 814.5768, 6.733491, 5489.312, 780.1924, 5.61823, 4386.5, 789.1269, 6.957441, 5495.359, 827.3745, 5.303374, 4375.599, 99.7165, 99.98096, 99.80427, 99.69178, 99.90297, 99.43204
36726.33632, 60.00852259892174, 60.00696108882125, 60.00416161192769, 32.95410940780919, 33.19115929917444, 33.12022812903617, 0.9999765811176548, 0.9999779631113513, 0.9999806265067207, 9305.273055398982, 9362.73478578271, 9354.952352835599, 226.09198862597486, 64.25282729749188, 60.09981421781322, 9307.993379833155, 9361.01126112384, 9353.627338225651, 283.4910557965798, 283.1053776793845, 283.2087410373923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 786.1179, 5.590076, 4391.235, 797.5316, 5.520967, 4399.762, 819.8375, 6.686368, 5481.44, 784.0955, 5.598925, 4390.109, 791.5303, 6.943927, 5496.301, 824.6508, 5.305938, 4375.886, 99.80652, 99.99318, 99.65919, 99.77633, 99.9323, 99.44665
36728.62152, 60.007476472107456, 60.00814903997043, 60.007465896596564, 32.93724563512177, 33.1895176784687, 33.13671306010625, 0.9999749990660576, 0.9999735805028644, 0.9999767812210796, 9305.172083930718, 9357.749641017732, 9351.187478282422, 225.15780798555897, 61.40196996107031, 59.05114749009999, 9302.948257517352, 9355.713246301606, 9348.279210895245, 283.526407717409, 283.10818790262914, 283.14234588236496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 777.3054, 5.639334, 4379.436, 788.5237, 5.5742, 4394.478, 826.0104, 6.616789, 5465.65, 790.426, 5.562152, 4396.452, 797.8059, 6.893522, 5499.979, 818.2888, 5.362156, 4387.367, 99.54347, 99.87945, 99.37406, 99.91662, 100.0, 99.71675
36731.100640000004, 60.00679048851326, 60.00630881280521, 60.00610856818277, 32.94776191045931, 33.19513499333017, 33.126770775176546, 0.9999779790663917, 0.9999779892393922, 0.9999748153892436, 9311.666310068658, 9361.773802893036, 9355.510604456424, 222.89476986239697, 62.92335492947609, 63.163183638666396, 9312.654354511382, 9362.736737806528, 9354.720132625902, 283.4196766188108, 283.09700869196325, 283.12279873428014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.761, 5.612206, 4387.478, 794.6328, 5.535887, 4399.063, 819.7986, 6.687289, 5481.277, 784.0955, 5.599108, 4390.114, 791.5303, 6.943927, 5496.354, 824.6508, 5.306121, 4375.771, 99.71269, 99.97731, 99.66228, 99.77392, 99.93334, 99.44796
36733.49648, 60.00522286876171, 60.0069229139171, 60.005842622752674, 32.98813448885156, 33.202012199378835, 33.159760711751886, 0.9999803958641279, 0.9999751974193244, 0.9999770839683785, 9313.59603658107, 9369.72560348332, 9361.279152797171, 226.5471595363133, 68.22098704195469, 62.33359226663697, 9313.459318104207, 9371.142811284048, 9352.977045539506, 283.331039791548, 283.01979874211315, 283.25040285935336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.761, 5.612028, 4387.425, 794.6328, 5.535887, 4398.947, 819.6822, 6.687473, 5481.442, 790.4066, 5.561968, 4396.282, 797.8059, 6.893704, 5499.926, 824.6309, 5.306304, 4375.772, 99.7178, 99.97609, 99.66021, 99.91664, 99.9982, 99.44796
36735.831840000006, 60.00951524367203, 60.00614090702229, 60.00763847648064, 32.96224595271433, 33.19669665994602, 33.13943372336228, 0.9999806363310977, 0.99997349023682, 0.9999799595860605, 9312.709547701455, 9361.217662592906, 9346.465479607745, 231.392336770803, 68.40963580658945, 53.08128887377234, 9318.850520719328, 9361.521856011745, 9354.602044178186, 283.6228584420534, 283.0761920214227, 283.2974210269634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.0697, 5.576513, 4394.747, 800.9169, 5.49389, 4400.361, 813.3928, 6.752451, 5492.306, 796.7176, 5.522254, 4399.585, 803.6237, 6.847135, 5500.238, 829.0644, 5.265102, 4367.01, 99.8792, 100.0, 99.85671, 99.99508, 99.99932, 99.22239
36738.1514, 60.01197260971369, 60.00906065372485, 60.01010587345371, 32.985560394745484, 33.21718255958178, 33.15987868591108, 0.9999787658812116, 0.9999733959349911, 0.9999763048968986, 9313.876386520413, 9367.726747428282, 9360.877151579538, 224.35898898122878, 65.39947093765022, 60.69650652472501, 9315.920386878095, 9367.716633193988, 9356.384228250794, 283.349961041619, 283.0192266780631, 283.30294952351795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 781.761, 5.612206, 4387.53, 794.9829, 5.533492, 4399.327, 819.4881, 6.686921, 5481.279, 790.4066, 5.562335, 4396.451, 797.8059, 6.893887, 5500.035, 824.6309, 5.306487, 4375.598, 99.71269, 99.98329, 99.66738, 99.91794, 99.99525, 99.44402
36740.546, 60.00979877710269, 60.002771201502235, 60.00250198776045, 32.961631614336795, 33.18623640259976, 33.11245129634066, 0.9999750349228044, 0.9999732244971626, 0.9999769314840508, 9309.772461070912, 9358.819869289204, 9351.373318111559, 223.07050803208995, 71.67988110081751, 66.50375179414368, 9315.792595442672, 9362.03027905092, 9350.412890395124, 283.48245194031006, 283.05435618054025, 283.27044291851746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 788.9371, 5.56866, 4396.216, 803.3293, 5.473628, 4400.167, 822.924, 6.646425, 5471.092, 785.4937, 5.594696, 4390.438, 791.5875, 6.943562, 5496.244, 818.4478, 5.361057, 4387.424, 99.91259, 100.0, 99.473, 99.78127, 99.93139, 99.7101
36742.919680000006, 60.00590226395642, 60.0033166490571, 60.006979576451556, 32.99085987440525, 33.20884180220653, 33.14334506360804, 0.9999751604737027, 0.9999716994462376, 0.9999745753036732, 9310.767839891174, 9366.487221035804, 9358.944297491897, 222.34896018762743, 69.08030820396289, 66.81226272980439, 9316.139352754812, 9370.951806438394, 9353.56926271576, 283.4249797440476, 283.0340589274632, 283.2319583079476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 800.0, 789.2723, 5.571337, 4394.738, 800.9752, 5.49389, 4400.415, 819.6628, 6.687473, 5481.613, 790.3871, 5.562152, 4396.34, 797.7868, 6.89407, 5499.983, 824.611, 5.306121, 4375.834, 99.88843, 100.0, 99.66428, 99.91542, 99.99828, 99.44798
