TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37024.287840000005, 59.98765120424082, 59.988370423437466, 59.98978919946668, 32.84608076606288, 32.954892659834, 32.885394397417315, 0.9999755680700734, 0.9999728112501818, 0.9999784668894826, 9162.00706728367, 9172.010059999171, 9126.597411995474, 226.44110740726137, 73.54087347331551, 61.93479901466287, 8974.32306572559, 8995.804985277606, 8960.782192614915, 283.5301526600345, 283.1166244682714, 283.33443596756246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 788.05, 5.576513, 4394.747, 794.6328, 5.535887, 4398.894, 819.5657, 5.351655, 4385.578, 784.3674, 6.996654, 5488.376, 797.7487, 6.894252, 5500.142, 824.6508, 6.63246, 5469.474, 99.87669, 99.97347, 99.67082, 99.7811, 100.0, 99.44575
37026.61636, 59.99140775625557, 59.99273083826664, 59.98814332866973, 31.73455089889416, 31.88728409265632, 31.57828559674211, 0.9999801916236266, 0.9999704003472206, 0.9999791464780973, 8753.14465304911, 8779.330681502846, 8749.682415341085, 208.62617684534507, 61.941475336586336, 54.94580616915573, 8704.637247290899, 8860.644849969407, 8933.726403654164, 283.6420847663391, 283.1030530191593, 283.3964337394434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 785.2702, 5.592397, 4388.448, 794.6716, 5.535334, 4398.951, 820.5363, 5.343003, 4382.598, 784.3674, 6.99647, 5487.925, 797.8631, 6.892609, 5500.032, 824.7502, 6.631544, 5469.195, 99.76152, 99.97607, 99.55731, 99.77905, 100.0, 99.43851
37029.05928, 59.99327280101323, 59.991446075897755, 59.9915612949699, 30.756848398397768, 31.066438211563458, 31.15841802732047, 0.9999850382876989, 0.9999775503599968, 0.9999828550768641, 8936.15195051677, 9034.15459433466, 9066.58398803804, 219.81148288711302, 66.6675334757856, 54.95060544366834, 9213.359443289051, 9285.475447475997, 9309.076265586657, 283.6392350472478, 283.1567288234608, 283.33755376327827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.9351, 5.594538, 4391.448, 792.2397, 5.548412, 4398.133, 609.0247, 6.016711, 3336.594, 784.3091, 6.997206, 5487.918, 798.0538, 6.892609, 5500.153, 824.8496, 6.630629, 5469.365, 99.80041, 99.95238, 80.11036, 99.77893, 100.0, 99.4416
37031.40544, 59.99183211524048, 59.99218063766757, 59.99256592568115, 34.04762329808445, 34.40767642034503, 34.37547437167137, 0.999974458615696, 0.9999934403771655, 0.9999133055638119, 9269.31999415798, 9796.695198022531, 9913.434561508311, 251.29919285656433, 58.44030927531912, 73.79717965017335, 9672.568215728155, 9718.902905183639, 9712.580532570384, 283.69064693382137, 283.22753464309375, 283.4131389440618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.8365, 5.595074, 4391.341, 793.3487, 5.543807, 4398.407, 819.8375, 5.348526, 4384.945, 375.2378, 7.593475, 2339.086, 798.0348, 6.891878, 5500.101, 824.9291, 6.62953, 5468.39, 99.80051, 99.96239, 99.66294, 42.52823, 99.9995, 99.42387
37033.74208, 59.99016095245171, 59.995108702746315, 59.99170993307601, 34.19332505229479, 34.439082787360945, 34.378769527007826, 0.9999752222126156, 0.9999776208044538, 0.9999763995839114, 9662.92756328214, 9706.037893115556, 9702.188825307569, 237.73628096207904, 67.59456757316389, 67.99788899281339, 9662.549007671503, 9705.513132971684, 9713.530380160857, 283.54283368507913, 283.19577293797397, 283.3769808995726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.8956, 5.594895, 4391.394, 793.3876, 5.543807, 4398.518, 819.7986, 5.348157, 4384.831, 784.3091, 6.996838, 5487.749, 560.8785, 7.555359, 4830.727, 825.108, 6.627149, 5462.724, 99.80301, 99.96113, 99.65384, 99.78203, 87.83016, 99.42075
37036.085600000006, 59.99414919165315, 59.9931910927584, 59.9929681989944, 34.23227376726812, 34.461319717617386, 34.4061432168951, 0.9999761843800644, 0.9999713423614309, 0.9999753185147393, 9660.22202375249, 9718.146362127052, 9714.168262794276, 240.7423403690036, 72.29854464662222, 63.331641702574416, 9675.602487507575, 9713.267609022238, 9710.450973214774, 283.58982919552057, 283.05435122777686, 283.35926746905915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7971, 5.59543, 4391.394, 793.5043, 5.54307, 4398.521, 819.7792, 5.347421, 4385.059, 784.2509, 6.997573, 5487.298, 793.9909, 6.905027, 5499.027, 830.0784, 6.574045, 5469.872, 99.7981, 99.96497, 99.65386, 99.76766, 99.98722, 99.16853
37038.39516, 59.99514351658905, 59.9978747608394, 59.99863537019387, 34.24042450963737, 34.48473837176631, 34.4038988383275, 0.9999738824463905, 0.9999751692040604, 0.9999764856012746, 9675.479051094715, 9725.058240106193, 9713.636094996142, 229.2467205274097, 69.42774202892775, 67.57262513722526, 9678.083411271786, 9722.335142788213, 9719.42472401475, 283.6030257796702, 283.13674927641813, 283.325175074388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7182, 5.59543, 4391.178, 793.4654, 5.54307, 4398.463, 819.8181, 5.34871, 4385.456, 784.212, 6.997941, 5487.751, 794.7158, 6.918907, 5498.588, 820.7143, 6.676958, 5479.49, 99.7981, 99.96246, 99.66804, 99.77491, 99.97385, 99.62569
37040.704280000005, 60.001980413981684, 59.99928997093702, 60.00133738136135, 34.21196389841881, 34.44030480701963, 34.413893875678866, 0.9999746676364185, 0.9999672335862811, 0.9999756141009911, 9665.980430107196, 9722.375973436163, 9712.821186446403, 237.50432391601498, 78.77197947935949, 72.95353768057976, 9673.72322724397, 9723.320742598966, 9720.601143293427, 283.65236815901824, 283.05972932186864, 283.3695909600598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0466, 5.558131, 4397.107, 787.2202, 5.581383, 4393.762, 825.9716, 5.29404, 4372.9, 790.5231, 6.951608, 5495.39, 788.4592, 6.966938, 5494.161, 815.2668, 6.727316, 5487.982, 99.93285, 99.85413, 99.38269, 99.91467, 99.87803, 99.78009
37043.04912, 60.00979237153686, 60.010204784330874, 60.0085853484639, 34.218242194052664, 34.43805205595851, 34.37006818982206, 0.9999745372322191, 0.9999704520698868, 0.9999720966122104, 9674.024861868358, 9720.628902511471, 9714.218638472252, 234.18986992069495, 74.56823645716076, 71.34653221631152, 9665.51201414022, 9721.234415047024, 9718.442981209146, 283.6472340994121, 283.098904348104, 283.31753026610477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7182, 5.595788, 4391.068, 793.4654, 5.54307, 4398.404, 819.6628, 5.347053, 4384.141, 785.7655, 6.986909, 5491.454, 794.6967, 6.919272, 5498.75, 820.754, 6.675859, 5479.37, 99.79941, 99.96487, 99.65636, 99.83284, 99.97484, 99.62261
37045.35412, 60.01059874743345, 60.010849374071974, 60.00985447760532, 34.18581134977385, 34.439968029779536, 34.355063364999744, 0.9999746882776781, 0.999970524745524, 0.9999698551158818, 9664.496136652591, 9720.736280713458, 9706.905565092306, 234.2419035325147, 74.97345511777121, 66.46648694015403, 9667.262375921033, 9721.162322109223, 9700.9806431198, 283.56885185972186, 283.1440203511366, 283.3870517538881, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.1846, 5.557417, 4397.719, 794.5743, 5.532019, 4399.613, 828.864, 5.266429, 4364.489, 794.1544, 6.918696, 5498.763, 799.885, 6.870694, 5500.382, 826.7781, 6.607738, 5463.285, 99.94466, 99.9835, 99.19141, 99.9761, 100.0, 99.33106
37047.7836, 60.01361282557083, 60.01622666278967, 60.0110680457376, 34.215637512920715, 34.444627969394006, 34.36924543330613, 0.9999746169246446, 0.9999692693831036, 0.9999672316294675, 9665.96464402197, 9722.898282343587, 9716.113932151377, 231.6242214940612, 79.53668316262883, 68.55836749976574, 9675.571322025811, 9722.536673320476, 9712.274964956681, 283.56701882225667, 283.0682540008875, 283.41830919397904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.4913, 5.54546, 4397.927, 794.4771, 5.540676, 4398.407, 826.127, 5.292935, 4372.951, 790.4843, 6.951791, 5495.33, 794.7158, 6.918907, 5498.806, 820.7143, 6.676958, 5479.374, 99.95149, 99.96608, 99.38005, 99.91368, 99.97593, 99.62557
37050.09504, 60.01392620424706, 60.01383816758404, 60.01760861746252, 34.229374921300234, 34.426937858858025, 34.41872166195519, 0.9999744907638368, 0.9999724288582602, 0.9999756672705176, 9666.846550195452, 9724.946875440637, 9717.343126767992, 235.95473447432732, 69.16887721078729, 66.01940150704013, 9677.840669561327, 9723.932019070218, 9719.580233504466, 283.6550333186725, 283.0004253047268, 283.1628693271189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518511, 4400.186, 799.7495, 5.502179, 4400.212, 825.9716, 5.294224, 4373.179, 796.8147, 6.901781, 5499.51, 800.9723, 6.867041, 5500.713, 820.6944, 6.676043, 5479.201, 99.99912, 100.0, 99.38904, 99.99076, 100.0, 99.62044
37052.44152, 60.01464920120769, 60.016886657957905, 60.01583624661239, 34.232055200251985, 34.4535253300407, 34.43113838979393, 0.9999754073995528, 0.9999717875275734, 0.9999779584597899, 9668.571935300086, 9721.656867632137, 9714.9560787329, 233.78738175340425, 74.92600357197898, 65.59479758311954, 9665.25923966747, 9722.335209538818, 9713.042006920734, 283.5961337407081, 283.0170974250871, 283.2865227757202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 803.6641, 5.4755, 4400.41, 806.092, 5.457787, 4399.621, 819.5851, 5.350918, 4385.521, 803.0869, 6.848644, 5500.008, 807.3433, 6.810427, 5498.332, 814.3722, 6.743248, 5490.872, 100.0, 99.98106, 99.66558, 99.99874, 99.96826, 99.84524
37054.774280000005, 60.01128422031688, 60.012465513661795, 60.01314115243054, 34.21410598987303, 34.46073943288542, 34.39903008576319, 0.9999784080902682, 0.9999734901828226, 0.9999812643544737, 9670.096376458248, 9727.705359843116, 9717.592058204718, 241.24607628936724, 66.50792617296429, 66.206169224537, 9668.736186792752, 9725.976727531102, 9723.397604036678, 283.5777287268945, 283.03300517480295, 283.3308265762139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518868, 4400.295, 799.7495, 5.502179, 4400.329, 825.9716, 5.294224, 4372.9, 796.8147, 6.901781, 5499.68, 800.9723, 6.867224, 5500.279, 820.7143, 6.677141, 5479.37, 100.0, 100.0, 99.38147, 99.99075, 100.0, 99.62772
37057.136560000006, 60.005133609006236, 60.009448510116435, 60.01216661057994, 34.18422286651631, 34.43703890273704, 34.361148048180105, 0.9999781191816968, 0.9999735244262177, 0.9999743773182179, 9652.655325920488, 9710.226234609938, 9704.448716483157, 233.17198175480507, 79.62169056287496, 67.14836725399346, 9660.032928872433, 9711.27879158376, 9700.032337770608, 283.6896952098519, 283.16162792016456, 283.2513065661525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518689, 4400.243, 799.7106, 5.50181, 4400.324, 825.9328, 5.293856, 4372.674, 796.8341, 6.901965, 5499.393, 800.1521, 6.878364, 5500.372, 822.6229, 6.65535, 5471.998, 100.0, 100.0, 99.37631, 99.99166, 100.0, 99.51022
37059.423800000004, 60.00963948840915, 60.01007809908513, 60.008677158983126, 34.20477207678383, 34.44424598489372, 34.434177751830426, 0.9999760304021841, 0.9999682166166937, 0.9999744892078035, 9675.906965063128, 9721.447562037443, 9718.923577676778, 234.81910322514887, 70.93759956282008, 68.34983148732181, 9668.866853578242, 9719.998386044705, 9716.881442050439, 283.56808340399493, 283.1460511926659, 283.3509869087282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0269, 5.558309, 4396.997, 793.6989, 5.538465, 4399.175, 831.077, 5.251151, 4362.481, 793.1446, 6.926786, 5498.359, 798.4926, 6.883295, 5500.221, 821.9271, 6.67, 5478.457, 99.92784, 99.97101, 99.1459, 99.96762, 100.0, 99.59963
37061.733680000005, 60.00753210161515, 60.00934459532104, 60.00955208074876, 34.194243761477935, 34.45290327649556, 34.39713450040478, 0.9999741342365118, 0.999971061262077, 0.9999733685883894, 9665.194361301179, 9725.14386171572, 9711.407310203336, 235.8932253836465, 70.87340736060423, 73.09700245581962, 9680.346865375348, 9714.354141109252, 9715.068436023344, 283.5347413266751, 283.1241619274544, 283.3368865650497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.5022, 5.53261, 4398.85, 796.5783, 5.527413, 4399.384, 825.9522, 5.294224, 4372.842, 790.9891, 6.950504, 5495.496, 794.7158, 6.91909, 5498.753, 820.7342, 6.676043, 5479.488, 99.97456, 99.98579, 99.38782, 99.91377, 99.97593, 99.6204
37064.0754, 60.00232290873604, 60.00199022675257, 60.0008108521352, 34.21793156455054, 34.47197840405108, 34.40745335483251, 0.999973949182763, 0.9999724769954172, 0.999971131338288, 9665.10719875309, 9718.571308200708, 9717.284480778206, 236.39229803217313, 71.46407676412946, 67.91892211633103, 9674.58745834472, 9714.326036224966, 9718.635290068343, 283.548826937737, 283.1056316395002, 283.2288749069464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 786.7883, 5.587578, 4392.188, 787.5704, 5.578989, 4393.867, 819.8375, 5.348894, 4385.291, 784.212, 6.997757, 5487.868, 788.4402, 6.96712, 5493.249, 814.3921, 6.742149, 5490.875, 99.82949, 99.8592, 99.66285, 99.77802, 99.87585, 99.8358
37066.44028, 59.99826195799571, 59.99997312192565, 60.00429567932814, 34.2278444798472, 34.454826728159254, 34.419381848772176, 0.9999757136608776, 0.9999686967218969, 0.9999745569930513, 9663.959334020936, 9716.148871383735, 9715.462246052604, 233.65562356666032, 73.96644795807833, 74.00637153251546, 9671.738248264804, 9713.841235380452, 9712.56848118606, 283.6152808220898, 283.14526698855053, 283.42079838477235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0269, 5.558309, 4396.939, 793.4849, 5.54307, 4398.464, 825.9328, 5.294224, 4372.504, 790.5037, 6.951791, 5495.559, 794.7158, 6.918907, 5498.588, 820.7342, 6.675676, 5479.374, 99.92903, 99.9586, 99.38258, 99.9168, 99.97293, 99.62044
37068.808800000006, 59.99759629068253, 59.996018041015326, 59.99336722481095, 34.215741106894264, 34.46123087175883, 34.40572736106692, 0.9999778031900803, 0.9999666250751111, 0.9999711975040547, 9660.396240708524, 9711.031123618737, 9716.280454047814, 241.45681927539135, 77.40246346585809, 72.97542788013561, 9664.260965967413, 9709.953901707497, 9712.964860482502, 283.58689587089407, 283.0962044428094, 283.369325726561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.6985, 5.595788, 4391.125, 793.4849, 5.54307, 4398.406, 825.9328, 5.294408, 4372.559, 790.5231, 6.951608, 5495.617, 794.7349, 6.918725, 5498.641, 814.3921, 6.743064, 5490.592, 99.79691, 99.95847, 99.37495, 99.91467, 99.97479, 99.82754
37071.136560000006, 59.99477666758968, 59.99057408782366, 59.99295131791869, 34.21883497488889, 34.443196582112044, 34.37980767897274, 0.9999740073335419, 0.9999689268088569, 0.9999755988972809, 9661.303419551667, 9713.181168843741, 9709.778299591953, 237.75196603176664, 81.42404665581125, 71.36975137089985, 9670.166636948728, 9715.969393076866, 9702.052359050918, 283.549313479719, 283.0323537354557, 283.3514627341162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 778.4292, 5.630053, 4382.568, 799.7495, 5.501995, 4400.267, 832.3582, 5.233111, 4356.194, 796.8729, 6.901597, 5499.793, 801.0295, 6.866676, 5500.336, 808.4277, 6.793972, 5496.922, 99.60492, 100.0, 98.9901, 99.99078, 100.0, 99.94146
37073.494880000006, 59.984493790083576, 59.9872035636725, 59.98870042815695, 34.22143057552979, 34.44994453425192, 34.39998937576499, 0.9999721102641654, 0.9999716642164548, 0.9999729828851837, 9663.554742337623, 9719.322128828808, 9713.34479578075, 243.3889894334934, 74.4376872161265, 66.20252262188433, 9666.582484386769, 9714.93444585972, 9708.671288991847, 283.3721114736238, 282.93807820538495, 283.14516159927376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7182, 5.595788, 4391.006, 793.4654, 5.54307, 4398.347, 825.991, 5.293672, 4372.788, 791.7271, 6.939105, 5497.33, 797.5007, 6.896444, 5500.12, 814.3523, 6.743431, 5490.59, 99.79419, 99.96493, 99.37875, 99.95004, 100.0, 99.82751
37075.831040000005, 59.988598413718485, 59.985493330880956, 59.98523937451413, 34.224143243380226, 34.471506197930026, 34.396310467816775, 0.9999758895972486, 0.999972482213234, 0.9999758358664308, 9674.862755097472, 9724.560739880595, 9719.894575721855, 236.83109514580883, 72.29549650809224, 68.60172382074052, 9673.238623175874, 9724.516762924568, 9716.456942012719, 283.60532788059237, 282.99150970447744, 283.31270773556236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.976, 800.5667, 5.493706, 4400.399, 823.914, 5.312999, 4379.488, 800.5236, 6.870708, 5500.559, 805.8745, 6.81828, 5498.268, 820.2968, 6.68062, 5479.434, 99.80172, 100.0, 99.51291, 100.0, 99.9671, 99.62972
37078.259320000005, 59.98091381228544, 59.98230301068251, 59.98146370789889, 34.2321308833365, 34.48772538074489, 34.37858400951262, 0.9999778541801105, 0.9999666586980096, 0.9999784531261412, 9665.836166254961, 9723.232173578941, 9726.726186367503, 241.5211799403819, 74.99767759009706, 60.45343518631489, 9674.176028261336, 9720.340591903667, 9717.307691029497, 283.4461972585647, 282.94613555410155, 283.40638452767104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.1826, 5.58383, 4392.727, 800.7418, 5.4996, 4400.262, 825.9328, 5.294224, 4372.789, 796.8147, 6.901597, 5499.622, 800.9913, 6.866858, 5500.449, 814.3722, 6.742332, 5490.652, 99.83329, 100.0, 99.3787, 99.99174, 100.0, 99.82864
37080.6384, 59.97069462723662, 59.972132106193705, 59.97351820806406, 34.21592772942454, 34.46105000765744, 34.38380957771887, 0.9999815194767813, 0.9999753430271593, 0.9999792155004814, 9662.730966660378, 9720.335081363068, 9724.323039154884, 237.5199174809935, 69.529458532239, 60.362497718260784, 9662.223439898447, 9722.592893072242, 9717.426377426294, 283.41919490161746, 282.9265864285389, 283.4189048816299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0269, 5.558309, 4397.107, 799.7301, 5.502363, 4400.554, 825.9522, 5.293856, 4372.784, 796.8147, 6.902148, 5499.569, 800.9913, 6.867224, 5500.448, 820.6944, 6.676226, 5479.432, 99.93034, 100.0, 99.3762, 99.99171, 100.0, 99.62147
37082.961760000006, 59.970677143074, 59.967270268532125, 59.968435711777715, 34.19182543463298, 34.418770123881615, 34.379568487810104, 0.9999730844629398, 0.9999704368535386, 0.9999759043105776, 9668.693267523533, 9708.96087969689, 9709.195208843616, 237.11654736264654, 78.94528502562025, 65.24749903210727, 9667.762444389935, 9720.007703774358, 9719.691416874137, 283.6117668544882, 283.02136647877734, 283.3833201145683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518689, 4400.243, 793.4459, 5.543254, 4398.352, 832.2611, 5.233664, 4355.518, 790.5037, 6.951608, 5495.389, 794.6967, 6.918907, 5498.638, 826.9968, 6.605175, 5463.0, 99.99781, 99.96113, 98.99778, 99.91475, 99.97377, 99.32588
37085.293320000004, 59.97208256842678, 59.96910368850128, 59.97170412602694, 34.22970041028472, 34.457283275112, 34.387697561257085, 0.9999724003963087, 0.999974436509149, 0.9999739390891456, 9654.110379685651, 9723.684390456627, 9721.707833215125, 240.95611360611656, 73.61957967288345, 66.92031660879138, 9673.667427021694, 9709.770221753743, 9714.160052029029, 283.67950252699114, 283.04287427980324, 283.31381200035975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0466, 5.558488, 4396.991, 799.7301, 5.501995, 4400.553, 825.9522, 5.294408, 4372.781, 796.8535, 6.901965, 5499.792, 800.9913, 6.867041, 5500.611, 820.7342, 6.676043, 5479.197, 99.93415, 100.0, 99.37875, 99.99278, 100.0, 99.62037
37087.740840000006, 59.97594785904128, 59.97663957527971, 59.97311523042404, 34.24833111934655, 34.46558946466201, 34.392784779413205, 0.9999755007906304, 0.9999746539046991, 0.9999723048622436, 9668.651683099706, 9718.30329395563, 9721.349903645056, 231.47803619363413, 69.96484729003834, 68.68920210435772, 9669.897429693123, 9723.817639792334, 9711.517182450136, 283.5186827119715, 283.06120799303153, 283.3628731662333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518689, 4400.018, 793.4654, 5.543254, 4398.352, 825.9328, 5.294224, 4373.015, 789.9211, 6.956204, 5493.899, 793.0372, 6.936804, 5496.6, 818.09, 6.7123, 5486.788, 100.0, 99.96113, 99.38136, 99.89295, 99.93677, 99.74587
37090.11768, 59.97991889755004, 59.97626765645262, 59.97852628452443, 34.22020273194932, 34.447558413937124, 34.39614302255865, 0.9999743087170725, 0.9999724276317992, 0.999976770817598, 9668.264781530272, 9713.742259346622, 9712.512481340267, 234.0544826610219, 76.1561516391971, 66.81743031022506, 9662.56096658414, 9722.276450530218, 9718.09129420652, 283.6069407019975, 283.06175697786733, 283.30631927473905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 803.3881, 5.481033, 4400.362, 788.9128, 5.571436, 4396.09, 822.4387, 5.319442, 4378.111, 788.8531, 6.96411, 5494.817, 794.1817, 6.920002, 5498.693, 820.595, 6.676775, 5479.37, 100.0, 99.89457, 99.51809, 99.89706, 99.97484, 99.62559
37092.449720000004, 59.982369779877175, 59.97891043458021, 59.98407551413723, 34.2353456112366, 34.48346831128364, 34.45778950106782, 0.9999722105109453, 0.9999708205663752, 0.9999724010493708, 9673.66163645683, 9714.702342358567, 9720.775757226707, 231.8329067892086, 75.36150027950134, 74.3860802501872, 9669.56651431843, 9723.319732109696, 9722.845597533553, 283.58671003699004, 282.96967910791005, 283.4172548510236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.3159, 5.518868, 4400.295, 793.4654, 5.543254, 4398.575, 825.9134, 5.29404, 4372.785, 790.5037, 6.951791, 5495.388, 794.7158, 6.918907, 5498.696, 814.4119, 6.741966, 5490.994, 100.0, 99.96113, 99.38009, 99.9137, 99.97489, 99.83372
37094.731320000006, 59.98497259635515, 59.982777456897395, 59.98339489737434, 34.18773896562721, 34.440753425026074, 34.36892728809242, 0.9999734188832543, 0.9999676414972251, 0.9999715719875595, 9665.618576264607, 9716.560396092671, 9707.161113716016, 239.26724524502106, 78.90653549597027, 71.04317571140109, 9668.085442275296, 9718.898018309723, 9706.375961049609, 283.65825899225285, 283.0876088493766, 283.36440785673733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.5001, 5.555632, 4397.107, 799.6328, 5.502363, 4400.383, 832.067, 5.234032, 4355.801, 796.8341, 6.901781, 5499.792, 800.9913, 6.866858, 5500.613, 808.0698, 6.803494, 5497.693, 99.93394, 100.0, 99.00172, 99.99173, 100.0, 99.9609
37097.086760000006, 59.98095623403874, 59.98109808486856, 59.98528369858257, 34.196891952783396, 34.451825253629416, 34.376932284926056, 0.9999739595660961, 0.9999662457820815, 0.9999769900452643, 9660.868389810847, 9712.668204660855, 9709.487311887187, 241.00862166865, 83.35864589166067, 69.52721488807765, 9666.616104755942, 9710.164427572752, 9718.769008236173, 283.493764001391, 283.00987120959604, 283.30227244792394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.3159, 5.518689, 4400.295, 793.5043, 5.54307, 4398.406, 825.9522, 5.293672, 4372.728, 790.5231, 6.951424, 5495.554, 794.7539, 6.918725, 5498.75, 814.4517, 6.741416, 5490.532, 100.0, 99.9598, 99.37878, 99.91574, 99.97587, 99.82645
37099.387200000005, 59.987587515243156, 59.98747249874608, 59.98813325792463, 34.21676385027515, 34.46186058405442, 34.374081379363595, 0.9999753283052523, 0.9999717725474757, 0.9999760855611994, 9656.337022612252, 9716.616862520039, 9713.629656299774, 237.74982378651384, 71.41138242366014, 70.05281566473127, 9671.70697323362, 9713.68643705753, 9719.068238473272, 283.58067208393203, 283.0823231547017, 283.41656371393964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0466, 5.558309, 4397.107, 799.7495, 5.50181, 4400.547, 825.9134, 5.294224, 4372.895, 796.8535, 6.901413, 5499.74, 801.0104, 6.866676, 5500.665, 814.3722, 6.742698, 5490.474, 99.93285, 100.0, 99.38258, 99.99078, 100.0, 99.84521
37101.73588, 59.99032697790632, 59.9842921043955, 59.98594651670932, 34.23345118376978, 34.46853113213028, 34.38919737949428, 0.9999763822199715, 0.9999758557535585, 0.9999776392021236, 9674.170617190106, 9717.643735319596, 9719.159796829903, 236.81983185295485, 70.43595297496176, 68.71047108552466, 9672.944856746788, 9721.652061133585, 9708.282117097582, 283.58106267623293, 283.028767987109, 283.33422770265526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7773, 5.595609, 4391.231, 806.1115, 5.457787, 4399.508, 819.5657, 5.351102, 4385.346, 803.0674, 6.848828, 5500.068, 806.9999, 6.817914, 5498.995, 819.8793, 6.690509, 5482.678, 99.7993, 99.9913, 99.66555, 99.99983, 99.97564, 99.68365
37104.0912, 59.992600897042394, 59.99348476703438, 59.993845582145276, 34.2072153899989, 34.45670445979923, 34.3999598376565, 0.9999713546230672, 0.9999759669683126, 0.9999751660074018, 9664.315472525606, 9717.40269121772, 9713.55526785491, 236.476055943981, 70.14576927534017, 66.2918837186885, 9672.451439571872, 9714.073467368547, 9709.805165890892, 283.50457526859583, 283.22674238133845, 283.43133943669847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0663, 5.558488, 4396.771, 799.7885, 5.502179, 4400.38, 825.991, 5.293856, 4372.9, 796.8535, 6.901965, 5499.851, 800.9913, 6.866676, 5500.282, 820.0383, 6.686114, 5480.742, 99.93534, 100.0, 99.38269, 99.99176, 100.0, 99.65988
37106.50364, 59.992637341242954, 59.994670120866914, 59.99903560608263, 34.163572915907125, 34.39601241891536, 34.34283368573463, 0.9999763885773728, 0.9999657546146854, 0.9999720406774756, 9652.858274171753, 9705.055132592901, 9697.748079773133, 236.815150909536, 85.12960940178311, 68.21299314014414, 9655.571982065054, 9704.512593498755, 9701.610789958462, 283.59056848680274, 283.07316220906597, 283.41507018986647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.6931, 5.604889, 4388.55, 797.0647, 5.52244, 4399.604, 829.5046, 5.254464, 4363.34, 791.5717, 6.947011, 5495.675, 794.8493, 6.918542, 5498.531, 826.9769, 6.605358, 5462.72, 99.73837, 99.99193, 99.16543, 99.92815, 99.97189, 99.32174
37108.85556, 60.00144323874777, 59.99749179358626, 59.9967939931826, 34.20569967257251, 34.47286844593476, 34.3831747890178, 0.9999747834988946, 0.9999708577022947, 0.9999754540124574, 9669.646611782882, 9720.348038910788, 9702.297186029202, 231.55779750609418, 69.82264083225346, 68.86344456036932, 9672.98899948107, 9720.795941369137, 9708.336753225169, 283.60273534238496, 283.11420273560793, 283.39014065228866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.2001, 5.602034, 4390.587, 799.5939, 5.502179, 4400.271, 825.9716, 5.293856, 4372.955, 796.8341, 6.901781, 5499.681, 801.0104, 6.866676, 5500.448, 820.6746, 6.675859, 5479.144, 99.76392, 100.0, 99.38394, 99.9928, 100.0, 99.6194
37111.385120000006, 60.00565370943511, 60.00617817268255, 60.00672987776874, 34.20992899882851, 34.44808347626264, 34.38173245694967, 0.9999767162143149, 0.9999700051578833, 0.9999745903929043, 9665.03990978161, 9716.466445211217, 9712.382417110302, 239.05659495556392, 76.02649143462486, 73.1103065863349, 9666.837273137615, 9709.35014600849, 9713.361663001211, 283.6347046087503, 283.1373734454574, 283.40562774559606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.068, 793.4654, 5.54307, 4398.463, 825.991, 5.294408, 4372.731, 790.5231, 6.951608, 5495.448, 794.7349, 6.918725, 5498.641, 820.7938, 6.675676, 5479.373, 99.7981, 99.96367, 99.38521, 99.91785, 99.97388, 99.62152
37113.7866, 60.006551680693406, 60.00586019258919, 60.00756170063091, 34.17009240865876, 34.43290473910747, 34.38819921197623, 0.9999767788999789, 0.9999737760075611, 0.9999752121554459, 9664.483907131322, 9718.559141427473, 9712.494152800833, 234.74927195178043, 68.33035450271063, 66.72118028476984, 9670.54782817422, 9719.325704006616, 9708.186288631792, 283.6053250054999, 283.0650997333069, 283.3166795847691, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0663, 5.558309, 4396.934, 787.2202, 5.581199, 4393.645, 819.7598, 5.349814, 4385.638, 784.212, 6.997941, 5487.758, 788.4592, 6.96712, 5493.468, 814.3523, 6.740867, 5489.572, 99.93285, 99.85416, 99.6656, 99.77601, 99.87692, 99.82963
37116.093080000006, 60.010535152049435, 60.012850772183754, 60.0116427324498, 34.218035811326295, 34.45631636546231, 34.38258965867943, 0.9999720218026086, 0.9999718423670437, 0.9999762476870415, 9668.044607946882, 9724.488515709527, 9713.72385660524, 236.44974796908355, 77.7725648384444, 66.70464367266318, 9662.48410496186, 9719.624882692167, 9711.738825383803, 283.5608777879906, 283.13291142001634, 283.2900210841134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.23, 793.4849, 5.543254, 4398.635, 825.9716, 5.293856, 4373.117, 790.3289, 6.953078, 5494.302, 794.7158, 6.918907, 5498.749, 820.7342, 6.676592, 5479.543, 99.79929, 99.96244, 99.38763, 99.90538, 99.97585, 99.62252
37118.43076, 60.01327946567925, 60.012689331460294, 60.01248114371062, 34.15549041264666, 34.41612527252997, 34.36043620780134, 0.9999709506229524, 0.9999713527825218, 0.9999701908549218, 9649.957259452798, 9706.032244667991, 9698.710548324578, 231.74781750175816, 78.1631267273533, 68.20547237528422, 9658.563228306139, 9705.056427411988, 9694.454644543164, 283.4898251115416, 283.1472061240336, 283.34329993352236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0466, 5.558488, 4396.939, 793.4654, 5.542334, 4398.96, 827.4276, 5.276737, 4367.006, 781.6294, 7.015592, 5482.746, 798.4544, 6.884026, 5500.272, 826.0623, 6.607372, 5464.497, 99.93034, 99.97496, 99.27977, 99.68489, 100.0, 99.32689
37120.745520000004, 60.0195894930633, 60.01571619342278, 60.01371693304616, 34.2141242362648, 34.4368002713575, 34.38933386842279, 0.9999733929878784, 0.999970700224317, 0.9999726682370611, 9659.241152785155, 9714.953039250831, 9707.265907784054, 231.74386917420412, 74.93202179586206, 69.36705368605317, 9671.339271711038, 9708.22638226847, 9709.154854758806, 283.6646519326796, 283.0456656151925, 283.3839237001103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.2656, 5.536179, 4399.013, 796.6367, 5.526861, 4399.328, 829.8734, 5.256489, 4369.124, 783.5712, 6.999044, 5487.643, 794.7349, 6.918907, 5498.806, 820.7342, 6.676409, 5479.145, 99.97685, 99.98333, 99.14607, 99.77393, 99.97585, 99.61942
37123.02384, 60.01528825039479, 60.01752289691902, 60.01971853767882, 34.20088693350744, 34.42119974693938, 34.391610890780505, 0.9999749425747332, 0.9999753789632465, 0.9999718208695985, 9663.579643690035, 9715.455641946697, 9712.8360284626, 233.93114826185365, 67.56667723263718, 68.69773109550806, 9671.864938424076, 9722.222495894119, 9717.994097239858, 283.59101773041374, 283.1431439882733, 283.36868364238296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 795.8373, 5.526007, 4399.982, 799.6133, 5.502179, 4400.213, 825.9716, 5.29404, 4372.841, 784.1926, 6.997941, 5487.868, 800.9913, 6.867224, 5500.446, 820.6944, 6.675859, 5479.202, 99.9982, 100.0, 99.38136, 99.77695, 100.0, 99.62151
37125.303640000006, 60.018310989483, 60.016784859332965, 60.01549004950944, 34.20808754675651, 34.449603322455474, 34.36955299136563, 0.9999727832789116, 0.9999752860406373, 0.999971201108533, 9669.067214873972, 9717.184488177887, 9712.15504780464, 229.13645724651542, 71.71934220352438, 69.02595416795702, 9673.094591588095, 9718.847892436315, 9718.047165850592, 283.57789797024753, 283.14201015884913, 283.4187692091078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 803.5853, 5.475857, 4400.52, 806.1893, 5.457419, 4399.169, 819.5851, 5.350918, 4385.172, 790.5425, 6.951608, 5495.384, 807.2288, 6.810975, 5498.606, 814.0541, 6.742881, 5490.819, 100.0, 99.98612, 99.66821, 99.91467, 99.97535, 99.83167
37127.622160000006, 60.01708448322638, 60.0181972298196, 60.01077831388539, 34.20203830614236, 34.42484243318966, 34.40994332652883, 0.9999750923970319, 0.9999772272965582, 0.9999727651386465, 9669.946622036856, 9720.831078643141, 9715.064757497978, 234.15289044082965, 69.32254280488041, 65.72676955374345, 9661.885200580942, 9717.646415174324, 9715.386201665651, 283.5649382276432, 283.02874842697867, 283.32041609060195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.3159, 5.518689, 4400.018, 799.7495, 5.501995, 4400.554, 825.9522, 5.294224, 4372.671, 784.1732, 6.997757, 5487.645, 800.9723, 6.867041, 5500.333, 820.7342, 6.675859, 5479.2, 99.999, 100.0, 99.3826, 99.77791, 100.0, 99.62361
37129.98128, 60.01720568328921, 60.01200280286482, 60.00818465265425, 34.20349292091078, 34.46009158720135, 34.418529596197985, 0.9999731686688902, 0.9999745541059156, 0.9999728218066154, 9672.027567049146, 9717.962506357635, 9714.927614306893, 234.79065610552607, 71.14669701380808, 68.44141215129982, 9669.411921721487, 9713.375818333057, 9706.218881229226, 283.58752172267145, 283.1783334885595, 283.3624222988349, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.3159, 5.518868, 4400.185, 799.769, 5.50181, 4400.378, 825.9522, 5.294408, 4372.783, 790.5037, 6.951608, 5495.331, 800.9723, 6.867041, 5500.333, 820.7739, 6.675493, 5479.372, 100.0, 100.0, 99.38256, 99.9137, 100.0, 99.62143
37132.293000000005, 60.014404283295434, 60.011869415816136, 60.01250189784565, 34.22110748008576, 34.46364569762399, 34.39175677116214, 0.9999724322566215, 0.9999683238910568, 0.9999748961054324, 9671.825439175835, 9718.42455011774, 9715.936262936042, 243.04176615155257, 80.3579085829897, 71.81672169253125, 9679.489114335587, 9723.714139201416, 9710.698527225126, 283.5503438723838, 283.05465238595747, 283.3724494486123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0269, 5.558309, 4396.944, 793.4654, 5.543439, 4398.458, 832.2611, 5.232927, 4355.968, 796.8341, 6.902148, 5499.509, 795.0019, 6.913611, 5499.301, 825.3069, 6.629713, 5470.68, 99.92772, 99.96497, 98.99789, 99.99171, 99.98588, 99.43326
37134.657320000006, 60.00935374130884, 60.007295990543355, 60.00722665057874, 34.211245246203426, 34.45156173014014, 34.41780057365313, 0.9999705363887152, 0.9999750634700663, 0.9999758167631332, 9672.842874434655, 9718.066227389343, 9716.38250640488, 239.5610005160397, 71.12614288603072, 71.49780501488931, 9675.394558974493, 9720.898283541243, 9716.002221073142, 283.62991884218906, 283.17263049722817, 283.3883433084231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 797.2962, 5.518689, 4400.018, 799.769, 5.503468, 4400.395, 825.9328, 5.294592, 4372.895, 792.6785, 6.930279, 5498.184, 797.1955, 6.903749, 5499.306, 820.7143, 6.675493, 5479.314, 100.0, 100.0, 99.38258, 99.96137, 99.98598, 99.6225
37137.0262, 60.003758378854336, 60.00785312812869, 60.005994581695, 34.25575772585807, 34.49169384310405, 34.42430893257867, 0.9999784221998933, 0.9999719087992578, 0.9999773758519966, 9672.663934083565, 9725.367291147522, 9721.999027955115, 237.45965458442672, 79.40109644312588, 67.25754981831233, 9678.965268040007, 9719.892081782904, 9722.024349398247, 283.5543897821398, 282.88819657921346, 283.25230844807805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.3315, 5.568839, 4394.791, 790.7027, 5.562779, 4395.869, 821.8563, 5.331223, 4383.217, 802.1548, 6.851034, 5500.339, 788.5165, 6.967303, 5493.308, 814.5511, 6.741966, 5490.988, 99.89463, 99.91601, 99.5925, 100.0, 99.87877, 99.83478
37139.458920000005, 60.00439086756732, 60.00369018853678, 60.00096911646838, 34.1951569356903, 34.50003185154129, 34.38924971780907, 0.999979797127297, 0.9999725209858172, 0.9999764220268028, 9666.039285586805, 9715.911437630824, 9711.720745761362, 242.86175269192688, 70.86421116059455, 64.69559878385553, 9665.628427757603, 9720.36346406203, 9717.92947656263, 283.5280873851627, 282.94218019289013, 283.13334178635625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 800.0, 789.9229, 5.561343, 4397.054, 793.4459, 5.543439, 4398.463, 826.0298, 5.293856, 4373.236, 796.8147, 6.902148, 5499.622, 794.7158, 6.918907, 5498.582, 820.7739, 6.676043, 5479.198, 99.92423, 99.96364, 99.37367, 99.99374, 99.97481, 99.62039
