TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37288.08516, 59.99934113979838, 59.99741275817777, 59.99948063649312, 32.937516096417006, 33.17243689695886, 33.1146129132485, 0.9999747025492206, 0.9999679544526411, 0.9999763841862177, 9303.371601862027, 9359.112847479282, 9351.508427594972, 229.6956269473967, 73.8959434309877, 62.090460859790255, 9301.733347462587, 9358.792994050787, 9346.097543151665, 283.4640788073073, 283.2089247453007, 283.4072290845913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.121, 793.4459, 5.543254, 4398.352, 825.991, 5.294224, 4372.615, 790.5231, 6.951608, 5495.442, 794.5059, 5.536793, 4399.0, 814.0143, 6.745811, 5491.332, 99.7981, 99.96233, 99.37622, 99.91573, 99.97587, 99.8441
37290.388920000005, 60.00441185349295, 60.00479604662744, 59.9992207443866, 32.948049360597615, 33.19774934672449, 33.11332023486009, 0.9999768814700084, 0.9999687326228732, 0.9999776966559609, 9307.929455323128, 9367.0459631996, 9347.008088391663, 230.27553751150572, 76.99541595176106, 70.71415837197947, 9313.03069351991, 9361.549387706948, 9353.364360101657, 283.5303976625732, 283.1643020433109, 283.3250698530124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4489, 5.630053, 4382.673, 799.7301, 5.502363, 4400.436, 832.3193, 5.233479, 4355.738, 796.8341, 6.901413, 5499.733, 800.7816, 5.495337, 4400.455, 808.1295, 6.802945, 5497.521, 99.60743, 100.0, 98.99265, 99.99185, 100.0, 99.95887
37292.72256, 60.00375523157955, 60.00976280759127, 60.005824784310015, 32.929437890922486, 33.16178902425754, 33.091537525228134, 0.9999757486368603, 0.9999663600847472, 0.9999733693343259, 9301.768411061363, 9358.755435987376, 9354.981894689607, 228.86318435555404, 74.12584716693209, 65.37942975664055, 9308.983254467645, 9359.803867440674, 9354.48737266479, 283.5863312058259, 283.2282434139564, 283.43196558149197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595788, 4391.121, 793.4849, 5.54307, 4398.347, 825.991, 5.293672, 4372.674, 790.5231, 6.951424, 5495.331, 794.4869, 5.536427, 4399.051, 814.3722, 6.7405, 5491.052, 99.79929, 99.96367, 99.375, 99.91574, 99.97702, 99.81706
37295.13796, 60.00578347404316, 60.00550785806583, 60.000401620033884, 32.946634048766526, 33.20500246237594, 33.13309008732327, 0.9999769790136627, 0.9999752924234321, 0.9999765702319874, 9312.358746264268, 9362.693952329992, 9359.919513554343, 223.49359178684244, 65.10019614315615, 61.32385889022362, 9315.056777934657, 9366.30127274607, 9354.44453704865, 283.6372825313402, 283.17538822282506, 283.313398671571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7576, 5.595788, 4391.126, 799.7301, 5.501995, 4400.49, 826.0104, 5.293856, 4373.3, 797.5137, 6.896265, 5500.198, 802.3838, 5.479265, 4400.254, 817.752, 6.708638, 5478.625, 99.79929, 100.0, 99.37997, 99.99802, 100.0, 99.63596
37297.458040000005, 60.002417051018895, 60.00344428437153, 60.00286220161066, 32.98450134601907, 33.20374764475717, 33.14289696822349, 0.9999785520577666, 0.9999725557993449, 0.9999769098252015, 9315.108678423434, 9370.160102707512, 9357.868747037324, 225.57830300734622, 65.80000308580975, 60.472924811469056, 9318.713338243055, 9365.047046879947, 9360.597967146536, 283.5153365250668, 283.17836844582, 283.38225206233415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.8101, 5.559737, 4396.163, 804.808, 5.470313, 4400.296, 821.934, 5.330302, 4379.087, 799.2614, 6.885049, 5500.087, 801.6399, 5.488945, 4400.4, 815.0482, 6.737205, 5490.364, 99.9221, 100.0, 99.54795, 100.0, 100.0, 99.82339
37299.838200000006, 60.005731037397254, 59.99966190790814, 59.99998833007442, 32.9507550829409, 33.21399288148659, 33.129483241213634, 0.9999775632326624, 0.9999773454925941, 0.9999765154174293, 9306.108839163484, 9361.898818870588, 9350.70137112062, 228.06566337940876, 65.89783037570396, 61.63117732131434, 9314.563526841006, 9365.81265527312, 9358.274062741084, 283.5821242794778, 283.15991455441656, 283.338610371833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 787.9908, 5.574193, 4395.589, 799.7106, 5.502363, 4400.434, 825.9328, 5.293856, 4372.836, 796.7759, 6.902148, 5499.51, 800.7243, 5.495519, 4400.512, 820.7342, 6.67531, 5479.144, 99.89834, 100.0, 99.38125, 99.9948, 100.0, 99.62347
37302.27732, 60.00204224222344, 60.00687956868041, 59.99760758870242, 32.92065390624783, 33.15070938229499, 33.079094108112436, 0.999980078947728, 0.9999702589440372, 0.999976395356974, 9301.572694955896, 9353.514125781556, 9348.951372460966, 226.8388850342958, 70.52975115207437, 65.1600003356923, 9308.532476391456, 9356.132158441214, 9348.575336258402, 283.6045079736532, 283.14746969629306, 283.36517529983837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2371, 5.519046, 4400.075, 793.4459, 5.543439, 4398.463, 832.3193, 5.233111, 4355.627, 790.5231, 6.951791, 5495.219, 794.4487, 5.53661, 4399.056, 827.0365, 6.604992, 5462.6, 100.0, 99.96497, 98.998, 99.91678, 99.97713, 99.32078
37304.7024, 60.00167327867917, 60.00397464590643, 60.00278907863, 32.93348764572815, 33.181070771831756, 33.121972559740136, 0.9999777744163044, 0.9999771228237461, 0.999980596586108, 9310.691803477363, 9368.292396095549, 9361.03889187365, 224.96280962062747, 63.48489763526595, 61.540503803043975, 9308.826469658057, 9361.853394889773, 9350.522340471203, 283.62290766865965, 283.25690343378307, 283.46145479867744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558488, 4397.165, 799.7495, 5.502363, 4400.437, 826.0104, 5.293856, 4372.676, 796.7953, 6.902148, 5499.621, 800.7053, 5.495519, 4400.622, 820.7143, 6.67531, 5479.314, 99.92903, 100.0, 99.37761, 99.9948, 100.0, 99.6225
37307.1852, 60.003285036364424, 60.00167371210941, 60.001409249109585, 32.97408460445667, 33.199132856587134, 33.15291501116351, 0.9999780813240745, 0.999971822119002, 0.999979116168037, 9305.503926177218, 9372.548950665654, 9357.010258521464, 230.9541075165962, 73.04843784857167, 61.27161414892919, 9313.287895365684, 9368.552265528022, 9356.384886360513, 283.5560902709148, 283.1031785349274, 283.33520838921123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3159, 5.518868, 4400.128, 793.4459, 5.543439, 4398.463, 825.9328, 5.294224, 4372.673, 790.5037, 6.951975, 5495.558, 794.2389, 5.540811, 4398.517, 819.4419, 6.68996, 5483.933, 100.0, 99.96367, 99.37753, 99.91784, 99.9661, 99.69723
37309.55952, 59.992735361172706, 59.9975906810803, 59.99932179325081, 32.9811861833765, 33.18527471361045, 33.12632490153572, 0.9999782372472146, 0.9999750289665552, 0.9999770042982637, 9304.13828614117, 9360.431095035534, 9340.056857909574, 226.04045191892646, 65.00891847614366, 58.5977411263998, 9309.570129169813, 9365.652754642208, 9352.925465259246, 283.54246342248314, 283.130123319439, 283.4209221446866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 803.6247, 5.476036, 4400.3, 787.4536, 5.577884, 4394.814, 820.9052, 5.339506, 4382.185, 786.9113, 6.975694, 5492.992, 792.4268, 5.547019, 4398.624, 819.2828, 6.687762, 5480.63, 100.0, 99.87205, 99.59372, 99.87118, 99.95509, 99.64643
37311.84764, 59.99254924258402, 59.99287134926072, 59.994365804481006, 32.97051370002616, 33.18868469155062, 33.10837957025377, 0.9999798574054433, 0.9999725231014907, 0.9999779536237655, 9314.4917294101, 9369.119830187394, 9354.40957583767, 226.53479578550105, 69.85358723772333, 58.53914661789224, 9312.540836523349, 9373.802028055869, 9354.856516517844, 283.6358032321062, 283.2358077012967, 283.36288073873976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2962, 5.518868, 4400.3, 793.4459, 5.543439, 4398.468, 825.9522, 5.293856, 4372.67, 790.4648, 6.951791, 5495.558, 794.4678, 5.536793, 4398.997, 814.4119, 6.741966, 5490.933, 100.0, 99.96377, 99.38003, 99.91784, 99.97335, 99.83374
37314.154160000006, 59.994836416708694, 59.996199224882446, 59.99551294089682, 32.94250261659685, 33.17034786835591, 33.095245460594356, 0.9999752750912044, 0.9999693581729491, 0.9999778748403443, 9307.134385658328, 9355.576193716288, 9348.745489776296, 228.6239572441118, 70.99975752152295, 64.3562121583476, 9310.822756049543, 9358.915558388844, 9346.62501119178, 283.59555663487043, 282.93815844277833, 283.226983504716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 793.5898, 5.546352, 4397.918, 798.874, 5.508626, 4400.495, 830.5334, 5.243788, 4357.4, 796.8147, 6.902148, 5499.792, 800.7053, 5.495519, 4400.566, 808.1096, 6.803128, 5497.641, 99.95128, 100.0, 99.03044, 99.99171, 100.0, 99.9557
37316.463760000006, 59.99510332994056, 59.9951385508415, 59.998012757941225, 32.94431078321719, 33.16049856574757, 33.133122154647175, 0.9999752915268983, 0.9999683441137569, 0.9999732884822149, 9300.908967340702, 9359.070572841953, 9356.915406055274, 229.15327729741603, 71.35641640739232, 62.23278055251916, 9307.87499229764, 9359.073292913521, 9349.984705967574, 283.59094009898945, 283.16857251503933, 283.42110621979344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3159, 5.518868, 4400.243, 793.4849, 5.543439, 4398.522, 825.9716, 5.293856, 4372.783, 790.5037, 6.951424, 5495.442, 794.4869, 5.536975, 4399.056, 814.5909, 6.739585, 5490.706, 100.0, 99.9662, 99.37609, 99.91573, 99.9771, 99.82962
37318.77964, 59.992545762149085, 59.99341549300425, 59.989561027422965, 32.935857405231026, 33.19512010232639, 33.108357511082765, 0.9999787425284085, 0.9999708903813216, 0.9999745289531382, 9307.052847439549, 9358.08860801358, 9356.020706169476, 228.05967341049154, 65.0666833063774, 67.82850540944864, 9312.570308077296, 9364.825428348904, 9350.466699331684, 283.5064333836676, 283.10432676918583, 283.32529922950215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0663, 5.558309, 4397.217, 799.769, 5.502179, 4400.438, 826.0104, 5.293672, 4373.018, 796.8147, 6.901965, 5499.569, 800.7243, 5.495337, 4400.563, 814.4915, 6.742332, 5489.79, 99.92903, 100.0, 99.38538, 99.99483, 100.0, 99.83482
37321.149880000004, 59.991585807428486, 59.993399261869975, 59.99060552829078, 32.97480789795427, 33.20659455740424, 33.1408331566388, 0.9999786480014721, 0.9999785425801446, 0.9999800069437772, 9306.02753447102, 9366.463449020383, 9355.18931181245, 223.23521135328428, 65.3402059222617, 57.873110094979666, 9322.819056246672, 9357.40494828553, 9358.924640073848, 283.56022034725714, 283.1429172429608, 283.3389793861917, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7576, 5.595252, 4391.236, 806.1893, 5.457787, 4399.45, 819.6822, 5.349814, 4385.412, 803.1063, 6.849012, 5500.235, 807.038, 5.450958, 4398.988, 820.754, 6.675859, 5479.543, 99.79431, 99.98618, 99.66813, 100.0, 99.97311, 99.62666
37323.544760000004, 59.98963360949268, 59.98906587276043, 59.99591496034717, 32.95512607285884, 33.18123368531216, 33.132925749812095, 0.9999806054142302, 0.9999746426138143, 0.9999779740012181, 9306.76395274813, 9363.929973762202, 9356.417195651593, 226.21732351414903, 68.0248707206465, 60.50875052522383, 9311.889318942274, 9361.908741837608, 9345.062071589324, 283.5749843977768, 283.0641773904436, 283.2944772013027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0269, 5.558488, 4396.777, 799.7301, 5.502179, 4400.437, 825.991, 5.294408, 4372.671, 796.8341, 6.901965, 5499.68, 800.7053, 5.495154, 4400.401, 817.1556, 6.710286, 5484.564, 99.93152, 100.0, 99.38532, 99.99488, 100.0, 99.71795
37325.951720000005, 59.99119272283797, 59.99016400838687, 59.98879592583295, 32.90199679414018, 33.143834587243155, 33.061666492563376, 0.9999784183654203, 0.9999732706026332, 0.9999749108525908, 9297.391030089882, 9348.34633597227, 9336.11589450768, 226.51094773162822, 72.75781788541644, 62.90027882138338, 9299.054208487165, 9348.32758005468, 9336.518071861743, 283.5801003442123, 283.1235764322428, 283.25891452777677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.5013, 5.596858, 4389.674, 798.5238, 5.513415, 4400.03, 828.767, 5.267901, 4364.543, 793.0281, 6.935611, 5496.7, 795.4597, 5.530401, 4398.998, 826.8774, 6.606823, 5462.486, 99.77606, 99.99927, 99.21083, 99.9386, 99.98067, 99.31654
37328.322080000005, 59.9896564282641, 59.984646167160776, 59.9864813652463, 32.94491221465396, 33.200843647390755, 33.13107209400733, 0.9999772500365003, 0.9999777775474052, 0.9999809970125737, 9309.412904985886, 9362.92689158305, 9347.886806702278, 223.45369958447372, 68.63950661913555, 63.11107736089207, 9302.823001850587, 9362.014395388593, 9356.457312062275, 283.4902021037006, 283.1921594051636, 283.2734831951438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.1158, 5.607031, 4389.136, 798.8351, 5.505494, 4400.273, 826.7675, 5.285941, 4372.783, 796.8147, 6.902148, 5499.681, 800.7243, 5.495337, 4400.674, 820.8932, 6.675127, 5479.142, 99.75168, 100.0, 99.38003, 99.99587, 100.0, 99.61623
37330.65172, 59.98811714268556, 59.988932726919096, 59.98387757848845, 32.9596466608264, 33.19457439612922, 33.124761179072095, 0.9999784871236712, 0.9999746779352998, 0.9999779604791582, 9308.741684209237, 9360.098290718242, 9348.723966072543, 230.04000617015436, 68.31921855455755, 61.71101763256229, 9316.419063109242, 9360.855906885694, 9345.145804494274, 283.5820975439733, 283.228577570544, 283.25981083416576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.126, 793.4654, 5.54307, 4398.463, 826.0298, 5.294224, 4372.893, 790.5231, 6.951791, 5495.389, 794.4869, 5.536793, 4398.941, 820.7938, 6.675859, 5479.145, 99.7981, 99.96367, 99.38136, 99.91571, 99.97454, 99.62042
37333.02328, 59.97884457183007, 59.985036746535286, 59.98722344463981, 32.972059055565225, 33.1936139352032, 33.142812306659586, 0.9999767611452308, 0.9999729568657272, 0.9999793802022254, 9314.956654255437, 9371.43276902462, 9350.519938494368, 230.7729378548861, 61.7008212521032, 60.150233509096324, 9312.912998074056, 9361.627064719838, 9356.032733861975, 283.54512860615955, 283.11707431234413, 283.3033350958604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558309, 4396.829, 787.2007, 5.581199, 4393.595, 819.6822, 5.349998, 4385.294, 784.1926, 6.997941, 5487.809, 788.1922, 5.575327, 4394.45, 814.3523, 6.742698, 5490.878, 99.93152, 99.85303, 99.66686, 99.77598, 99.87375, 99.82952
37335.35996, 59.981477198583505, 59.98287584488248, 59.984469251728264, 32.95553218140116, 33.20015655711902, 33.116889367783045, 0.9999774775210022, 0.9999736625816668, 0.9999795238905513, 9304.282065012998, 9371.148006963587, 9358.67387999352, 230.1728051397497, 72.40742768128393, 66.0810161331301, 9309.154576853021, 9369.575255088159, 9348.306094683436, 283.51303429890237, 283.0716256363435, 283.297261816056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7182, 5.595788, 4391.121, 793.4654, 5.54307, 4398.347, 825.991, 5.29404, 4372.956, 790.5037, 6.951608, 5495.506, 794.4869, 5.53661, 4398.891, 820.754, 6.675676, 5479.715, 99.79679, 99.96367, 99.38136, 99.91475, 99.97208, 99.62978
37337.739440000005, 59.98427611283296, 59.980779236171, 59.98387963264648, 32.92196952406137, 33.18145329676647, 33.1033110835372, 0.9999743624572834, 0.9999669059065094, 0.9999769058477335, 9308.540904527259, 9367.484437620567, 9347.42982607496, 229.74803742341408, 74.62059189343563, 63.9244210986285, 9309.0521306107, 9363.412792149544, 9344.397488775878, 283.41699460855693, 283.0440620790092, 283.26042382368377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0269, 5.558488, 4396.997, 793.4459, 5.543254, 4398.351, 825.9522, 5.294408, 4372.727, 790.4648, 6.951791, 5496.013, 795.021, 5.529488, 4399.581, 810.3363, 6.782252, 5496.075, 99.93152, 99.96244, 99.38776, 99.91886, 99.98907, 99.91906
37340.13784, 59.985988804939815, 59.98349664725796, 59.98227327114191, 32.899733196290185, 33.16102410608789, 33.132582220695305, 0.9999757015754571, 0.9999689209425039, 0.9999768477618763, 9314.195040415492, 9362.547522549181, 9348.286256534766, 231.72495975677475, 73.35922143441258, 66.19958340588482, 9308.853323873154, 9356.11596517531, 9348.77150909847, 283.61125817597605, 283.1512046459614, 283.3140022546007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.2962, 5.519938, 4400.049, 798.6017, 5.512678, 4400.08, 830.1064, 5.25925, 4364.66, 793.0281, 6.93506, 5496.7, 796.051, 5.530401, 4399.159, 814.5114, 6.743248, 5490.99, 99.99971, 99.99894, 99.19543, 99.94593, 99.97948, 99.8389
37342.43916, 59.98852709006973, 59.98616826114679, 59.9869852672484, 32.95759585020029, 33.18757228452817, 33.11641029558209, 0.9999733684139538, 0.9999711170054955, 0.9999774285362205, 9303.034811167257, 9362.828187497993, 9349.708886753499, 230.52726636302532, 67.55359736585342, 64.74022118345715, 9307.566456745995, 9361.620547568184, 9349.065584765753, 283.63332636830904, 283.14457407607176, 283.2909126464337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 793.649, 5.542426, 4399.426, 797.2009, 5.515256, 4400.186, 825.9522, 5.294408, 4372.839, 796.6594, 6.902332, 5499.627, 800.7434, 5.495337, 4400.236, 814.5114, 6.7405, 5490.186, 99.97606, 100.0, 99.37611, 99.99181, 100.0, 99.84004
37344.803080000005, 59.99413365304977, 59.99488178308766, 59.9917636950526, 32.95756679962009, 33.194550909488896, 33.138235492298335, 0.9999771864233322, 0.9999749604948144, 0.9999783144661207, 9317.559031180783, 9371.69881179581, 9357.092720864066, 222.64393802165478, 63.20896542527635, 66.80060641318104, 9316.654313590823, 9366.427338766996, 9356.280312383831, 283.6531910543822, 283.28037035848115, 283.37156768389417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 802.6783, 5.478713, 4400.252, 806.0337, 5.457972, 4399.845, 819.7598, 5.349814, 4385.631, 803.0286, 6.849195, 5500.176, 807.038, 5.450045, 4398.88, 820.7739, 6.676226, 5479.261, 100.0, 99.99507, 99.66427, 100.0, 99.97687, 99.62563
37347.158200000005, 59.988717053441064, 59.99111677516359, 59.99033182630722, 32.954752559678134, 33.202658459246706, 33.160108293482246, 0.9999774310106719, 0.9999751427995869, 0.9999770426734164, 9317.121723054845, 9372.90390479024, 9360.31929666204, 228.0598486263989, 59.9294036341289, 63.85861120323716, 9315.251087692901, 9365.386239454932, 9366.459957276198, 283.52913727967, 283.12355723234487, 283.3634105107883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3159, 5.518689, 4400.185, 799.769, 5.502179, 4400.612, 825.9134, 5.294408, 4372.786, 796.7759, 6.902148, 5499.625, 800.7053, 5.495337, 4400.406, 814.4318, 6.741783, 5490.932, 100.0, 100.0, 99.38011, 99.99179, 100.0, 99.83372
37349.57964, 59.99349526749677, 59.99585349786137, 59.999161029878465, 32.93480851276017, 33.18790694030367, 33.124753463025606, 0.9999785879109978, 0.9999749285515592, 0.9999820020165135, 9310.778269735029, 9357.854951176238, 9350.2049686915, 224.59593141941332, 60.65233591674405, 61.2523794494914, 9306.533235754036, 9361.981623078918, 9348.35772778045, 283.62485604683934, 283.2595994842839, 283.29115098840015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3159, 5.518868, 4400.186, 799.769, 5.502363, 4400.553, 825.9716, 5.294224, 4373.121, 796.7759, 6.901781, 5499.515, 800.6862, 5.495154, 4400.455, 820.7342, 6.675859, 5479.203, 100.0, 100.0, 99.38009, 99.99479, 100.0, 99.62035
37351.97948, 59.99780755718356, 59.99620407242028, 59.99674052461515, 32.962757257471004, 33.19457081387896, 33.13871790471907, 0.9999789743068119, 0.9999735558269224, 0.9999770926970675, 9304.061532476499, 9364.7877959919, 9355.504206499627, 232.62646312134257, 72.33351963743416, 62.919766630380536, 9313.207217622634, 9369.45250526051, 9349.22578970974, 283.6704404937017, 283.2463823543675, 283.34038667501255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558131, 4396.997, 793.4459, 5.543439, 4398.462, 832.2999, 5.233111, 4355.74, 790.5814, 6.951056, 5496.3, 795.536, 5.527113, 4399.744, 824.1736, 6.637404, 5472.907, 99.92653, 99.96236, 98.99132, 99.92812, 99.98911, 99.48529
37354.367000000006, 59.99957764320783, 60.00336944902987, 60.00195401769906, 32.93513913013335, 33.149052191902925, 33.1143369460272, 0.9999780957651334, 0.9999710486656064, 0.9999776276028357, 9305.708863999991, 9364.463183132468, 9345.961407014875, 225.43844926468046, 69.43060558045318, 66.08371693726235, 9309.98364237115, 9364.424658270555, 9352.414491004693, 283.65779109484504, 283.249482837013, 283.32725576352516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3356, 5.520117, 4399.771, 798.5822, 5.510099, 4400.142, 825.9716, 5.294408, 4372.727, 793.0087, 6.93267, 5496.922, 796.051, 5.530401, 4398.942, 820.8137, 6.676043, 5479.426, 99.99339, 100.0, 99.37875, 99.94795, 99.97814, 99.62356
37356.782640000005, 60.001810987287136, 59.99998299665646, 60.006269872506586, 32.946741256326625, 33.18808446183625, 33.12532112915099, 0.9999762712305438, 0.999972141174708, 0.9999751754442862, 9314.617890071395, 9363.595731436875, 9355.864257592202, 224.01223067507453, 70.59285943832356, 64.013250432473, 9312.520759990499, 9368.286445813816, 9356.549493941622, 283.53260681305323, 283.1477268015251, 283.4402213171015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 788.4443, 5.577584, 4393.304, 788.7961, 5.571805, 4394.594, 820.5945, 5.345764, 4385.059, 784.212, 6.997573, 5487.639, 788.2113, 5.575144, 4394.342, 814.4517, 6.7416, 5490.874, 99.85846, 99.87573, 99.65902, 99.77897, 99.87, 99.83272
37359.210320000006, 60.002198269180866, 60.005416599930186, 60.005625292730876, 32.935576021011556, 33.16356966238842, 33.127421819127406, 0.9999784475126869, 0.9999717111443938, 0.9999777350395911, 9302.118325308194, 9363.41109365688, 9357.741088597979, 224.96003913040659, 71.66942894588374, 64.49765874593618, 9312.297550630425, 9363.423710692648, 9352.64116784933, 283.5754147489996, 283.19581723801605, 283.42660267667736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558309, 4397.049, 793.4459, 5.543254, 4398.351, 825.9522, 5.294224, 4372.669, 790.4843, 6.951975, 5495.441, 794.4678, 5.536793, 4398.832, 820.7342, 6.674211, 5479.087, 99.93034, 99.96489, 99.37753, 99.91571, 99.97205, 99.61837
37361.5728, 60.010257965787694, 60.010722672706024, 60.00693595654719, 32.935479998626704, 33.17701820282804, 33.131659820058864, 0.9999773903302823, 0.9999715319814413, 0.9999754805011661, 9307.4567935203, 9357.761657276573, 9350.088469554446, 234.87484632019778, 71.20101468731627, 62.454244103615565, 9304.194241347326, 9360.952411595043, 9351.002334919678, 283.7492618131068, 283.2818163168076, 283.37052346535756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.23, 793.4849, 5.54307, 4398.517, 826.0104, 5.293488, 4372.673, 790.5231, 6.951608, 5495.384, 794.4869, 5.536793, 4399.049, 814.1932, 6.744346, 5490.589, 99.79929, 99.96113, 99.38138, 99.91467, 99.97457, 99.8275
37363.98876, 60.014079403846225, 60.01216174645592, 60.009493195731025, 32.92438641231129, 33.16707313001393, 33.09845429098462, 0.9999781827838464, 0.999971609762002, 0.9999753277145179, 9306.10010318836, 9353.402463568062, 9342.314572943025, 232.70296871289224, 71.4154801191271, 61.34028453362134, 9304.80629901538, 9358.0407706222, 9346.688389262625, 283.615186249983, 283.21247341116987, 283.345722636324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4686, 5.630053, 4382.784, 799.7301, 5.502179, 4400.383, 832.2805, 5.232927, 4356.081, 796.8341, 6.901781, 5499.628, 800.7816, 5.494971, 4400.188, 808.9645, 6.789394, 5496.536, 99.60732, 100.0, 99.00044, 99.99184, 100.0, 99.93562
37366.38416, 60.01304447396131, 60.01088911498173, 60.009122209498464, 32.948539567469915, 33.1611033457283, 33.09874244820126, 0.9999759576473751, 0.9999720787589362, 0.9999771566362751, 9303.386363862644, 9353.728696541288, 9346.662471949156, 231.90420522320017, 69.48673310766935, 64.76337790865, 9307.218892081717, 9355.661561214221, 9347.772036070759, 283.55774398356664, 283.1508596370527, 283.4679487669358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.59543, 4391.289, 793.4849, 5.542886, 4398.573, 825.991, 5.293856, 4372.844, 792.1542, 6.939105, 5497.726, 797.6533, 5.516156, 4400.33, 814.5114, 6.742332, 5490.993, 99.80061, 99.96103, 99.37886, 99.94693, 100.0, 99.82952
37368.7392, 60.01704302251842, 60.016520914719045, 60.014491130678074, 32.962555545189396, 33.20166746306318, 33.16802222265889, 0.9999750164066878, 0.9999722053387059, 0.9999788239864106, 9316.884687193922, 9371.866836160621, 9354.862783089506, 222.60668668084236, 64.42025295965959, 63.28538196755744, 9312.055356681569, 9371.585792716813, 9360.324568332664, 283.5195014038987, 283.09391209784786, 283.2731053085734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 785.3096, 5.589005, 4393.053, 802.0258, 5.486522, 4400.365, 822.9434, 5.325332, 4381.383, 801.5917, 6.861515, 5500.116, 806.6757, 5.451324, 4398.605, 820.754, 6.675676, 5479.142, 99.84072, 100.0, 99.57548, 100.0, 99.9669, 99.62246
37371.14848, 60.015560330286284, 60.01529955000572, 60.011401144730534, 32.93866449899793, 33.165971219162415, 33.1105337167468, 0.9999736582176247, 0.999975442628925, 0.9999795039419653, 9302.601366700617, 9358.780130062883, 9352.831467088406, 225.5211020944862, 68.27728133795631, 63.5918683289442, 9305.88294771468, 9360.53713153301, 9346.789066702147, 283.59559804771374, 283.27900014027017, 283.2934055318953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 786.2954, 5.590076, 4391.765, 799.8468, 5.501258, 4400.325, 826.0104, 5.294224, 4372.781, 796.8341, 6.901597, 5499.57, 800.7625, 5.495337, 4400.236, 814.0143, 6.745811, 5491.622, 99.81143, 100.0, 99.38, 99.99184, 100.0, 99.83991
37373.439000000006, 60.0169715276727, 60.01479428138447, 60.012885528949234, 32.94204866806787, 33.211021764455865, 33.12539336920136, 0.9999777299620519, 0.9999758424327553, 0.9999778897598987, 9307.587723266266, 9363.639587057876, 9347.826267793782, 225.16035929073587, 63.05284056345499, 58.222789789723265, 9313.794944078103, 9364.87774589116, 9358.025964965327, 283.61571766915614, 283.28360368157985, 283.3146062907723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7182, 5.595788, 4391.121, 799.7495, 5.502179, 4400.212, 825.9716, 5.294224, 4373.066, 796.8341, 6.901965, 5499.739, 800.7243, 5.495337, 4400.347, 820.8336, 6.676043, 5479.313, 99.80061, 100.0, 99.38647, 99.99172, 100.0, 99.62248
37375.91956, 60.01371254047096, 60.010162650748256, 60.00901601556201, 32.92557476534257, 33.162507367825256, 33.093713023486565, 0.9999770807483007, 0.9999707154718599, 0.999978710780329, 9302.590138262289, 9352.516337845904, 9350.436341580134, 234.42614045118444, 70.61465955313997, 61.832233837908916, 9310.371122636334, 9360.826939675566, 9350.244212747903, 283.49031927342753, 283.19507267310473, 283.4265410503274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 778.4489, 5.629875, 4382.673, 793.4654, 5.54307, 4398.352, 832.3387, 5.233295, 4355.795, 790.5231, 6.951424, 5495.501, 794.5059, 5.536793, 4398.829, 827.0763, 6.604626, 5462.429, 99.60232, 99.96489, 98.99006, 99.91362, 99.97197, 99.31549
37378.235440000004, 60.010741566579334, 60.014168693120524, 60.01138785070664, 32.95143589300426, 33.2021379066046, 33.14297052888816, 0.9999772337932017, 0.9999776562287103, 0.9999790688844403, 9300.032660054192, 9362.168000019643, 9352.362996387345, 228.169147931118, 70.10705791966484, 54.84282534563306, 9303.852783345586, 9363.660174367295, 9351.058470490922, 283.4426941148628, 283.1518040278426, 283.373344436743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.236, 799.7301, 5.502179, 4400.437, 825.9522, 5.293856, 4372.557, 796.8147, 6.902148, 5499.733, 800.7243, 5.497163, 4400.469, 820.7739, 6.675493, 5479.202, 99.7981, 100.0, 99.3762, 99.99479, 100.0, 99.61937
37380.77932, 60.00681239681076, 60.00857402028729, 60.00798020399953, 32.97969392293061, 33.19532942417977, 33.1467179716179, 0.9999787927154333, 0.9999710750522114, 0.9999778941870046, 9310.788999925611, 9367.185700342347, 9350.944919060548, 221.35950700465037, 71.43051143357206, 58.76131839725804, 9313.450915470585, 9365.853845778858, 9350.669314812474, 283.6209128242105, 283.1795127885583, 283.30175483165505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 784.7379, 5.595609, 4391.068, 793.4654, 5.544544, 4398.136, 824.8069, 5.308397, 4377.543, 787.7656, 6.972016, 5491.054, 790.2332, 5.562908, 4395.809, 815.8434, 6.729147, 5490.139, 99.79561, 99.95623, 99.46082, 99.8525, 99.90334, 99.81108
37383.19032, 60.005567097694005, 60.00374024799836, 60.00619672775471, 32.94589568601863, 33.176943151271665, 33.130554673670886, 0.999977269618611, 0.9999725639030017, 0.9999787787211359, 9310.139256263457, 9363.144151262231, 9353.435663429154, 227.76239342822078, 68.21235816789977, 61.4329383760587, 9302.53563651957, 9365.028771748332, 9352.452670957602, 283.55085846191315, 283.2420152782821, 283.3627895657487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 787.774, 5.580796, 4393.256, 791.9284, 5.553201, 4398.303, 825.894, 5.294776, 4372.898, 790.4843, 6.951608, 5495.383, 794.4678, 5.53661, 4398.724, 820.754, 6.67531, 5479.491, 99.86106, 99.95249, 99.38266, 99.91475, 99.97584, 99.6257
37385.55372, 60.004711587302, 60.01326659381488, 60.00900497164122, 32.9371959637864, 33.1776497542758, 33.10244521115847, 0.9999743248763696, 0.9999694867140415, 0.9999768541031752, 9306.867338395929, 9355.006005975361, 9349.987752574285, 232.35178956798518, 74.52879814864218, 60.76847545328201, 9308.089288897536, 9358.911869282892, 9348.692749652448, 283.5769587818648, 283.24819130585195, 283.38443985382554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558488, 4396.939, 793.4654, 5.543254, 4398.463, 825.9522, 5.29404, 4372.789, 784.1732, 6.998125, 5487.692, 794.4678, 5.536975, 4399.054, 814.3921, 6.74105, 5490.707, 99.93285, 99.96367, 99.38138, 99.77482, 99.9745, 99.82963
37387.983, 60.00961010285137, 60.010714020246596, 60.00735502471667, 32.91157860554599, 33.17189490429555, 33.07803661472475, 0.9999791760665494, 0.9999665365112975, 0.9999742506570184, 9303.262738225869, 9363.83145661402, 9352.213834968003, 224.532564358625, 69.75721226396263, 64.94368217695228, 9307.140545979157, 9360.056147301653, 9342.638275873403, 283.50448615949915, 283.11990079014083, 283.3854919463407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 797.3159, 5.518689, 4400.243, 799.7301, 5.502179, 4400.383, 832.3582, 5.233111, 4356.073, 777.8622, 7.040781, 5476.946, 800.7243, 5.495337, 4400.344, 808.1096, 6.802762, 5497.581, 100.0, 100.0, 99.00027, 99.58157, 100.0, 99.95984
37390.411, 60.01067311395973, 60.00756569333971, 60.011825671875485, 32.9162073339734, 33.15024093628296, 33.092123346227375, 0.9999734747899419, 0.9999690726444458, 0.9999745645399746, 9303.142271359917, 9358.665335574495, 9350.618609129871, 225.7892146724289, 63.7396935715326, 66.19927799756442, 9301.926095758969, 9360.870189079222, 9348.106850424076, 283.5817692519497, 283.1109039637581, 283.2891248228109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0663, 5.558131, 4397.102, 793.4654, 5.543439, 4398.522, 825.9716, 5.29404, 4372.95, 784.1732, 6.997941, 5487.862, 794.4678, 5.534966, 4399.211, 814.4318, 6.74105, 5490.819, 99.92784, 99.96623, 99.38005, 99.7779, 99.97325, 99.83167
37392.79148, 60.01160541645973, 60.0087144629166, 60.013294862781215, 32.95699968253985, 33.196758055864755, 33.10585979129446, 0.9999758489802404, 0.9999755944366672, 0.9999751364752402, 9306.23946844893, 9361.428794303914, 9358.267272284656, 227.33936826872832, 64.25445265869246, 62.91004722546768, 9310.930704968636, 9363.89530389663, 9352.599181407568, 283.6537516022566, 283.2518019522093, 283.46526585085064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0663, 5.558309, 4396.882, 799.7301, 5.502179, 4400.378, 825.9716, 5.296617, 4374.273, 785.2606, 6.985622, 5490.599, 803.0323, 5.476526, 4399.973, 819.7798, 6.688128, 5479.373, 99.93154, 100.0, 99.39699, 99.82147, 99.99797, 99.58509
37395.2208, 60.00506454685634, 60.00947573573352, 60.00932321624558, 32.9093205195867, 33.148561366396216, 33.119707077166495, 0.9999790709978256, 0.9999733556738498, 0.9999755821328022, 9301.292912022185, 9348.482352762632, 9355.844984762014, 224.78616392278946, 72.42946180613671, 61.28603610362052, 9312.220640597416, 9358.853002504768, 9346.801539288992, 283.5517382564953, 283.1803691861176, 283.3680309049516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 785.9602, 5.588827, 4393.579, 803.6796, 5.477681, 4400.265, 823.1763, 5.313367, 4376.395, 785.2606, 6.994632, 5487.809, 800.7816, 5.495337, 4400.292, 814.4318, 6.742149, 5490.765, 99.84311, 100.0, 99.48937, 99.78531, 100.0, 99.83068
37397.705400000006, 60.011005202082956, 60.010112138639336, 60.00933163991642, 32.93692046108926, 33.19102425033877, 33.13016899058375, 0.9999754735892014, 0.9999727154600694, 0.9999760418928798, 9309.52859705135, 9359.819799796436, 9358.006981165587, 220.98421132625754, 71.69484412722704, 64.42113026088305, 9316.013433666181, 9362.580020254914, 9354.063127821732, 283.52606316506643, 283.2067192828219, 283.4544017593297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558488, 4397.107, 799.7301, 5.501995, 4400.324, 826.0104, 5.294224, 4373.123, 790.4648, 6.951791, 5495.446, 800.7243, 5.495519, 4400.405, 820.6348, 6.676226, 5479.031, 99.93034, 100.0, 99.37883, 99.91579, 100.0, 99.61735
37400.0998, 60.00641059216242, 60.00657340239466, 60.00521568885853, 32.953018421635626, 33.1918348886513, 33.12970845479491, 0.9999735809084824, 0.9999736608735073, 0.9999733370628345, 9306.063808681045, 9362.81377847396, 9356.602279962648, 220.92713916129787, 66.49747047814344, 66.11762307509252, 9310.729706037995, 9361.844857220074, 9354.090523363471, 283.5650964306552, 283.1353960465391, 283.42914771714163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558309, 4397.049, 799.7301, 5.502179, 4400.44, 825.991, 5.29404, 4372.896, 790.4843, 6.951791, 5495.33, 800.7243, 5.495519, 4400.512, 820.754, 6.675493, 5479.486, 99.93154, 100.0, 99.37883, 99.91368, 100.0, 99.6172
37402.44028, 60.00449342252896, 60.00778626243889, 60.002290855526454, 32.98108109042737, 33.207534662147985, 33.13334116416146, 0.9999748985684507, 0.9999745170185739, 0.999975738331521, 9310.853894129541, 9354.480004000918, 9338.899833136766, 222.20593176102238, 73.18867254247016, 71.59323503581936, 9225.9463159087, 9240.104907574614, 9210.613917311071, 283.59965708231675, 283.09129532030784, 283.33680946985237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0663, 5.558309, 4397.159, 799.7495, 5.501995, 4400.324, 825.9716, 5.29404, 4372.784, 790.4843, 6.951791, 5495.388, 800.6862, 5.495519, 4400.242, 820.7143, 6.675676, 5478.858, 99.93154, 100.0, 99.38138, 99.91475, 100.0, 99.62252
37404.74936, 60.00554350389428, 60.00592979716737, 60.00450910065795, 32.45679098630983, 32.65326895636895, 32.49885935799137, 0.9999769769900183, 0.9999708520377613, 0.999975377660502, 9038.797171309503, 9071.628402626375, 9036.223441070186, 218.68530012387373, 70.53526642612087, 60.21520990020781, 8926.982747446504, 8945.03126861526, 8936.247336871125, 283.2430792633905, 282.847306089771, 283.1020257483216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.0466, 5.558309, 4396.997, 799.7106, 5.506415, 4399.926, 818.6534, 5.356441, 4373.806, 790.659, 6.951424, 5495.278, 800.7434, 5.495337, 4400.453, 813.5968, 6.750755, 5491.439, 99.93403, 100.0, 99.54365, 99.91681, 100.0, 99.85753
