TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37421.22696, 59.99517509466156, 60.004350527357445, 60.00339371772654, 31.710080484113984, 31.929795807537374, 31.869746753520502, 0.9999746283786959, 0.9999719665827368, 0.9999780697012041, 8954.969821729297, 9009.372739346483, 8993.951983080944, 213.0263881639271, 68.14288923038748, 57.537506832317376, 8956.427888728285, 9007.504361286656, 8991.485747077571, 283.49253322718897, 283.0706136142472, 283.293160829355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.204, 799.983, 5.500889, 4400.44, 824.4963, 5.307293, 4376.107, 789.1055, 6.958043, 5494.931, 794.7539, 5.538984, 4398.399, 806.9963, 5.450603, 4398.783, 99.87079, 100.0, 99.45421, 99.90328, 99.96222, 99.97478
37423.591120000005, 59.9968553537159, 59.99912074055701, 60.004279611961785, 31.719085172470205, 31.94195745290413, 31.86320308508761, 0.9999777074715195, 0.9999747263639747, 0.9999781894775317, 8953.890887682886, 9006.154447348847, 8993.503536805423, 211.69582863614232, 61.06920160113492, 55.93006221069345, 8957.904052027521, 9010.51698135942, 8995.45572578995, 283.50269155889777, 283.12442749167656, 283.25556653471153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.339, 5.535465, 4399.563, 792.3953, 5.552649, 4396.806, 822.0116, 5.334904, 4382.77, 798.0963, 6.887623, 5500.489, 785.4645, 5.591033, 4391.456, 800.7535, 5.495833, 4400.596, 99.98295, 99.93363, 99.60701, 99.99911, 99.80442, 100.0
37425.93316, 60.00182890018908, 60.001265270410244, 60.00023682453209, 31.689216706932562, 31.92231279302629, 31.84691195751131, 0.9999798634860421, 0.9999752374177449, 0.9999811958620868, 8950.75762012437, 9008.939957764635, 8993.129033904243, 217.3346893168241, 69.96649582502423, 61.62996846189753, 8959.080320837089, 9005.3866837131, 8994.792905481849, 283.5176465027327, 283.0980618526743, 283.2856137780695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 796.5668, 5.527613, 4399.439, 792.7455, 5.54786, 4398.521, 824.3605, 5.307845, 4376.219, 793.6689, 6.92697, 5497.906, 791.2632, 5.557064, 4396.95, 807.0161, 5.450603, 4398.783, 99.98586, 99.95998, 99.45812, 99.96351, 99.92927, 99.98005
37428.298800000004, 59.99939498141324, 59.99660094608655, 59.99604779567403, 31.702316940137596, 31.928076524698632, 31.883091113530696, 0.9999802659000857, 0.99996857599591, 0.9999759022440429, 8949.079190539587, 9006.368784739348, 8996.340919354065, 217.03839284642845, 69.36920019191768, 56.139130526983536, 8950.945297791695, 9002.598415356504, 9000.170096400649, 283.39691024568555, 283.0531528586388, 283.2940716206326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.0827, 5.53957, 4399.012, 793.6794, 5.541965, 4398.575, 824.4963, 5.307477, 4376.05, 793.6689, 6.927154, 5498.07, 791.2632, 5.556881, 4396.891, 807.0161, 5.450053, 4399.24, 99.97244, 99.96621, 99.45553, 99.96351, 99.93429, 99.98133
37430.62112, 59.99794929688799, 59.996298942542396, 59.99264624574819, 31.678597831330123, 31.888616525042764, 31.8323677378504, 0.9999790793414971, 0.999973014156001, 0.9999764746042101, 8954.658585486693, 9000.486524084572, 8992.145202419262, 209.97132419590935, 65.31503963095619, 58.973843711029986, 8950.71324477329, 8999.952474680811, 8993.60349979037, 283.6115954624648, 283.2550532268186, 283.3957595625059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.376, 799.983, 5.500705, 4400.316, 830.844, 5.24839, 4359.859, 787.3967, 6.974958, 5492.077, 797.4816, 5.517251, 4399.951, 813.3185, 5.402259, 4393.902, 99.86817, 100.0, 99.0979, 99.85359, 100.0, 99.86654
37432.983080000005, 59.99721890977494, 59.994596092939624, 59.99659849188642, 31.708073325971963, 31.90945901434712, 31.845400821967036, 0.9999794689675157, 0.9999721513809207, 0.9999767799412738, 8951.369901494878, 9000.575528081916, 8989.566551265232, 220.61822920311624, 65.59975116066477, 58.00508243635932, 8956.557553365166, 9001.12541868483, 8990.960227151874, 283.6241071610501, 283.2085190421117, 283.38115043679613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.0827, 5.539392, 4398.907, 793.6794, 5.541965, 4398.346, 824.5157, 5.307477, 4376.109, 793.6495, 6.927338, 5497.847, 791.2441, 5.557064, 4397.11, 807.036, 5.450969, 4398.647, 99.97363, 99.96487, 99.45562, 99.96245, 99.92924, 99.96935
37435.4132, 60.00302366160166, 60.00149096767309, 60.00043515651371, 31.675319973814926, 31.886226433651384, 31.861360906638925, 0.9999777946276401, 0.9999759486393807, 0.9999783599899696, 8947.167669752864, 9000.669546282987, 8993.54652949036, 211.84390601486166, 59.45683179979022, 59.30246477911487, 8948.625438385729, 8998.74050442311, 8993.888578646824, 283.5906993355094, 283.2047947485798, 283.29262966353843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578119, 4394.319, 800.0024, 5.500337, 4400.315, 824.5352, 5.307477, 4375.989, 787.0666, 6.979922, 5490.312, 799.2174, 5.505746, 4400.354, 819.2828, 5.354281, 4384.545, 99.86698, 100.0, 99.45684, 99.836, 100.0, 99.64736
37437.78136, 60.007094520085815, 60.0050034494172, 60.001891191858185, 31.65101210029045, 31.925605208680402, 31.859365184028466, 0.999980636680462, 0.9999749887586892, 0.9999790204313195, 8952.500022861612, 9006.12614875185, 8990.285146014612, 207.65200434079543, 61.88023220177979, 57.45732426641189, 8951.657558335732, 8998.033526628704, 8994.509168619175, 283.446932281377, 283.1006876125629, 283.38623858538716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 781.485, 5.612385, 4387.795, 804.9053, 5.465892, 4399.959, 820.4781, 5.343187, 4382.989, 784.8723, 6.988748, 5490.087, 798.3209, 5.511955, 4400.057, 813.7758, 5.398597, 4396.556, 99.71399, 99.99602, 99.61198, 99.81837, 99.99976, 99.95144
37440.06252, 60.003020266718615, 60.002865837772504, 60.00612231757607, 31.652552800651588, 31.919282982323807, 31.860645315635736, 0.9999791338969468, 0.9999768557621019, 0.9999801187758118, 8951.521502381005, 9001.5795703174, 8997.156730962904, 211.64403385413698, 60.26293371051668, 59.11216606114158, 8956.295628524424, 9004.988955687993, 8999.000897088594, 283.5711105011333, 283.15989687256945, 283.30949473980377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7148, 5.578298, 4394.319, 799.983, 5.500705, 4400.208, 824.5157, 5.307661, 4376.047, 787.3773, 6.974958, 5491.912, 797.4816, 5.517617, 4400.284, 819.7202, 5.34952, 4385.492, 99.86686, 100.0, 99.45814, 99.85155, 99.99997, 99.66888
37442.4398, 60.00540258983225, 60.005283293352655, 60.00731552458631, 31.684946728999886, 31.904369515300406, 31.843183145774905, 0.9999742743755663, 0.9999746110291418, 0.9999778352877217, 8951.205668802095, 8997.97347350386, 8986.497384200313, 216.02296687954276, 67.5322143817491, 61.64207325287089, 8947.91811825897, 8999.867496920007, 8984.019294932974, 283.58768324234654, 283.19651093435, 283.3465864073838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 793.5701, 5.542961, 4398.907, 793.6989, 5.542334, 4398.631, 830.0093, 5.252439, 4360.938, 793.6495, 6.927705, 5497.847, 791.2441, 5.557064, 4397.113, 825.9828, 5.294035, 4372.503, 99.97253, 99.96365, 99.11082, 99.95945, 99.93299, 99.37367
37444.93768, 60.01355383729563, 60.0097602966218, 60.01174171831676, 31.69970186609272, 31.911784716439037, 31.84105365575829, 0.9999753711942454, 0.9999802577697673, 0.9999778820976973, 8953.551765940738, 9004.989314247121, 8998.163210310564, 206.41143089682373, 58.000481143390516, 58.855682295474935, 8956.447181311018, 9001.163116001699, 8995.383653580857, 283.66544740917647, 283.34505379127467, 283.4871995750809, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.372, 799.9441, 5.500889, 4400.379, 824.5352, 5.307477, 4375.88, 787.3578, 6.975142, 5492.082, 797.4625, 5.517434, 4400.01, 819.76, 5.349154, 4385.254, 99.86567, 100.0, 99.45551, 99.85463, 99.99991, 99.66742
37447.26836, 60.01438973765996, 60.01571967096716, 60.016702362258336, 31.68476199913505, 31.919300968452333, 31.878818830162945, 0.9999756726206399, 0.9999801030353037, 0.9999811463186995, 8957.32087399898, 9013.353565022593, 9005.913284363724, 215.0216103779917, 64.32294911857389, 55.84529394303718, 8961.887802855244, 9003.485051073054, 9004.153658723626, 283.59519314989853, 283.2332245588758, 283.4577972647784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.0433, 5.539749, 4398.849, 793.6405, 5.541965, 4398.681, 824.4963, 5.307661, 4376.051, 793.6495, 6.927521, 5497.905, 791.2441, 5.556699, 4396.942, 819.6407, 5.350436, 4386.248, 99.97375, 99.96111, 99.45692, 99.9635, 99.92679, 99.66879
37449.72724, 60.0161888304322, 60.0181695597232, 60.01654763578558, 31.670860371900986, 31.91950190331513, 31.85289841040548, 0.9999785818685075, 0.999979911898969, 0.9999825723349803, 8957.448612723638, 9004.141706385275, 8999.540112515637, 215.5448432042606, 58.31965428334752, 54.393418624526475, 8944.526742078973, 9004.94703140777, 8994.380181939958, 283.7265805734105, 283.2962548920982, 283.48282980012857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.3718, 5.497987, 4400.53, 787.3953, 5.580094, 4394.037, 818.3816, 5.361227, 4386.441, 798.5624, 6.890933, 5499.849, 787.8489, 5.574962, 4394.888, 819.5811, 5.354648, 4386.432, 100.0, 99.86308, 99.70996, 99.99505, 99.87252, 99.6848
37452.068600000006, 60.0209733231582, 60.018149973968406, 60.01835859292961, 31.69474117788096, 31.9195124141179, 31.859822748114542, 0.999980986407991, 0.9999773420878517, 0.9999788676892081, 8946.733550436042, 9004.32471336519, 8990.75745986295, 215.40379367371543, 61.29083215417859, 54.08965562578578, 8960.18313762919, 9010.147147554699, 8999.746224806619, 283.64859199840174, 283.21338516907207, 283.4144401212334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539927, 4399.017, 793.6405, 5.54215, 4398.515, 824.4963, 5.307293, 4376.047, 793.6301, 6.927338, 5498.075, 791.2251, 5.556881, 4396.839, 819.7004, 5.349704, 4385.201, 99.97625, 99.96367, 99.45814, 99.96351, 99.92924, 99.67009
37454.405960000004, 60.01462729480538, 60.01368746883704, 60.01630954229881, 31.660472148187647, 31.894604435805796, 31.820934918247385, 0.9999773896518875, 0.9999720724656882, 0.9999775921627316, 8946.622128831634, 8994.295530459192, 8981.63698565898, 216.82767769497104, 70.11834767766732, 58.57811259129994, 8948.215786617677, 8996.440481191787, 8988.555112434047, 283.5754403248869, 283.1527141118303, 283.3887412833156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 790.7115, 5.562949, 4395.946, 798.5433, 5.510283, 4400.443, 829.0387, 5.266981, 4365.749, 787.3773, 6.975142, 5492.195, 797.4435, 5.517251, 4399.84, 826.0027, 5.293303, 4372.792, 99.91851, 100.0, 99.22016, 99.85357, 99.99496, 99.37235
37456.869320000005, 60.01505198564931, 60.010748499003256, 60.015831668973014, 31.680902636515068, 31.923196443858725, 31.855548179101767, 0.9999787771917739, 0.9999725277717948, 0.9999768993773615, 8957.295159142885, 9009.249647267621, 8996.837281111186, 213.44514146610072, 64.7447577860521, 56.60782964148984, 8960.192568248009, 9002.67870266362, 9001.464177046375, 283.52663042241977, 283.17591632497073, 283.382143782875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539749, 4398.959, 793.66, 5.541781, 4398.403, 824.4963, 5.307661, 4375.993, 793.6495, 6.927338, 5498.017, 791.2632, 5.556699, 4396.999, 819.6407, 5.350253, 4385.255, 99.97625, 99.96231, 99.46203, 99.95943, 99.93039, 99.66484
37459.294400000006, 60.012873902818484, 60.011274022678755, 60.01020585566459, 31.679063911979835, 31.897495311917897, 31.858235196383312, 0.9999781035059949, 0.9999738444472702, 0.9999783348959683, 8950.015359707062, 9007.064590916174, 8996.380095786863, 209.60817063282957, 62.78408888371041, 59.80942582300304, 8951.112144258097, 9004.189203161637, 8988.197602335631, 283.5772993880874, 283.186893291577, 283.418523857704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.319, 793.66, 5.54215, 4398.346, 824.5157, 5.307661, 4376.11, 787.3578, 6.975326, 5491.97, 797.4625, 5.517251, 4399.84, 819.6208, 5.350436, 4385.544, 99.86948, 99.96101, 99.45298, 99.8526, 99.99874, 99.66613
37461.652120000006, 60.011395671508545, 60.01050253933463, 60.008190062247486, 31.699733035416152, 31.905858711847294, 31.84370807059076, 0.99997835883539, 0.9999812680883865, 0.9999789270058608, 8951.977623094477, 9003.503505984674, 9002.220972098134, 204.71042147001708, 51.48764759083451, 58.6370413092141, 8957.20029941435, 9004.230356592341, 8992.242575845954, 283.58235536493186, 283.14289193113984, 283.3923873413296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 781.485, 5.613634, 4386.993, 787.3953, 5.580094, 4393.761, 818.2457, 5.362699, 4387.824, 781.1051, 7.019269, 5482.914, 803.6809, 5.476708, 4400.15, 814.73, 5.391455, 4391.351, 99.70299, 99.85681, 99.72187, 99.6859, 99.9968, 99.81025
37463.97748, 60.007501069893294, 60.00844891805428, 60.01005363788546, 31.66913095945822, 31.89961770934378, 31.85690257379056, 0.9999785627746289, 0.9999773862742141, 0.9999794094912915, 8955.799464062082, 8999.670468190983, 8993.14874278909, 210.34801517536516, 60.28316110404921, 60.417405980276044, 8950.657779980289, 9005.957607938893, 8998.343528870917, 283.6565429780125, 283.23080963148345, 283.34906239513487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578654, 4394.429, 793.66, 5.541781, 4398.569, 824.5352, 5.307477, 4375.94, 787.3578, 6.975142, 5491.854, 797.4625, 5.517069, 4400.062, 819.6805, 5.349887, 4385.138, 99.86436, 99.96367, 99.45551, 99.85049, 99.9925, 99.66473
37466.416000000005, 60.00627872109135, 60.00411603002581, 60.00404594788226, 31.666003504457684, 31.90750091619721, 31.835366962445775, 0.9999750267670339, 0.9999663043859612, 0.9999786000474609, 8949.692061775631, 8997.751677405464, 8985.57997473565, 215.4270662192764, 65.40233456013993, 62.131485824018, 8948.298628088365, 8996.436787433568, 8992.936483450454, 283.5656642657393, 283.1427397570312, 283.3205837709713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 789.0161, 5.567946, 4396.264, 796.4615, 5.524098, 4400.081, 828.4175, 5.268822, 4365.636, 792.8727, 6.930463, 5497.845, 791.2441, 5.556881, 4396.89, 825.8436, 5.294218, 4372.908, 99.89915, 100.0, 99.21761, 99.95932, 99.93412, 99.38288
37468.772600000004, 60.00643947497626, 60.003826390516835, 60.0034890152335, 31.697021655025782, 31.91209616492407, 31.83846718034602, 0.9999794630976526, 0.999973669003212, 0.9999739971641444, 8952.498021366766, 9000.288741904418, 8993.857204464468, 207.93082107035275, 59.74876366785247, 59.1661956439475, 8946.171114388479, 9002.975447270695, 8993.44068795811, 283.602991480041, 283.2412832590552, 283.40615052257107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.6217, 5.575442, 4394.31, 793.6794, 5.541965, 4398.458, 824.5352, 5.307477, 4376.221, 787.3578, 6.975142, 5492.023, 797.4625, 5.517434, 4400.061, 819.6208, 5.350436, 4385.313, 99.87399, 99.96354, 99.45551, 99.85357, 99.99741, 99.66482
37471.1468, 60.001655418788026, 60.00324113956918, 60.00111353306401, 31.6883654567933, 31.911192566500823, 31.85016343255982, 0.9999773023846117, 0.9999774365550413, 0.999978355183432, 8956.388231870596, 9009.547471090493, 8994.119104413088, 216.592043734155, 63.447468214485525, 59.44320908954205, 8954.939378597885, 9005.08080611585, 8997.617701664492, 283.64425976097624, 283.1931086590777, 283.33567348710585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.53957, 4398.901, 793.66, 5.541965, 4398.521, 824.4963, 5.307661, 4376.274, 793.6301, 6.927521, 5497.847, 791.2251, 5.557064, 4397.004, 819.6805, 5.35007, 4385.259, 99.97244, 99.96741, 99.45565, 99.95944, 99.92924, 99.66358
37473.60884, 60.004008259538885, 60.00247622197488, 59.997771095806534, 31.6773864213779, 31.92203275008582, 31.84582640581036, 0.9999776113779228, 0.9999826275284845, 0.9999818848664961, 8949.839128372068, 9005.991473523953, 8997.483270647328, 216.23819060277498, 60.84545090898837, 58.38327710383419, 8960.005541414845, 9009.586732584417, 8994.995465927122, 283.63225991316483, 283.1684871395778, 283.4241880342149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 800.3521, 5.498166, 4400.525, 787.4147, 5.580094, 4393.979, 818.2069, 5.362331, 4387.708, 799.9605, 6.875488, 5500.435, 784.9495, 5.594137, 4391.129, 813.398, 5.401893, 4394.301, 100.0, 99.8567, 99.71923, 100.0, 99.7971, 99.86907
37475.948560000004, 59.99799762676473, 59.995475831813295, 60.00076920378558, 31.696050623102582, 31.919982721732552, 31.869492773827155, 0.9999808148852987, 0.9999752972985486, 0.999981356014053, 8948.227983498138, 9002.925878438578, 8995.460645092646, 214.21891023088426, 63.65643761534011, 54.620090241541675, 8951.715685128585, 9003.53223471036, 8995.539614923428, 283.52341167723864, 283.3148395636126, 283.3975043630453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.53957, 4398.959, 793.6405, 5.54215, 4398.516, 824.5157, 5.307477, 4376.11, 793.6107, 6.927521, 5497.788, 791.2632, 5.557064, 4397.056, 819.6208, 5.349887, 4385.371, 99.97494, 99.96485, 99.45565, 99.96359, 99.93169, 99.66619
37478.34908, 59.9961806703133, 60.001641698446534, 60.00126160650232, 31.661056749314806, 31.886628992332184, 31.813155522787415, 0.9999790704413254, 0.9999716280585137, 0.9999785577742616, 8944.175710324913, 8993.96319041875, 8987.575036034774, 209.70714363247498, 69.9640737345544, 53.68912217735897, 8947.664959967726, 9000.951542500474, 8980.025282756307, 283.5379502059658, 283.0743908649276, 283.35423270356273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539749, 4398.849, 793.66, 5.539939, 4399.068, 825.2922, 5.294592, 4370.032, 791.2222, 6.949217, 5495.044, 795.2117, 5.532227, 4399.742, 825.287, 5.296599, 4372.962, 99.97244, 99.97121, 99.36054, 99.91686, 99.98553, 99.3948
37480.6906, 59.993169648048664, 59.99749621620414, 59.994980322415, 31.683154285690836, 31.921439473854367, 31.85385274267204, 0.9999762401033323, 0.9999767670164892, 0.999978646043123, 8954.261505666385, 9007.261327368853, 8993.923201959942, 212.82539554674975, 67.13035398257944, 56.60042101558656, 8953.61179976668, 9010.215822538397, 8994.723368587811, 283.5639070304013, 283.19950401779965, 283.3806215055953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 790.0609, 5.564377, 4397.05, 796.5588, 5.526124, 4399.442, 828.9805, 5.26606, 4375.134, 793.2805, 6.928073, 5497.846, 791.2441, 5.557064, 4397.005, 819.601, 5.350436, 4385.318, 99.92451, 99.98591, 99.39057, 99.95943, 99.93169, 99.66482
37483.02996, 59.98583844541366, 59.989705819759195, 59.988754593929755, 31.674634813935505, 31.91375773248164, 31.895544226422324, 0.9999754262129726, 0.9999779347676644, 0.9999752880657623, 8953.823289480495, 9010.150848142468, 8989.563964236377, 213.43610563871397, 63.48039044915913, 57.262552090441204, 8956.533692537569, 9007.938593920024, 8996.145127028622, 283.3666818085299, 282.97915262935925, 283.20865804805067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.6217, 5.575442, 4394.204, 793.66, 5.541965, 4398.575, 824.5157, 5.307477, 4376.167, 787.3578, 6.97551, 5492.076, 797.4816, 5.517251, 4400.006, 819.5214, 5.34952, 4385.313, 99.86939, 99.96621, 99.45696, 99.85559, 99.99874, 99.66206
37485.400400000006, 59.99070546009659, 59.989214404453136, 59.9901590143486, 31.701094224628005, 31.915883870252927, 31.84979891648998, 0.9999766642969321, 0.9999820388035043, 0.9999792404455218, 8951.57495186641, 9006.527847665655, 8995.862931608795, 207.73775407763833, 52.947135936011364, 56.82566975244754, 8955.7977481536, 9011.570462246369, 8995.183093316482, 283.6564112519187, 283.2039586800768, 283.3170473654036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 781.4653, 5.613812, 4387.265, 787.3953, 5.580094, 4393.819, 818.2651, 5.361963, 4387.651, 781.0856, 7.019453, 5482.807, 803.7762, 5.474883, 4399.97, 813.3185, 5.402259, 4393.901, 99.70917, 99.85798, 99.71795, 99.68802, 100.0, 99.85998
37487.794760000004, 59.984616141056264, 59.98581342910299, 59.985855318054845, 31.6970908496111, 31.930889389596864, 31.83553998500042, 0.9999794011721531, 0.9999755600610272, 0.9999776955093014, 8948.671424170267, 9009.028146983615, 8998.245491590691, 209.88956821141846, 57.614570449971325, 59.849859353804504, 8956.075907343598, 9001.047368800333, 8994.592134436529, 283.42759212854014, 283.14642722792365, 283.37720109701445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578476, 4394.261, 793.6405, 5.54215, 4398.516, 824.5157, 5.306925, 4375.993, 787.3384, 6.975142, 5491.853, 797.4625, 5.517069, 4399.949, 819.6606, 5.350253, 4385.373, 99.87079, 99.96101, 99.45298, 99.85047, 99.99499, 99.6674
37490.135120000006, 59.98542910446166, 59.98436486728685, 59.98342876009059, 31.697051377864888, 31.905838539420213, 31.840690116458195, 0.9999797049835788, 0.9999719725614156, 0.9999796968033914, 8945.792361664384, 8999.076140279944, 8996.152146120754, 214.87703981593313, 67.29435607789037, 63.278853451430564, 8941.38143169891, 8998.288012594941, 8983.725939680204, 283.5402220596485, 283.1522235034669, 283.48837441116484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7148, 5.578298, 4394.261, 793.6405, 5.541965, 4398.632, 824.5157, 5.307109, 4376.278, 787.3578, 6.975142, 5492.023, 797.1001, 5.519626, 4399.854, 820.6547, 5.337068, 4381.563, 99.86829, 99.96751, 99.45302, 99.85463, 99.99528, 99.61016
37492.59012, 59.984987937950244, 59.98477751335323, 59.984527648434586, 31.692702817119702, 31.92450301237943, 31.84601540925622, 0.9999763414977065, 0.9999732709760311, 0.9999768754647015, 8944.190411032901, 8996.221555291793, 9001.227023614583, 212.0274606965022, 69.31433965390033, 60.85956141324414, 8954.599459516445, 9002.127317726025, 8997.254821295914, 283.43835307774134, 283.15611919639605, 283.3980894437581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539749, 4398.867, 799.6328, 5.505494, 4400.185, 829.1357, 5.267349, 4366.597, 790.2318, 6.956756, 5494.132, 795.5932, 5.525652, 4399.906, 820.3564, 5.348055, 4385.079, 99.97363, 100.0, 99.21758, 99.8992, 99.99646, 99.65817
37494.905920000005, 59.98427896087207, 59.98591319677723, 59.986205235088725, 31.683596369870575, 31.93417136343626, 31.82582094198598, 0.999980016182425, 0.9999730159415301, 0.999979847325981, 8952.76260750799, 9004.886778753353, 8995.188118735348, 216.54864842001007, 65.59431986864683, 60.54934342514025, 8950.311554354801, 8997.065592818424, 8998.352455525153, 283.6187490999201, 283.16723590619233, 283.38004663632194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 790.4946, 5.561879, 4397.53, 793.621, 5.542334, 4398.462, 824.5157, 5.307661, 4376.39, 793.5524, 6.927705, 5498.075, 791.2441, 5.556881, 4396.891, 819.6407, 5.350436, 4385.315, 99.93272, 99.96482, 99.45429, 99.95942, 99.92794, 99.66486
37497.270240000005, 59.988745041863304, 59.9806700627076, 59.98495004691091, 31.68607295366796, 31.928046582887262, 31.845122390828344, 0.9999780603845122, 0.9999795414209652, 0.9999833690917022, 8950.846684105549, 9000.232779034071, 8998.83008503866, 209.67767508857014, 52.49089286613366, 51.71540720659732, 8956.394366733144, 8994.229326230097, 9001.526631214125, 283.5178691137139, 283.0305730224681, 283.3463032297048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 798.8931, 5.503698, 4400.72, 787.4926, 5.580094, 4393.814, 818.2651, 5.361963, 4387.59, 799.9022, 6.875672, 5500.441, 784.9304, 5.594137, 4391.19, 812.6425, 5.406654, 4394.021, 100.0, 99.8618, 99.72183, 100.0, 99.79707, 99.86271
37499.637, 59.986373437041614, 59.986999966167176, 59.9854704508981, 31.680992365350384, 31.914000101390336, 31.87012347266169, 0.9999807263881976, 0.9999777001810706, 0.9999801012034565, 8954.832434749673, 9008.573433726551, 9003.133471409375, 214.61094288618233, 58.673694294438974, 50.63047681994249, 8952.916340306527, 9009.063486195855, 8995.80086953109, 283.48029265959605, 283.1844655928638, 283.2647254193516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.0827, 5.53957, 4399.017, 793.6405, 5.542334, 4398.403, 824.5157, 5.307293, 4375.933, 793.6495, 6.927521, 5498.07, 791.2251, 5.557064, 4396.782, 819.6407, 5.350253, 4385.369, 99.97625, 99.96231, 99.45687, 99.96456, 99.92675, 99.66608
37501.956280000006, 59.98496887668278, 59.98651723477643, 59.98318967153841, 31.715596598985424, 31.926078804568334, 31.853793894828048, 0.9999799406510737, 0.999976588275992, 0.9999826912476439, 8954.388413970399, 9000.022192278311, 8995.486812339568, 217.5990704161502, 62.38432559434614, 55.30420961636082, 8954.934817910927, 9003.02385934039, 8989.969849608626, 283.5911722365574, 283.19143463209974, 283.3265277512696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.0827, 5.539749, 4398.849, 793.66, 5.54215, 4398.515, 824.5352, 5.307293, 4376.164, 793.6301, 6.927154, 5498.128, 791.2251, 5.556881, 4396.951, 819.6208, 5.350802, 4385.257, 99.97244, 99.96874, 99.45562, 99.96043, 99.93169, 99.66354
37504.269360000006, 59.988577046408025, 59.98135826486583, 59.98630223901926, 31.708133935170846, 31.913230682047597, 31.83997585450343, 0.9999807408916396, 0.9999745348610691, 0.9999747988602276, 8947.528218632757, 9000.776188676165, 8990.912799214522, 216.46373707521315, 70.52201764261736, 62.41235028963001, 8955.071121454357, 9008.429198719245, 8991.383723157685, 283.52372762496975, 283.1512834083697, 283.4303300617303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578476, 4394.372, 799.9636, 5.500705, 4400.55, 830.8828, 5.248206, 4360.31, 787.3773, 6.975142, 5492.024, 797.4625, 5.517251, 4399.733, 825.6846, 5.301909, 4377.0, 99.86817, 100.0, 99.09792, 99.85253, 100.0, 99.44273
37506.60396, 59.986336279021685, 59.98451468245602, 59.985446384023234, 31.67536385473236, 31.921906801731666, 31.873317958123835, 0.9999797292046901, 0.999974838952157, 0.9999787318989131, 8946.459932203199, 9000.759287585264, 9001.667862171924, 213.65490360888634, 63.13687523851786, 57.85565995050001, 8957.70431420819, 9003.347500792437, 9000.353182617044, 283.4875789928675, 283.040368826897, 283.4472011769145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.53957, 4398.739, 793.6405, 5.541965, 4398.681, 824.5157, 5.307477, 4376.051, 792.329, 6.937634, 5496.073, 793.4759, 5.538984, 4399.32, 819.6805, 5.35007, 4385.254, 99.97244, 99.96487, 99.45682, 99.93747, 99.97327, 99.66346
37509.03824, 59.98784373904466, 59.9874787500905, 59.98712136519708, 31.667450140554088, 31.90521758040983, 31.812126897561313, 0.9999790089889489, 0.9999811532946655, 0.999976677042717, 8949.090532946391, 8996.571058808478, 8988.275613138825, 205.82526477691727, 55.914699414904135, 58.153978166657225, 8947.417897263269, 8998.260377770626, 8991.31291375461, 283.67190029823905, 283.2191838624492, 283.38884915642393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.4388, 5.580082, 4392.987, 791.9868, 5.555964, 4396.753, 821.3904, 5.338217, 4383.8, 782.5421, 7.009157, 5484.172, 803.5665, 5.474517, 4400.031, 813.5173, 5.400794, 4396.734, 99.85394, 99.92481, 99.61206, 99.71082, 99.99929, 99.9582
37511.353480000005, 59.991397453076296, 59.98945581454739, 59.99218275692065, 31.6930659663674, 31.907103514020314, 31.85102139364911, 0.9999788278981061, 0.9999791411422827, 0.9999789189679426, 8956.27190839002, 8999.229828624892, 8984.811151797598, 206.3973023779181, 61.80394462277036, 55.47333743742803, 8957.655638574315, 9001.530685081534, 8999.558961828647, 283.6296993453048, 283.2908335188763, 283.50209978123274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.7236, 5.589898, 4393.309, 792.7261, 5.545096, 4398.461, 824.4769, 5.307293, 4376.216, 787.3773, 6.974958, 5491.965, 797.4625, 5.517251, 4400.062, 819.7202, 5.34952, 4385.375, 99.84062, 99.96495, 99.45309, 99.85568, 99.99614, 99.66479
37513.687600000005, 59.99372919682309, 59.99057558374051, 59.99622162811848, 31.670720735226478, 31.890877846748587, 31.836022243503983, 0.9999808511405687, 0.999977450761562, 0.9999764691645251, 8949.72414167528, 9002.532010611496, 8994.57035683662, 209.30735434710277, 61.00324503844877, 57.88215186211869, 8951.794541909303, 9005.848347255262, 8997.806163745718, 283.66092233149766, 283.2553344756209, 283.5071133523472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578476, 4394.209, 793.6405, 5.541965, 4398.457, 824.5352, 5.307293, 4376.105, 787.3578, 6.975142, 5492.023, 797.4816, 5.517251, 4400.063, 819.6606, 5.349887, 4385.138, 99.86698, 99.96354, 99.45562, 99.85453, 100.0, 99.66484
37516.027720000006, 59.998232739608774, 59.99629899887522, 59.99847829897462, 31.657407269455, 31.917196753734874, 31.83835295190624, 0.999976967105409, 0.9999666547965504, 0.9999777763064649, 8950.027503257155, 9002.246267005587, 8992.90271428429, 211.53596918712174, 69.98463563909036, 60.95367140031158, 8956.93659824489, 9003.034023392454, 8992.89983021727, 283.58298516137694, 283.2653774353188, 283.4456878286997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.53957, 4398.907, 799.9636, 5.500889, 4400.375, 830.7858, 5.24839, 4360.421, 793.6495, 6.927521, 5497.9, 791.2632, 5.557064, 4397.058, 825.9828, 5.293303, 4372.736, 99.97494, 100.0, 99.08891, 99.96041, 99.93289, 99.37372
37518.38468, 60.00197574020237, 60.00262625666396, 60.00214511230971, 31.678716809303886, 31.925532564188572, 31.826319117994107, 0.9999796922189329, 0.9999718409664017, 0.9999793580488916, 8956.958478662827, 8999.995302597305, 8994.745841766917, 208.42606500363536, 64.3385056033203, 57.62412783967841, 8945.146518524129, 9010.374315248015, 8992.116250240204, 283.5912875990721, 283.25381242588674, 283.4178983898442, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7148, 5.578476, 4394.376, 793.6405, 5.54215, 4398.515, 824.5352, 5.307109, 4375.993, 787.3578, 6.975142, 5491.965, 797.4816, 5.517434, 4400.114, 819.5811, 5.350802, 4385.255, 99.87068, 99.96485, 99.45179, 99.85453, 99.99991, 99.66615
37520.8288, 60.00082478770143, 60.00338846092924, 60.00123393577575, 31.724882490225653, 31.928485349776164, 31.84503605836169, 0.9999813631912539, 0.9999754900430946, 0.9999829073487553, 8957.293737681777, 9005.298318942783, 8999.843538723671, 216.29372634971287, 63.989169706153916, 57.46476097924153, 8954.7505136632, 9005.517044370936, 9002.141881667065, 283.5898365097519, 283.26864769367756, 283.43524416327597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.53957, 4398.849, 793.6405, 5.54215, 4398.458, 824.4963, 5.307477, 4376.221, 793.9796, 6.921822, 5498.708, 789.4321, 5.570579, 4394.722, 816.8176, 5.374059, 4391.012, 99.97244, 99.96495, 99.45818, 99.97387, 99.89238, 99.77561
37523.28228, 60.00285659769903, 60.00348667777993, 59.997570012779086, 31.656272427578255, 31.901333765003116, 31.850307710757843, 0.9999767245691124, 0.9999788192253098, 0.9999813378294833, 8947.571323338887, 9009.383716422522, 9002.269425443665, 217.93195747117397, 61.26702748674961, 55.26644509372308, 8959.233923530335, 9007.714475230603, 8995.59183077939, 283.67590196378194, 283.2881533691079, 283.55621896622654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 799.0706, 5.511194, 4400.26, 790.0996, 5.563885, 4396.866, 821.5457, 5.328093, 4379.833, 794.5039, 6.920535, 5497.907, 791.1297, 5.557064, 4397.055, 819.6606, 5.349887, 4385.318, 100.0, 99.92102, 99.56374, 99.9677, 99.9305, 99.65942
37525.71976, 59.9954360473808, 59.99620573069443, 59.995886874214115, 31.6944797484985, 31.923388430559694, 31.845742237028443, 0.9999826525208176, 0.9999743233834275, 0.9999806634637185, 8953.930399062052, 9005.430923497286, 8999.275391055693, 215.40344685638638, 60.858226551350526, 61.15042768027635, 8960.206415014107, 8998.043297661923, 8994.76568371586, 283.5934433107846, 283.2719105413429, 283.47895363488743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539749, 4398.907, 793.6405, 5.54215, 4398.575, 824.4769, 5.307477, 4376.167, 793.6495, 6.927705, 5498.128, 791.2441, 5.557064, 4396.947, 819.6606, 5.35007, 4385.376, 99.97113, 99.96621, 99.45684, 99.95944, 99.93419, 99.66489
37528.05632, 59.999499059590555, 59.99776700671022, 59.99637657252932, 31.654503300595643, 31.89955234191063, 31.827976395705317, 0.9999775391530914, 0.9999724542294012, 0.9999767309121599, 8938.684196678158, 8997.489426714901, 8987.410400323337, 211.0782171316837, 68.65192125345584, 64.43581003185213, 8951.47863728484, 9005.159625147033, 8993.45981673834, 283.557479884588, 283.1725302203838, 283.4798486400064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7543, 5.578476, 4394.314, 799.9441, 5.500705, 4400.324, 830.8246, 5.247653, 4359.973, 787.3773, 6.975142, 5492.077, 797.4816, 5.517251, 4400.113, 826.0226, 5.293486, 4372.732, 99.86937, 100.0, 99.09778, 99.85455, 99.99874, 99.37888
37530.407400000004, 59.99343291890494, 59.99549922811057, 59.99465298155437, 31.68100002382664, 31.940074987381323, 31.856201589119845, 0.9999797818524099, 0.9999777492660651, 0.9999779476821044, 8953.31856924303, 9011.235320264423, 8998.836547189223, 209.60785260792318, 65.05104196860884, 58.88878968735901, 8952.581101893833, 9007.825486756936, 8990.166923246228, 283.6236977646086, 283.1690646611328, 283.4273712636411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 794.063, 5.539927, 4399.017, 793.621, 5.54215, 4398.52, 824.5157, 5.307477, 4376.109, 793.6301, 6.927338, 5497.841, 791.2441, 5.556881, 4397.0, 819.601, 5.35007, 4385.197, 99.97625, 99.96874, 99.45562, 99.96148, 99.93043, 99.66216
37532.822080000005, 59.99143062178115, 59.99574805719012, 59.99184462835169, 31.688550331410518, 31.930826847702033, 31.835202283502298, 0.999977524323244, 0.9999796291770889, 0.9999793137845866, 8956.674030348931, 9004.28450000178, 8999.11459779807, 209.42325622335193, 58.20412253565473, 61.00441475345474, 8946.508227813018, 8994.215194645685, 8992.296426978099, 283.66252429692923, 283.2463925056993, 283.52345057788057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7148, 5.578298, 4394.319, 793.6405, 5.54215, 4398.462, 824.5157, 5.307293, 4375.94, 787.3578, 6.974958, 5492.023, 797.4625, 5.517069, 4400.267, 819.0641, 5.357028, 4387.599, 99.86948, 99.96231, 99.45298, 99.85252, 99.99995, 99.71675
37535.1682, 59.99850338112799, 59.997481579264395, 59.99903878674509, 31.69324059445618, 31.907983477585365, 31.833714573722833, 0.9999806556801838, 0.9999793153499312, 0.9999770747347714, 8953.290551140111, 9006.06770276481, 8998.620097130404, 209.32862579929497, 60.255166892250145, 60.33839892533865, 8956.419541044663, 9004.16480149678, 8996.553164262497, 283.5418494787101, 283.30058962352945, 283.54435135810417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 781.485, 5.613812, 4386.988, 787.3758, 5.580094, 4394.036, 818.7892, 5.355152, 4385.807, 782.7557, 7.003825, 5488.261, 800.4191, 5.501729, 4400.201, 819.8992, 5.348055, 4385.722, 99.70287, 99.85934, 99.68911, 99.76659, 100.0, 99.66224
37537.46632, 59.99903538998451, 59.99532547336049, 59.992978580491375, 31.66812319945516, 31.90913340792113, 31.86156856273333, 0.9999776587256047, 0.9999782847047745, 0.9999776713685774, 8950.498890040682, 9000.8631227471, 8997.52295263983, 208.55267399226886, 64.04359570417955, 60.18108222398291, 8955.81434892576, 9006.649322789226, 8991.355466139232, 283.6239790513488, 283.21752231386114, 283.47657062456386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.371, 793.66, 5.541965, 4398.462, 824.5352, 5.307293, 4376.051, 787.3384, 6.97551, 5491.97, 797.4816, 5.517251, 4400.002, 819.6805, 5.35007, 4385.311, 99.86948, 99.96365, 99.45431, 99.8526, 99.99625, 99.66088
