TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37686.05324, 60.002122552618864, 60.00202116547346, 60.00158650180089, 31.665785954357254, 31.881021414739173, 31.829188717439628, 0.9999748567545927, 0.9999722891363556, 0.9999788898640486, 8945.667813839313, 8995.037074513164, 8984.924025490465, 213.0815665834507, 68.08203586637592, 64.3660352595216, 8948.359790516293, 8996.808830614827, 8987.765001334752, 283.63962833277975, 283.2051640888337, 283.50015479795076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.0018, 5.560986, 4396.991, 797.6289, 5.516362, 4400.234, 829.0193, 5.265876, 4364.723, 793.3387, 5.543949, 4398.244, 791.4731, 6.944292, 5496.131, 825.9431, 5.294584, 4372.621, 99.92703, 100.0, 99.21736, 99.95869, 99.93128, 99.37636
37688.37692, 60.001491835748126, 59.99746478311861, 59.99607729779294, 31.654671136791688, 31.918995700076888, 31.863118678102975, 0.9999786134026183, 0.9999762269846573, 0.99997644280466, 8951.862546439193, 9000.8126021801, 8993.613709594863, 211.66076927433937, 63.186308952798754, 55.37786380296848, 8949.444211494334, 9004.046507547242, 8991.549364343415, 283.74606454951737, 283.2136812081652, 283.4089283868666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 788.6808, 5.576334, 4394.42, 793.6794, 5.541781, 4398.458, 824.5352, 5.307293, 4376.163, 787.1637, 5.581274, 4393.426, 797.7296, 6.894252, 5499.874, 819.6208, 5.350619, 4385.313, 99.87789, 99.96354, 99.45684, 99.84929, 99.9963, 99.66746
37690.77668, 60.00405103970919, 60.006717262941095, 60.008285130935455, 31.659038102715794, 31.895404641363076, 31.85323688212734, 0.9999804701508774, 0.9999744532914496, 0.9999798796701341, 8954.517826571093, 9003.307209215276, 9000.881042978825, 211.10788260533513, 63.28728997534017, 58.95303317417938, 8954.04951132217, 9003.352270000463, 8993.426436728125, 283.73374089110774, 283.2742144241732, 283.51816458259765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.0433, 5.539749, 4398.849, 799.9636, 5.500521, 4400.377, 824.5157, 5.307477, 4376.278, 793.397, 5.543398, 4398.245, 791.4731, 6.943744, 5496.299, 819.6606, 5.35007, 4385.314, 99.97875, 100.0, 99.45562, 99.95605, 99.93131, 99.66877
37693.11996, 60.005185152122166, 60.00552744275675, 60.00325844609841, 31.667693000581995, 31.8842103497932, 31.85715477350664, 0.9999791763791223, 0.9999829087911506, 0.9999777292604313, 8951.526663465738, 8997.223144655914, 8993.750813907676, 204.3668812954234, 55.22505460026741, 56.78533885121442, 8955.844084968448, 9005.902674994717, 9000.704082441891, 283.70971684467054, 283.2171573840369, 283.52682850561496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 800.3521, 5.498523, 4400.808, 806.306, 5.455761, 4399.339, 818.1875, 5.362883, 4387.932, 799.7275, 5.502028, 4400.445, 785.1784, 6.990861, 5489.141, 813.3384, 5.402076, 4393.791, 100.0, 99.98357, 99.72311, 100.0, 99.79909, 99.86521
37695.533200000005, 60.004647216932746, 60.007342676020315, 60.002776894132325, 31.681189442648385, 31.888741798812532, 31.843824747061486, 0.9999774782921625, 0.9999749539135196, 0.999980608635138, 8956.780713664231, 9003.180618893684, 9002.71066523011, 214.24877865783253, 61.79313022102315, 54.71281307467143, 8956.042560003001, 9001.63840769023, 9000.393584189924, 283.71773004416804, 283.2453513609918, 283.4633045668071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.53957, 4398.739, 799.983, 5.501073, 4400.257, 824.4963, 5.307293, 4376.162, 793.4164, 5.543398, 4398.075, 791.5112, 6.944109, 5496.409, 819.5811, 5.350619, 4385.259, 99.96994, 100.0, 99.45298, 99.96112, 99.93339, 99.66879
37697.82376000001, 60.00437706649265, 60.00750926282086, 60.00445219985588, 31.662653975709112, 31.84767865929154, 31.808543194329282, 0.9999771635833729, 0.9999700544575739, 0.9999781026493122, 8941.059691500026, 8990.885579414393, 8990.821861221284, 208.71261755157957, 71.62602065219244, 62.44638776078318, 8945.47864406229, 8993.18322954914, 8986.201506422478, 283.59148654507374, 283.1916956880142, 283.5841504198339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539392, 4398.849, 799.9636, 5.500705, 4400.546, 824.8264, 5.3049, 4373.409, 792.096, 5.555349, 4396.709, 794.3915, 6.921463, 5499.058, 824.0742, 5.311248, 4375.538, 99.97244, 100.0, 99.40873, 99.92974, 99.97592, 99.44264
37700.1708, 60.005638153909864, 60.00453869943955, 60.006498433622774, 31.677078669993115, 31.901864024740853, 31.838522957036513, 0.9999782538991115, 0.9999733627019591, 0.999978425538494, 8955.014448343209, 8999.92705598438, 9001.963260826824, 211.44026991850342, 64.04622004568478, 57.23599329607714, 8956.325936611074, 9002.36800062855, 8999.495418740815, 283.7017078056472, 283.33425890453475, 283.5640684121848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 788.5823, 5.570981, 4395.956, 795.9752, 5.527045, 4399.863, 829.0969, 5.26827, 4364.658, 792.1542, 5.551304, 4398.253, 791.5494, 6.943562, 5496.244, 819.6805, 5.35007, 4385.486, 99.89595, 99.99705, 99.22655, 99.95167, 99.93331, 99.66615
37702.53708, 60.00753372512324, 60.002544528665084, 60.00625923421854, 31.674727294977867, 31.910038346497597, 31.820145424156717, 0.9999783016281744, 0.9999783509643639, 0.999975316929143, 8957.985268877525, 9004.036790383276, 8993.79060347429, 215.12532816001112, 57.069629861948684, 60.321387136892554, 8948.704111222209, 9005.360689990262, 9002.31234972345, 283.74752925855813, 283.24940879874555, 283.54427124180023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 789.0949, 5.570267, 4394.469, 793.9323, 5.541412, 4398.57, 824.5352, 5.307293, 4376.105, 787.1248, 5.581458, 4393.367, 797.7487, 6.894435, 5499.814, 819.7004, 5.349337, 4385.257, 99.88613, 99.9661, 99.45553, 99.84918, 99.99522, 99.66344
37704.90148, 60.0040175640798, 60.00528653854389, 60.0102747933657, 31.6694919017078, 31.895478990797045, 31.821070436338612, 0.9999795409421279, 0.9999806981364544, 0.9999773144420842, 8942.799972563877, 8995.93564074621, 8987.889095645001, 211.52144340026553, 53.16254838595705, 58.20323560886254, 8948.336133559951, 8994.702612687195, 8998.143496070688, 283.71005865289453, 283.2043327190035, 283.44745765699247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 781.5047, 5.613456, 4387.04, 787.4147, 5.580278, 4393.756, 818.0904, 5.363435, 4387.705, 780.8915, 5.616759, 4386.067, 804.0815, 6.840013, 5499.91, 813.3781, 5.403541, 4394.127, 99.70287, 99.86177, 99.72192, 99.68192, 99.99696, 99.85475
37707.27788, 60.00581230114289, 60.007792313085005, 60.00431394127489, 31.678017173599386, 31.909724468317716, 31.852804081867447, 0.9999766833512778, 0.9999768086925888, 0.9999749281962332, 8947.003895711514, 9000.337178942978, 9000.994788120526, 203.6463755655841, 64.65967807292509, 57.850592511324066, 8954.333850712228, 9001.825984674071, 9000.528542627057, 283.70929718488793, 283.26508766185214, 283.57865378813796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7148, 5.578298, 4394.267, 793.66, 5.54215, 4398.569, 824.5352, 5.307477, 4376.216, 787.1248, 5.581458, 4393.653, 797.7296, 6.894252, 5500.086, 819.6606, 5.349887, 4385.317, 99.86817, 99.96608, 99.45806, 99.85317, 100.0, 99.666
37709.557720000004, 60.00340115032003, 60.00778159311997, 60.00787854137668, 31.683770200068487, 31.885783338442796, 31.827090849108412, 0.9999783723323256, 0.9999751065637593, 0.999979221378005, 8950.349386830989, 9000.00888293396, 8992.927962385485, 213.87185978470552, 62.18227363115693, 60.303020616238655, 8954.53923838163, 8998.158898877853, 8992.682859558872, 283.73077421552017, 283.3483060153065, 283.48874050568526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7543, 5.578476, 4394.151, 793.66, 5.542334, 4398.739, 824.5157, 5.307477, 4376.11, 787.1248, 5.581458, 4393.601, 797.7296, 6.894435, 5499.98, 819.5612, 5.349887, 4385.251, 99.86567, 99.96485, 99.45814, 99.85316, 99.99717, 99.66341
37711.92456, 60.00386136581974, 59.99924175050573, 60.004371812815215, 31.669227454858923, 31.904088316516855, 31.842398930929665, 0.9999792591273496, 0.9999776874221815, 0.9999795082078757, 8955.209664326117, 9002.266094419498, 8991.9279090665, 217.88538249839758, 65.8639175329431, 57.31886605383829, 8956.87744716496, 9001.944957822398, 8999.843008297854, 283.65747000118927, 283.20113339480207, 283.4037629629448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.0433, 5.539749, 4398.959, 799.9636, 5.500705, 4400.432, 830.8052, 5.248206, 4360.485, 793.0669, 5.545604, 4397.566, 792.7511, 6.929499, 5498.102, 823.0404, 5.324067, 4380.919, 99.97363, 100.0, 99.10036, 99.94544, 99.96408, 99.56494
37714.3838, 60.00281618586646, 60.00022989008109, 60.00000726998614, 31.69888652408831, 31.898322201898132, 31.853189302630486, 0.9999746333228919, 0.9999771734514418, 0.9999780496826108, 8950.95118398822, 9004.442910864644, 8995.039256579812, 213.97549703581217, 62.256750276209914, 58.561854708035, 8952.759861001658, 9009.262171309587, 8991.831167749377, 283.6579676533346, 283.1479758230531, 283.5033410597017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 788.6217, 5.573122, 4396.061, 795.6055, 5.527229, 4399.933, 824.4769, 5.307845, 4375.998, 792.1736, 5.548546, 4398.138, 791.5684, 6.943927, 5496.299, 819.601, 5.350619, 4385.255, 99.89334, 99.99708, 99.45812, 99.95627, 99.92927, 99.67006
37716.76028, 59.99785891758927, 59.996888786808384, 59.99953286474829, 31.67842392688682, 31.91729079392417, 31.85366840291995, 0.9999789310525617, 0.9999776994134708, 0.9999787281905148, 8952.979389306665, 9002.770288138048, 8993.247990128575, 208.96095952405494, 56.192265395638515, 62.773763502370855, 8959.022838885663, 8997.7712038213, 9008.953067139548, 283.6552663619833, 283.15390210703856, 283.503691946947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 798.0454, 5.514049, 4400.706, 805.1193, 5.462024, 4399.622, 818.3816, 5.360674, 4387.593, 799.6887, 5.502213, 4400.11, 785.1593, 6.991044, 5489.141, 811.6484, 5.415993, 4394.851, 100.0, 99.98356, 99.71662, 100.0, 99.7992, 99.88158
37719.09448, 60.00040110651939, 59.99468464659197, 59.99343930719672, 31.678847280618324, 31.895535263451958, 31.834969695423048, 0.999978572729349, 0.9999788269550748, 0.9999805823377552, 8952.52992517753, 9006.573150745444, 8995.873928955269, 212.28897869484717, 58.79488055089405, 55.97337523100714, 8955.775477738129, 9004.651885506759, 8999.00812077739, 283.6305421276821, 283.0801037186889, 283.4550035785683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539927, 4398.739, 799.9636, 5.500705, 4400.431, 824.4769, 5.307477, 4376.166, 793.4359, 5.543581, 4398.293, 791.4921, 6.943744, 5496.356, 819.7004, 5.350436, 4385.255, 99.96993, 100.0, 99.45692, 99.95869, 99.93235, 99.66873
37721.45668, 60.00013513445223, 59.99855534160144, 59.994723567789855, 31.670325584555716, 31.907152431683183, 31.844807346382726, 0.9999779546251686, 0.9999750931078718, 0.9999804324842815, 8948.094729792892, 8997.69805579606, 8995.425641673393, 216.7869635784068, 66.1126582325719, 58.62837517168073, 8953.150129629194, 9002.109570311597, 8992.023191727912, 283.7766544409756, 283.22278866607934, 283.5692593174805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.0827, 5.53957, 4399.017, 799.9441, 5.500889, 4400.49, 824.4769, 5.307477, 4376.11, 793.397, 5.543398, 4398.297, 791.4921, 6.944109, 5496.351, 819.6606, 5.350802, 4385.484, 99.97626, 100.0, 99.45296, 99.96246, 99.93031, 99.66743
37723.80464, 59.988798230480775, 59.99198412775745, 59.99338254389428, 31.67233643339162, 31.888335299495726, 31.81108009339772, 0.9999793586383418, 0.9999707508759973, 0.9999794482227217, 8950.244674725855, 9000.77451450242, 9001.975662228431, 220.05735806899202, 65.65970137249178, 58.22646060745103, 8954.371942640724, 9003.500901897445, 8998.914255571042, 283.68236439778127, 283.185581319485, 283.4914330394046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.434, 793.66, 5.54215, 4398.628, 830.8828, 5.247653, 4360.089, 787.1442, 5.581458, 4393.596, 797.7487, 6.894252, 5499.976, 826.0027, 5.296599, 4374.604, 99.87068, 99.96751, 99.09154, 99.85306, 99.99821, 99.42142
37726.113880000004, 59.991611170416746, 59.98766074250645, 59.99007910384112, 31.664102473117268, 31.87348663720495, 31.810154527207455, 0.999979603341581, 0.9999729378636951, 0.9999765168072613, 8952.920728706973, 9004.1726397725, 8992.3512186445, 211.99015387580675, 64.4894241682141, 59.94069003705681, 8956.174592439078, 9006.153071813767, 8993.577361176478, 283.676877687089, 283.19973718340043, 283.36171563051846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539749, 4398.849, 799.9636, 5.500889, 4400.263, 824.4769, 5.307477, 4376.277, 792.4455, 5.549649, 4397.454, 793.3424, 6.926394, 5498.678, 819.601, 5.35007, 4385.259, 99.97625, 100.0, 99.45684, 99.94074, 99.96411, 99.66358
37728.43032, 59.9839390669853, 59.98551737280781, 59.98412188244737, 31.669221977948204, 31.927172209406994, 31.861699954910033, 0.9999773254526102, 0.9999785770356902, 0.9999774797507871, 8953.873378350754, 8997.932539269823, 8995.738179681259, 205.00336576798236, 57.96046386898297, 61.830659363457926, 8943.004558328843, 9005.744990289173, 9000.944103539772, 283.65082408274947, 283.10902182858445, 283.51035044712864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578476, 4394.208, 793.6016, 5.543807, 4397.634, 823.254, 5.324228, 4380.637, 784.1732, 5.598189, 4388.798, 801.7734, 6.856266, 5500.463, 814.8692, 5.394934, 4393.194, 99.86567, 99.95113, 99.54412, 99.76263, 100.0, 99.83973
37730.79232, 59.9834851085819, 59.984064103082396, 59.98831298685262, 31.67907616769802, 31.885630230477645, 31.841548687296918, 0.9999754986035849, 0.9999782433803057, 0.9999766721436512, 8954.555390799465, 9002.91520917796, 8990.546669221192, 207.83944135021966, 55.33129903072834, 59.36400549228938, 8948.119408932958, 8995.781412278931, 9001.840795991782, 283.70097772888977, 283.25801059273977, 283.4662098502153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 783.6931, 5.598107, 4391.178, 790.6833, 5.556701, 4397.363, 823.0987, 5.316128, 4376.736, 786.853, 5.582009, 4393.372, 797.7296, 6.894435, 5499.813, 819.6208, 5.350619, 4385.423, 99.79088, 99.93866, 99.50239, 99.84795, 99.99621, 99.6635
37733.1394, 59.981607233962066, 59.98212271070534, 59.98563492083057, 31.677383105031325, 31.87933785709966, 31.84096323375218, 0.9999740050524146, 0.9999771103841626, 0.999979820420924, 8960.694075581727, 8999.733142940759, 8989.783057904155, 209.8050494623326, 57.70250832701413, 61.66633068361807, 8949.99604389594, 9001.347713499063, 8994.558231203911, 283.7226317058545, 283.24524085751125, 283.45521609489316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.372, 793.66, 5.542334, 4398.463, 824.5157, 5.307477, 4376.215, 787.1054, 5.581458, 4393.484, 797.7487, 6.894435, 5499.869, 819.7401, 5.349704, 4385.37, 99.86567, 99.96367, 99.45551, 99.85052, 99.99717, 99.6635
37735.54108, 59.98213433774277, 59.98182162861647, 59.98477834707611, 31.643240884094272, 31.873132268797207, 31.812498376036867, 0.9999774120504547, 0.9999711153217035, 0.9999778513437959, 8950.665681956141, 9005.961090267636, 8988.54548902622, 214.3532454551829, 66.74178880389081, 63.01886787416515, 8957.12604541289, 9006.811780401746, 8996.86127444431, 283.81348651713694, 283.2301673848098, 283.48374331251017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539749, 4399.012, 799.9441, 5.500705, 4400.431, 830.8246, 5.248574, 4360.481, 793.3776, 5.543214, 4398.297, 791.4921, 6.944109, 5496.247, 826.0027, 5.293669, 4372.558, 99.97506, 100.0, 99.10045, 99.95606, 99.93036, 99.38024
37737.93596, 59.9862077074318, 59.98669400251093, 59.98490019629748, 31.66898926835949, 31.893919448918208, 31.82337841897139, 0.9999755100460808, 0.9999761793197187, 0.9999790677595687, 8952.856182101854, 9007.738760605202, 8992.530180270645, 208.8685518859611, 61.39182447855637, 60.17097518235596, 8959.219221526522, 9005.733980565556, 8994.403580040378, 283.7829058888381, 283.3307482676292, 283.48180693324366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7543, 5.578298, 4394.429, 793.66, 5.541965, 4398.628, 824.4963, 5.307661, 4376.05, 787.1248, 5.581641, 4393.431, 797.7296, 6.894618, 5500.145, 819.6208, 5.349704, 4385.2, 99.86817, 99.96741, 99.46069, 99.8517, 100.0, 99.66223
37740.252160000004, 59.98395482072142, 59.98535635999801, 59.98334088119297, 31.67290587928242, 31.883251507079837, 31.854960190194358, 0.9999796712070116, 0.9999772354386918, 0.9999796918490289, 8956.394851758645, 9007.172888189974, 8996.2363517921, 214.90200327589446, 60.9558989144316, 56.90587359470646, 8960.788756438316, 9003.94359353262, 9001.672010073158, 283.7681496819107, 283.24562696294896, 283.55699128821686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.53957, 4399.069, 799.9246, 5.500705, 4400.319, 824.4963, 5.308029, 4375.818, 793.397, 5.543398, 4398.353, 791.1678, 6.950501, 5495.09, 818.7858, 5.361973, 4387.904, 99.97364, 100.0, 99.46198, 99.96115, 99.9187, 99.7237
37742.58228, 59.98811926589603, 59.98999307068314, 59.98655649921267, 31.66908847089861, 31.888986373007523, 31.824468922360428, 0.9999797198788577, 0.99998036855355, 0.9999801477039985, 8960.278030408903, 9008.899290255924, 8997.335884338463, 215.65957246590278, 57.52618833398992, 54.678089479752884, 8951.852380722547, 9004.487251889457, 8993.526643768027, 283.7762485412495, 283.33021490026493, 283.549956517022, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 800.3718, 5.497987, 4400.802, 806.1115, 5.457603, 4399.979, 818.8087, 5.353863, 4385.519, 797.3002, 5.518392, 4399.697, 788.4592, 6.962372, 5494.453, 817.752, 5.36655, 4386.894, 100.0, 99.98231, 99.68387, 99.99631, 99.89039, 99.71684
37744.9282, 59.99154068927678, 59.991003873628756, 59.987416568925745, 31.656448003539438, 31.884843652696926, 31.815154477780368, 0.9999796947070283, 0.9999756970257703, 0.9999767537820945, 8955.632147029868, 9003.4963955141, 8997.683180680348, 214.41156637871427, 61.65841423423217, 56.0808390980834, 8958.174752262286, 9004.114734602665, 8995.02971001819, 283.83111918450606, 283.26245751725486, 283.57433990385545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.53957, 4398.844, 799.9636, 5.500705, 4400.432, 824.4963, 5.307477, 4376.104, 793.4164, 5.543398, 4398.352, 791.5112, 6.944475, 5496.244, 819.6606, 5.350253, 4385.373, 99.97495, 100.0, 99.45551, 99.96256, 99.93031, 99.66608
37747.26516, 59.988589956208486, 59.98663428582114, 59.989871669924675, 31.644304856254653, 31.86203871896674, 31.779867787109758, 0.9999775384259673, 0.9999692145630447, 0.999976596452399, 8940.045843963244, 8997.98298639409, 8979.573340456855, 211.63071869851228, 73.85801908868734, 61.60566089505187, 8946.177010716216, 8994.02509156322, 8982.626644178168, 283.8309958554522, 283.2243893720732, 283.5458648860406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.1792, 5.566162, 4395.584, 794.5743, 5.539939, 4398.628, 828.3011, 5.264772, 4361.684, 787.1637, 5.581641, 4393.484, 797.7487, 6.894435, 5500.034, 826.0425, 5.293303, 4372.386, 99.90779, 99.96988, 99.1577, 99.85426, 99.99727, 99.37102
37749.605760000006, 59.996247328161424, 59.99260574548838, 59.99025536336101, 31.650739353027816, 31.903406745536437, 31.82445862949962, 0.9999763738754224, 0.9999735378378438, 0.9999732554184857, 8961.28614032202, 8999.889680326007, 8989.442767121975, 216.76645079638638, 65.3840169617904, 62.33950123538261, 8951.31447691333, 9003.346389666076, 8998.185440478866, 283.8614517667612, 283.3457297549109, 283.5240642587666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.53957, 4398.734, 799.983, 5.500521, 4400.377, 824.4575, 5.307661, 4376.045, 793.4164, 5.543398, 4398.351, 791.5112, 6.944109, 5496.299, 819.7004, 5.350253, 4385.196, 99.97626, 100.0, 99.45427, 99.96112, 99.93432, 99.66214
37751.94116, 60.00083615479766, 59.99483190007176, 59.99575155282704, 31.65500448343037, 31.86172811055652, 31.81749085953916, 0.9999751009104346, 0.9999785931088185, 0.9999774169301235, 8949.824874098133, 9001.27809124006, 8996.048302636438, 210.31005163831378, 56.29925100780497, 62.58391201193217, 8957.032217067203, 8999.738491838913, 8993.034086058153, 283.8942419104424, 283.3771657099543, 283.56920887084163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7543, 5.578119, 4394.262, 793.66, 5.54215, 4398.687, 824.5157, 5.307477, 4376.109, 787.1248, 5.581458, 4393.319, 797.7487, 6.894435, 5499.927, 819.6606, 5.35007, 4385.315, 99.86818, 99.96357, 99.45562, 99.85052, 99.99727, 99.65946
37754.284960000005, 60.00331411085427, 60.0078863090816, 60.0025644251541, 31.648314279906355, 31.881781242403846, 31.851313941608886, 0.9999786402829566, 0.9999820634863987, 0.9999778329390614, 8954.052637131934, 9001.359852383795, 8999.76039907029, 209.4713208909934, 49.274586494102095, 59.14292391398749, 8958.043003532952, 8997.669752347927, 8994.152642437679, 283.9247088228697, 283.32766412411286, 283.6319973966347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 781.485, 5.613634, 4387.045, 787.3953, 5.580094, 4393.874, 818.3234, 5.362883, 4387.707, 780.9109, 5.616759, 4386.12, 804.1005, 6.83983, 5500.018, 812.8811, 5.403358, 4393.302, 99.70418, 99.86175, 99.72192, 99.67928, 99.99892, 99.85999
37756.67192, 60.01626118944865, 60.00793163681937, 60.01319272728743, 31.65200536364129, 31.872912580496, 31.824646197138755, 0.9999743769024205, 0.9999766063981127, 0.9999738674365998, 8959.538765882678, 9001.02991096002, 8994.68968430865, 215.57665620265288, 58.30344619035168, 58.541336503517414, 8953.28168781699, 9001.437897339469, 8987.6111132728, 283.8488258479987, 283.3279275789868, 283.60850625227954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.151, 793.66, 5.541965, 4398.405, 824.5352, 5.307293, 4376.051, 787.1442, 5.581458, 4393.595, 797.7296, 6.894435, 5500.251, 819.6606, 5.34952, 4385.316, 99.87068, 99.96365, 99.45166, 99.84676, 100.0, 99.66342
37758.9916, 60.012341142695355, 60.013505289849775, 60.015880601209865, 31.638432889518864, 31.86564559975138, 31.78487311728546, 0.9999728655130723, 0.9999743896359742, 0.9999749999889592, 8950.933719949848, 9005.360555685673, 8988.466127305417, 211.36899149540295, 65.10675942889247, 64.87487780316872, 8949.705957983395, 9002.44769531671, 8988.693087402144, 283.93940792328596, 283.4150285487479, 283.54646595619374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578298, 4394.693, 793.9129, 5.536992, 4399.396, 826.4957, 5.289254, 4368.83, 790.057, 5.561784, 4396.874, 793.3615, 6.934247, 5496.885, 825.9033, 5.294767, 4372.738, 99.86937, 99.98488, 99.33175, 99.92755, 99.94937, 99.36575
37761.397320000004, 60.01802758160009, 60.02194910793862, 60.023608844558694, 31.657610424367007, 31.874047833133595, 31.839905334766907, 0.9999779131251775, 0.9999784583567951, 0.9999733020409756, 8950.248303131852, 8998.767647152803, 8992.103040747119, 212.5975730718145, 62.78926818636137, 62.942524469794535, 8951.60217620572, 8991.728544288393, 8997.05901868366, 283.87364833414244, 283.2640528479819, 283.48095558424217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 790.7706, 5.560094, 4396.109, 795.6444, 5.533492, 4398.949, 824.904, 5.303611, 4376.048, 787.1637, 5.581458, 4393.542, 797.7105, 6.894618, 5499.977, 819.7004, 5.349704, 4385.487, 99.9161, 99.9747, 99.44782, 99.85182, 100.0, 99.66214
37763.692800000004, 60.02053122033251, 60.02080138318592, 60.0147305121062, 31.65900152055034, 31.88251439394275, 31.83483204238763, 0.9999739630532927, 0.9999785600799429, 0.9999772877863189, 8957.465257913582, 9007.917853041545, 8995.323407160722, 217.481434486441, 62.41297754329844, 59.76440000138609, 8958.179506048049, 9010.942282783762, 8997.087993456535, 283.82814319462483, 283.27046321945625, 283.4044866882447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539749, 4399.017, 799.9636, 5.500889, 4400.266, 824.4963, 5.307661, 4376.22, 793.4164, 5.543581, 4398.128, 791.4921, 6.944109, 5496.247, 819.6407, 5.35007, 4385.254, 99.97625, 100.0, 99.45814, 99.96002, 99.93036, 99.66346
37765.986240000006, 60.01495935887626, 60.01827193066539, 60.01525618843764, 31.679788300039885, 31.870597328437125, 31.844650696855908, 0.9999811620124629, 0.9999831741051884, 0.999980727055945, 8944.517509462838, 9007.58742592232, 8995.512427094676, 209.4226378726321, 48.09797707572761, 62.019838874741254, 8962.91649266174, 8996.984070867748, 8993.94137629376, 283.70204700152345, 283.1494756565429, 283.44450766786474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 800.3718, 5.498523, 4400.86, 806.2477, 5.456682, 4399.278, 818.1681, 5.362883, 4387.821, 799.7275, 5.502213, 4400.222, 785.1784, 6.990861, 5489.141, 813.0402, 5.40409, 4394.77, 100.0, 99.98218, 99.72178, 100.0, 99.80114, 99.87973
37768.364480000004, 60.009749312666216, 60.010827217425536, 60.00819202464908, 31.700713578973215, 31.895858002379455, 31.846811473548378, 0.999977700780228, 0.999977969272444, 0.9999775068849186, 8952.964251849975, 8994.395556104198, 8991.150986724133, 218.32185040768218, 66.6218327460358, 59.96194211707507, 8951.636415951656, 9002.944459754133, 8998.935894833372, 283.8087146021879, 283.21237678516735, 283.4488991797243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.063, 5.539749, 4399.122, 799.9636, 5.500705, 4400.377, 824.5157, 5.307845, 4376.107, 793.3776, 5.543398, 4398.352, 791.4921, 6.944292, 5496.247, 819.6805, 5.35007, 4385.544, 99.97863, 100.0, 99.46067, 99.95738, 99.93128, 99.66489
37770.787200000006, 60.004486771442984, 60.0062471460315, 60.00516769075089, 31.657763632534284, 31.895330403881257, 31.82647919367472, 0.999976893535994, 0.9999766343855198, 0.999978563188294, 8947.435814851642, 8997.637212216441, 8988.84727370083, 219.10831297289496, 68.62527789662818, 60.624076338086525, 8940.445847688423, 8992.63459456604, 8981.975680148042, 283.64865181137026, 283.26170136068237, 283.4097516357458, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 794.0433, 5.53957, 4398.682, 799.9441, 5.500705, 4400.321, 824.4963, 5.307661, 4375.935, 793.4359, 5.543581, 4398.14, 792.3124, 6.937717, 5497.29, 821.3306, 5.331574, 4380.273, 99.97113, 100.0, 99.45166, 99.95494, 99.94932, 99.57704
37773.12344, 60.00455387859409, 60.00339880862646, 60.000982604665026, 31.676505432290128, 31.890117079340676, 31.850385540991603, 0.9999760210402102, 0.9999715838222508, 0.9999781048808437, 8956.288514050184, 9000.591324665163, 8995.301978044141, 218.0623533796088, 66.28786355502689, 62.6896652425844, 8958.005122275603, 9001.967025569955, 8992.36427448449, 283.82028099202057, 283.24708941143496, 283.45648906989464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7346, 5.578119, 4394.319, 793.6989, 5.540492, 4398.952, 829.4658, 5.260907, 4365.744, 789.4551, 5.564174, 4396.392, 793.743, 6.926394, 5497.069, 820.7143, 5.340914, 4384.371, 99.86829, 99.97246, 99.21114, 99.90929, 99.9578, 99.6434
37775.491440000005, 60.00450991297583, 60.004193245449365, 60.00165567548861, 31.69504521054836, 31.892313770920563, 31.83209389378367, 0.9999762102855405, 0.9999762638436018, 0.9999777249102229, 8951.962077358728, 8998.067518396936, 8987.689825028652, 211.16708539446245, 58.412123225375126, 59.827807685975, 8956.218954421296, 9002.978441051293, 8994.522090074102, 283.7132305066782, 283.24311436417446, 283.50653031311083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.1704, 5.553847, 4397.045, 796.6172, 5.522993, 4399.382, 824.5352, 5.307477, 4375.994, 787.4161, 5.579803, 4393.484, 797.7105, 6.894435, 5500.085, 819.6805, 5.35007, 4385.549, 99.93836, 99.99223, 99.4594, 99.85167, 99.99924, 99.66487
37777.778040000005, 60.000735769398, 59.998259613840595, 59.99882587178725, 31.663926745475965, 31.919463312323376, 31.822356020764445, 0.9999741375615984, 0.9999772675977956, 0.9999782238516193, 8947.180113667979, 9003.676835490098, 8997.2015332973, 211.17690260669633, 61.50375979889941, 57.308347830805474, 8953.579381743337, 8999.557714662104, 8993.14162759891, 283.72048458909876, 283.2616933309584, 283.5192198116814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7148, 5.578476, 4394.209, 793.6405, 5.54215, 4398.632, 824.5157, 5.307661, 4376.332, 787.1637, 5.581274, 4393.542, 797.7105, 6.894435, 5499.869, 819.6606, 5.350253, 4385.545, 99.8733, 99.96352, 99.46069, 99.84796, 99.99621, 99.65815
37780.08576, 59.998608982488214, 59.998369272980185, 59.993944849280176, 31.639621167683494, 31.89402387721204, 31.840833244209957, 0.9999767504327197, 0.9999807124383476, 0.9999738561457728, 8952.88131877478, 8996.104161769756, 8996.295765963141, 210.71838899720296, 62.097239194995836, 61.395006600563136, 8955.079303350814, 9003.386510164493, 8996.895064271159, 283.73280408403264, 283.24708168432085, 283.34045372224983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.7148, 5.578476, 4394.319, 793.6405, 5.54215, 4398.458, 824.4963, 5.307661, 4376.221, 787.1248, 5.581458, 4393.484, 797.7296, 6.894618, 5499.983, 819.76, 5.34952, 4385.541, 99.87068, 99.96354, 99.45684, 99.85052, 100.0, 99.66354
37782.48704, 59.98835138513226, 59.99178863719391, 59.992494669311256, 29.94805400305508, 30.373264117442446, 30.642692401339062, 0.9999816728733835, 0.9999744896960671, 0.9999830534246793, 8892.171938248164, 8962.22252067134, 8981.93850636084, 216.13321865113494, 63.574036137853, 95.10582746463466, 8653.688523005634, 8769.315920305764, 8647.02374531384, 283.6010865326528, 283.21888863725246, 283.4016564363194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 681.531, 5.964859, 3762.009, 793.66, 5.54215, 4398.403, 824.4575, 5.308029, 4376.39, 787.1054, 5.581458, 4393.488, 797.7296, 6.894435, 5499.976, 819.6208, 5.350436, 4385.543, 85.49901, 99.96608, 99.45814, 99.85059, 99.99821, 99.66356
37784.91212, 59.98819571252741, 59.98924087651283, 59.98933957016145, 31.67190469680207, 31.517756765653267, 30.959297293389056, 0.9999056286556935, 0.9999954728911449, 0.9999042732097598, 9123.841470477077, 9256.004960547625, 9292.044444815, 262.389765109795, 68.23645473786337, 59.36799466744469, 8954.224962258431, 9003.028919940823, 8994.643263807031, 283.6495746240195, 283.17788889446865, 283.4750273064892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.498, 5.579369, 4394.166, 405.9503, 6.072083, 2061.792, 824.4963, 5.308029, 4376.22, 787.0666, 5.581458, 4393.538, 797.8059, 6.89407, 5499.758, 819.6208, 5.351169, 4385.606, 99.866, 52.50391, 99.45814, 99.85052, 99.99921, 99.67146
37787.221840000006, 59.982942527333535, 59.98692967936855, 59.98587414505453, 31.742948305165154, 31.88172032533385, 31.833431760786006, 0.9999749388888767, 0.999978809291824, 0.9999787797631838, 8945.59826903641, 9005.503282962116, 8997.846038476988, 214.5661495009299, 61.539249841841865, 64.68319593591377, 8957.584650778286, 9010.247505682904, 8993.485677019155, 283.7708723819098, 283.13421075250983, 283.44342152593583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.4586, 5.579904, 4393.997, 793.3292, 5.54307, 4398.35, 231.9104, 6.076166, 1905.799, 787.1248, 5.581458, 4393.484, 797.9012, 6.893887, 5499.814, 819.4618, 5.351901, 4385.724, 99.86348, 99.9611, 36.73352, 99.85052, 99.99828, 99.67414
37789.574640000006, 59.98119713734488, 59.98311921949347, 59.98665160396124, 31.637331448552136, 31.90919817783138, 31.826927861999668, 0.999977024686289, 0.9999813236594892, 0.9999766962723469, 8947.610496103836, 8991.674637897333, 8980.196322392416, 210.92897270897402, 60.04120349667005, 62.882315161713905, 8835.868606524336, 8855.082592333574, 8813.34496413834, 283.7321411932224, 283.14596803338384, 283.38064548369647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.4388, 5.580082, 4393.997, 793.5627, 5.54307, 4398.353, 814.2663, 5.393991, 4393.132, 741.8019, 5.789407, 4345.302, 797.4816, 6.898818, 5500.306, 808.5271, 5.368931, 4387.235, 99.86728, 99.95859, 99.83592, 100.0, 99.99376, 99.74608
37791.99904, 59.989174766453445, 59.98445638444321, 59.9864153366858, 30.88133672454228, 30.88332874904959, 30.705692668011277, 0.9999788754064722, 0.9999822922789633, 0.9999808871045798, 8541.39051810565, 8575.076373636959, 8537.707604603114, 202.86537017150795, 54.62674474100436, 56.54947694662951, 8372.91030353639, 8363.880477185892, 8316.544061347791, 283.5164215841952, 283.0450858707935, 283.5024876561088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.5571, 5.580261, 4393.842, 793.407, 5.603118, 4399.203, 820.381, 5.348157, 4389.724, 787.319, 5.580906, 4393.535, 796.0129, 6.908497, 5499.531, 819.8395, 5.467999, 4394.713, 99.86347, 100.0, 99.65653, 99.85166, 99.98287, 99.87844
37794.494600000005, 59.9885884647232, 59.986971250168914, 59.985078299499456, 31.686395459421174, 31.906520258107314, 31.81031936392702, 0.9999796753062884, 0.999972606391927, 0.999981146540016, 8954.309833613774, 8998.694539993396, 8988.599883162213, 219.23303531461124, 64.3583214551586, 57.88938817687813, 8947.187288363546, 8996.173540360789, 8998.714076035618, 283.68285071073433, 283.16410123109387, 283.3717199370466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.6163, 5.579011, 4394.049, 793.66, 5.541965, 4398.462, 814.1498, 5.396384, 4393.297, 787.2413, 5.58109, 4393.651, 797.7105, 6.8948, 5499.98, 813.7758, 5.398047, 4394.029, 99.86335, 99.97, 99.82711, 99.85166, 100.0, 99.85616
37796.74792, 59.98476889758952, 59.98285955983926, 59.986835135377184, 31.658586059547538, 31.890627823642156, 31.823078400809095, 0.9999786433794646, 0.9999771568652899, 0.9999780339454557, 8944.781606335213, 8996.246007560378, 8996.546645408544, 220.24329931933312, 65.94392311809634, 56.54284974831717, 8952.95897236508, 8996.695038620037, 8989.72415683416, 283.64804248507556, 283.1917944426559, 283.49181563053145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 781.071, 5.615597, 4386.507, 787.4926, 5.579725, 4393.872, 807.9574, 5.442955, 4398.153, 780.9497, 5.616392, 4386.291, 803.967, 6.840378, 5499.802, 806.0022, 5.457928, 4399.443, 99.69195, 99.85932, 99.9605, 99.68703, 99.99797, 99.98593
37799.077320000004, 59.98470211683794, 59.98015004100069, 59.982839154305445, 31.66929870048815, 31.876739773533878, 31.813967444453638, 0.9999772101381366, 0.9999755780272715, 0.9999762056289297, 8954.789670839418, 8988.0772440286, 8993.376179194474, 213.35685878971617, 59.88774230017316, 60.61572554377017, 8950.73425931671, 8994.888271130503, 8989.529752614273, 283.7325550211931, 283.10560955821785, 283.48131300883057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.36, 5.580796, 4394.006, 793.7961, 5.541597, 4398.742, 814.3439, 5.39436, 4392.731, 787.2413, 5.580906, 4393.535, 797.7105, 6.894618, 5499.924, 812.0858, 5.410316, 4395.314, 99.86106, 99.97, 99.83343, 99.85166, 100.0, 99.88283
37801.45304, 59.97804906763531, 59.97958229306072, 59.982780679643696, 31.67122467142119, 31.924985866377337, 31.885104443092068, 0.9999759524214087, 0.999978750613863, 0.9999775764731881, 8955.385810116708, 9008.986180414895, 9004.7389711364, 215.04024989183654, 63.25579734108487, 56.8222971372702, 8954.748405367754, 9003.656243156427, 9001.357029983843, 283.68202563220996, 283.1526298430461, 283.5339037589064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 800.0, 787.3403, 5.580617, 4394.006, 793.7767, 5.541228, 4398.57, 814.3633, 5.393071, 4393.064, 788.0958, 5.575758, 4395.323, 795.8412, 6.913063, 5498.589, 815.903, 5.377904, 4386.365, 99.86238, 99.96733, 99.84097, 99.88009, 99.97295, 99.78723
