TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1820.97456, 282.1269066633784, 281.0548515176195, 281.50522072919944, 37.96606284878804, 38.19098819247513, 38.164560023254815, 10684.469886803838, 10703.947026858063, 10721.763518945054, 244.66664570603552, 40.354069966978386, 46.32313262640491, 10690.484655641341, 10705.207248774423, 10710.916230673376, 0.9999901925861515, 0.9999938811218497, 0.9999894585796526, 60.02575245812496, 60.02107244603572, 60.0196281832678, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9709, 9.159608, 5495.949, 600.8558, 9.146143, 5495.665, 588.0404, 9.32524, 5483.879, 607.1924, 9.043789, 5490.987, 796.051, 6.902836, 5495.088, 595.3805, 9.226722, 5493.792, 100.0, 100.0, 99.79028, 99.92472, 99.98825, 99.96966
1823.3821200000002, 282.3152997154873, 280.5147306244949, 281.37657399946875, 38.01277710496044, 38.19421671383301, 38.19299643765216, 10709.11337760947, 10688.849928162805, 10714.141986159717, 230.77854791735717, 37.282145545441836, 64.11372682986575, 10707.374806040732, 10693.384065061038, 10723.662691269297, 0.9999798733444748, 0.9999956200148078, 0.9999823737014151, 60.02722565714249, 60.021953197637046, 60.02646150330311, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 600.0104, 9.151576, 5495.789, 602.3344, 9.123302, 5494.859, 589.244, 9.299838, 5488.457, 603.1534, 9.120092, 5495.212, 791.0153, 6.947397, 5490.69, 601.7227, 9.13205, 5495.345, 100.0, 99.99241, 99.87359, 99.99474, 99.91736, 99.99892
1825.8048800000001, 282.02092481717676, 280.7910650381479, 281.28974358129614, 37.99368962288538, 38.179055024423704, 38.19831718428685, 10693.055486967132, 10697.01810173652, 10705.648676477293, 244.2651438956541, 39.84878812555871, 55.06219811198798, 10693.000270539102, 10693.557405162765, 10711.084475577101, 0.9999889311256822, 0.9999943795644423, 0.9999885870574352, 60.01984517928772, 60.02491725257252, 60.022829431692976, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 602.179, 9.135158, 5495.504, 601.5367, 9.143748, 5495.561, 588.8169, 9.31622, 5484.909, 607.2119, 9.043054, 5490.999, 796.0701, 6.902288, 5494.92, 595.4799, 9.225989, 5493.865, 100.0, 100.0, 99.81582, 99.92272, 99.99123, 99.9721
1828.2059600000002, 282.1442559650781, 280.8819468833465, 281.2781960531681, 38.022131782371886, 38.19250238245212, 38.150377519189604, 10688.69677892706, 10704.089252314054, 10715.306970001362, 243.55337526675817, 38.81423852847456, 51.39586951042202, 10692.812003918621, 10698.239353045463, 10715.66414189093, 0.9999906489679605, 0.9999947671854936, 0.9999897667824355, 60.016103824809875, 60.01902861951208, 60.020940545120986, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.05913, 5492.542, 600.8947, 9.146327, 5495.783, 594.4075, 9.241671, 5493.048, 607.2313, 9.042686, 5491.216, 796.051, 6.903018, 5495.03, 595.46, 9.226172, 5493.917, 99.94391, 100.0, 99.95711, 99.91867, 99.99016, 99.96859
1830.60768, 282.25480378981734, 280.9542975808847, 281.4566398665427, 37.98531425762671, 38.16405377734425, 38.16174621773839, 10687.122517136335, 10699.150475888666, 10708.744015498243, 246.18121087836653, 31.986401669818406, 45.59800058503242, 10692.798738984138, 10694.079099189466, 10713.049617662937, 0.9999896459830747, 0.9999932398458588, 0.9999896640518475, 60.018572139347995, 60.015651410940194, 60.01763536137839, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 612.5687, 8.948123, 5481.264, 594.5522, 9.23861, 5493.104, 600.6193, 9.14945, 5495.663, 613.251, 8.934942, 5479.351, 802.2885, 6.850057, 5495.238, 589.1179, 9.31169, 5485.864, 99.74269, 99.95816, 100.0, 99.70692, 99.99699, 99.8253
1833.0086400000002, 282.13030774807254, 281.09980008928363, 281.46294586725554, 38.00706151105672, 38.15610044579522, 38.13246046271892, 10695.50643636163, 10698.733194738046, 10717.696556093215, 245.68013282343827, 40.21722521002107, 48.88411487172834, 10695.953297788132, 10698.676261927918, 10713.050242819123, 0.9999887893425202, 0.9999939344003725, 0.9999874031404424, 60.015404241268484, 60.01306989280326, 60.012744148649375, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059487, 5492.432, 600.8558, 9.146143, 5495.561, 594.4075, 9.241855, 5492.949, 607.173, 9.043422, 5491.214, 796.0319, 6.902471, 5494.809, 595.4004, 9.226905, 5493.798, 99.94591, 100.0, 99.95532, 99.91963, 99.99519, 99.97176
1835.43404, 282.13325431222313, 280.8463687278009, 281.41763978515854, 38.005733241621726, 38.171193034111, 38.17704496787235, 10681.18406535432, 10692.759257391703, 10718.876723760277, 242.13592904139023, 41.86761963943263, 45.914616030110665, 10687.57983011946, 10696.682549663514, 10714.866764182525, 0.9999905005343026, 0.9999938904946326, 0.9999857959520129, 60.01160802824678, 60.01117098614452, 60.01031965634692, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2008, 9.059309, 5492.374, 600.9919, 9.143932, 5495.363, 593.4175, 9.259526, 5490.699, 604.5904, 9.08663, 5494.493, 792.3887, 6.934978, 5491.84, 600.5298, 9.140839, 5495.501, 99.94486, 100.0, 99.91439, 99.97667, 99.9395, 100.0
1837.8661600000003, 282.075306472977, 281.0799531333798, 281.6824034349773, 37.9785050860268, 38.17165888209555, 38.1689074796587, 10690.916465750619, 10702.158478430194, 10724.439891857199, 248.90137308826525, 40.22655261130967, 53.49380005994044, 10691.765823598607, 10689.229436992375, 10721.986058701872, 0.9999896864448733, 0.9999917760517082, 0.9999914759535612, 60.01074927948506, 60.01304244448105, 60.01040380243154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 602.5536, 9.119809, 5494.755, 602.9375, 9.120172, 5495.184, 593.3398, 9.255845, 5492.822, 607.1536, 9.043789, 5491.163, 796.0319, 6.903018, 5495.027, 595.4004, 9.226539, 5493.797, 99.99793, 99.99244, 99.94702, 99.92283, 99.99314, 99.96967
1840.2424400000002, 282.1639010614839, 281.013226296032, 281.4746023414409, 38.00042624329117, 38.16438623884518, 38.17287926178957, 10684.795379759998, 10697.548953683508, 10714.54496776381, 242.15306269972734, 37.91975923238351, 45.09525032151737, 10688.177526894962, 10699.75475235807, 10713.927720629697, 0.9999885794598895, 0.9999937459380387, 0.9999906339475754, 60.003984384519555, 60.00942843256599, 60.00777541643696, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9907, 9.159786, 5495.781, 600.8558, 9.145775, 5495.561, 588.2151, 9.32432, 5484.058, 607.2313, 9.043054, 5491.163, 796.051, 6.902836, 5494.868, 595.4004, 9.226722, 5493.735, 100.0, 100.0, 99.79353, 99.91866, 99.99317, 99.97078
1842.6133200000002, 282.2526500717294, 281.15978793391946, 281.6181203139006, 37.93978380589364, 38.120097132726755, 38.08741873501691, 10669.936441124595, 10680.343079041206, 10707.85240775384, 245.81229573280962, 37.943974016959146, 53.63537699701601, 10680.153312920067, 10686.040185589292, 10710.57541248982, 0.9999904724779035, 0.9999936905001381, 0.999989422566856, 60.00267342126345, 60.01008947513365, 60.011511695176345, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 593.6425, 9.250983, 5492.369, 594.5716, 9.238426, 5493.053, 581.751, 9.401078, 5469.225, 613.1928, 8.935309, 5479.461, 802.2693, 6.849327, 5495.404, 589.1577, 9.31169, 5485.926, 99.94708, 99.9582, 99.52362, 99.70786, 100.0, 99.82421
1845.0061600000001, 282.0952025851842, 281.10928814612976, 281.5688245192134, 37.97389921288906, 38.14219976476601, 38.16387771819897, 10681.43859154685, 10703.67824026035, 10703.017797282528, 238.06355382924266, 36.99452122955336, 49.29535666329866, 10684.030995890706, 10697.21508559604, 10719.04241826745, 0.9999866789634679, 0.999992353207559, 0.999989686650814, 60.01110829635597, 60.007952296627934, 60.004916726397525, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9907, 9.160678, 5495.838, 600.8558, 9.145222, 5495.665, 588.021, 9.325792, 5483.937, 607.173, 9.043238, 5491.09, 796.0319, 6.902471, 5494.808, 595.4004, 9.226905, 5493.858, 100.0, 100.0, 99.79134, 99.91962, 99.98816, 99.96869
1847.4814800000001, 282.36338431567617, 280.6367288391979, 281.52105410707486, 38.00372174540516, 38.15781129224943, 38.148668384185335, 10687.961222370363, 10700.132742877704, 10717.811092221898, 246.07303253957366, 40.827802928212805, 51.57408520445824, 10694.164290657067, 10697.35908256119, 10713.85093723673, 0.9999882261069264, 0.9999920012029003, 0.999989581589909, 60.00182452170429, 60.00297796265607, 60.00336418207938, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9709, 9.159786, 5495.891, 600.8558, 9.145591, 5495.613, 588.0598, 9.323768, 5484.701, 606.5905, 9.059786, 5493.155, 794.0482, 6.92402, 5493.197, 599.1977, 9.165743, 5495.604, 100.0, 100.0, 99.79597, 99.95144, 99.95984, 100.0
1849.8525200000001, 282.20011788733444, 281.1159397196463, 281.6616316793011, 37.988156407575254, 38.140302969786354, 38.16818508156282, 10687.96465819091, 10701.41029756432, 10713.93958566237, 238.3835277305401, 40.48786080918944, 51.9027334453358, 10686.264951214269, 10702.098371033037, 10713.954432873234, 0.9999889349385566, 0.9999919699866088, 0.9999894921203775, 60.00239200609225, 60.00399699128739, 60.00056244365815, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 605.2151, 9.076798, 5493.941, 604.9803, 9.087016, 5494.261, 591.1075, 9.285665, 5488.108, 605.5613, 9.064382, 5491.867, 795.8793, 6.903018, 5494.916, 595.3408, 9.227638, 5493.743, 99.97339, 99.9717, 99.86724, 99.94858, 99.99016, 99.97273
1852.2477600000002, 282.5576316209063, 280.7993055884474, 281.67618265855936, 37.956160929325044, 38.15269170398659, 38.124890574387145, 10696.261222211617, 10683.602511204717, 10718.463897718633, 230.2265108021699, 29.79852423862667, 56.16316543443918, 10695.605828317548, 10681.244073733247, 10711.73351488749, 0.9999872756374872, 0.9999950519297647, 0.999987608203509, 59.99896077414918, 59.999277972059865, 59.99983337077896, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 604.6828, 9.078762, 5493.042, 600.8558, 9.146143, 5495.555, 588.0598, 9.32524, 5483.997, 607.1924, 9.043422, 5491.104, 796.0701, 6.902471, 5494.974, 595.4004, 9.226356, 5493.676, 99.96809, 100.0, 99.79028, 99.92174, 99.99024, 99.97174
1854.66712, 282.06424785222924, 280.9753387596351, 281.33363050027793, 37.940667517016465, 38.1090472255373, 38.10872865553409, 10670.2014628915, 10684.593792830634, 10695.64894881965, 245.8007408148519, 40.87887096158556, 48.354213725445334, 10667.16440659484, 10685.67504523607, 10703.85340848353, 0.9999911196275236, 0.9999934884021199, 0.9999908354581426, 60.00091869775254, 60.00033142139056, 60.00519308122051, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 612.549, 8.947766, 5481.165, 594.5522, 9.238794, 5493.164, 581.7704, 9.401078, 5469.397, 613.2316, 8.935126, 5479.409, 802.3647, 6.848779, 5495.235, 589.1577, 9.311324, 5485.932, 99.7409, 99.95818, 99.52676, 99.70691, 100.0, 99.82643
1857.0436000000002, 282.278347590211, 281.0643797188747, 281.5089267851262, 37.95234864433425, 38.167663425202896, 38.13442535907976, 10683.069822430289, 10695.823482015396, 10711.082620697598, 243.61423106569328, 36.645308611924975, 50.018187296579526, 10694.918456491458, 10683.872582268586, 10717.388931137632, 0.9999866458423412, 0.9999938383915288, 0.9999928519880075, 60.008757103038235, 59.9988362430045, 60.00356571081083, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.05913, 5492.316, 600.8558, 9.146143, 5495.62, 588.0598, 9.325424, 5483.985, 607.1924, 9.043422, 5490.986, 796.051, 6.902653, 5494.92, 595.4004, 9.226722, 5493.791, 99.94496, 100.0, 99.78815, 99.91961, 99.9912, 99.97174
1859.43172, 282.29501842758816, 281.2722856752156, 281.7364368979977, 37.97631610179005, 38.13639913215693, 38.14246535969433, 10683.493337112164, 10704.48111182895, 10720.170772784128, 246.60014555758494, 35.83584149894068, 42.16210993700952, 10692.917757313295, 10698.955586273958, 10711.483451403854, 0.9999915537128022, 0.9999937654840481, 0.9999904945439956, 59.99486922644476, 60.00302309389515, 59.99437452929145, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.05913, 5492.322, 600.8947, 9.145591, 5495.673, 588.0598, 9.32524, 5483.88, 607.173, 9.043422, 5491.044, 796.0319, 6.903201, 5494.456, 596.3746, 9.20255, 5495.243, 99.94391, 100.0, 99.79234, 99.92366, 99.98274, 99.99708
1861.8483600000002, 282.08464520075165, 281.17805728438185, 281.6405571311837, 37.94131798671587, 38.15559219659139, 38.15244274855461, 10685.651411643197, 10695.257104996093, 10713.314465776231, 241.67284606442536, 36.08170992253963, 50.40190774318944, 10690.707477176496, 10694.125154855312, 10711.415848686589, 0.9999905628355383, 0.9999923785546618, 0.999991425458184, 59.99167108760002, 59.98959526292417, 59.99276542110449, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9512, 9.159786, 5495.885, 606.9453, 9.04723, 5492.343, 593.0099, 9.260262, 5490.323, 603.4253, 9.0995, 5493.951, 793.8574, 6.915437, 5494.65, 595.8974, 9.219398, 5493.731, 100.0, 99.93355, 99.91546, 99.97356, 99.97691, 99.9736
1864.3008800000002, 282.1554848483877, 281.04647771046194, 281.47846448221253, 37.95427609333234, 38.15921635031083, 38.13306626686493, 10684.850929152548, 10698.21454316046, 10715.04305230335, 235.16649423613546, 35.58055851280551, 42.32069675195544, 10688.77929383168, 10692.853038120373, 10715.906808375636, 0.9999916528286168, 0.9999948122846529, 0.9999921587805344, 59.99695479330354, 59.9918237598832, 59.99490203670352, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059309, 5492.426, 600.8752, 9.145959, 5495.613, 588.0404, 9.325424, 5483.938, 607.1924, 9.04287, 5490.994, 796.0701, 6.902836, 5494.915, 595.4203, 9.226539, 5493.851, 99.94591, 100.0, 99.79243, 99.91973, 99.99314, 99.97076
1866.7874800000002, 282.1796166722401, 281.0166977232756, 281.5175221608922, 37.889720480362314, 38.08790834279365, 38.09421382221026, 10662.388928799928, 10677.487662089668, 10694.84310360861, 242.89425785129083, 38.81187211368524, 44.553475263477594, 10673.942479415218, 10676.065676292705, 10697.743718866956, 0.9999916618545687, 0.9999945835795319, 0.9999908216551111, 59.98774063983954, 59.99215649200649, 59.99128263311082, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 612.4701, 8.949551, 5481.264, 594.5327, 9.238794, 5493.113, 581.7898, 9.401078, 5469.456, 613.2316, 8.934942, 5479.401, 802.2885, 6.849509, 5495.291, 589.1577, 9.311324, 5485.925, 99.74374, 99.95831, 99.52461, 99.70691, 100.0, 99.82751
1869.21808, 282.28171976988546, 281.1230935169486, 281.5679593366699, 37.97612110271153, 38.140547053551636, 38.13042553505537, 10684.62426025499, 10693.382734092978, 10714.701580195686, 243.70097235279025, 35.28781662732217, 43.275497484441075, 10688.875283421485, 10693.48999850602, 10715.41620020186, 0.9999917189743015, 0.9999936532831416, 0.9999904645040946, 59.99442746472419, 59.99731195936895, 59.997116249914995, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.059309, 5492.374, 600.8558, 9.145959, 5495.629, 588.0792, 9.32524, 5483.998, 607.173, 9.04287, 5490.993, 796.051, 6.902653, 5494.755, 595.4203, 9.226722, 5493.791, 99.94582, 100.0, 99.79245, 99.91973, 99.98819, 99.96857
1871.60012, 282.1967549628154, 281.05679873905547, 281.5325163267494, 37.944295423562394, 38.14224248822723, 38.15441893022756, 10676.82415759515, 10693.46829502191, 10702.618633682849, 243.81373697426864, 38.82604330436334, 43.811960914240444, 10683.370468048623, 10692.665141287649, 10707.53155656076, 0.9999892263480893, 0.9999938511336822, 0.9999920857971626, 59.99802399417587, 60.0007184807112, 60.00332703070485, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059309, 5492.484, 600.8558, 9.145959, 5495.666, 588.0598, 9.32524, 5483.933, 607.173, 9.043606, 5491.051, 796.051, 6.903384, 5494.508, 588.4818, 9.326889, 5482.997, 99.94391, 100.0, 99.79343, 99.92377, 99.98369, 99.785
1874.03212, 282.12400523015845, 281.05694571536213, 281.5476948923945, 37.96153082548781, 38.134035937988116, 38.13257262656222, 10683.315755405532, 10697.966911334439, 10715.199504824253, 243.77369663451017, 39.05707122493004, 54.98439950637294, 10684.486680032922, 10698.326442761356, 10714.757455528697, 0.9999884393055127, 0.9999916969243452, 0.9999887208487699, 60.000877116915916, 60.01013544846296, 60.00547117050782, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9512, 9.159786, 5495.943, 607.0037, 9.046493, 5492.395, 593.3593, 9.260631, 5490.683, 603.4058, 9.106303, 5494.061, 793.8574, 6.920368, 5494.379, 587.1099, 9.334579, 5483.311, 100.0, 99.93355, 99.92666, 99.98135, 99.97793, 99.77994
1876.4008400000002, 282.13268365440587, 280.9539564201112, 281.29655205114204, 37.97529149366215, 38.17029260056071, 38.11751077086436, 10684.872566398395, 10694.299271284715, 10706.569780086931, 245.99694301824036, 37.88335781823025, 48.330623701422155, 10680.630259860249, 10702.194720232508, 10711.349106796984, 0.9999898877166964, 0.9999938324187373, 0.9999913351441495, 60.0068195334044, 60.00780824193661, 60.00917630558309, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 9.058773, 5492.379, 600.9141, 9.145959, 5495.667, 588.0598, 9.325424, 5483.931, 607.2119, 9.043054, 5491.215, 796.0129, 6.902471, 5494.808, 589.1179, 9.311507, 5485.865, 99.94306, 100.0, 99.79123, 99.91973, 99.99024, 99.82531
1878.8083600000002, 282.04623432349763, 280.89121006916747, 281.3807048005339, 37.94770714328082, 38.1268561679146, 38.12606549068812, 10673.73436508802, 10685.280129380168, 10700.768584760392, 247.47445967899876, 39.27342759579142, 47.797081392603104, 10674.571489544804, 10685.71883814859, 10700.045340451963, 0.9999880465132355, 0.9999942883190736, 0.9999907110598969, 60.0035205983025, 60.00698214122043, 60.010525202235996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 611.3858, 8.957761, 5481.837, 594.6494, 9.237505, 5493.06, 581.7898, 9.401078, 5469.455, 613.2122, 8.935493, 5479.246, 802.4601, 6.848779, 5495.35, 595.4799, 9.227088, 5493.857, 99.76724, 99.95735, 99.52257, 99.70574, 100.0, 99.96843
1881.1784800000003, 282.2194609079203, 281.00839915144473, 281.5006466433787, 37.98199826553219, 38.11512764762579, 38.13234939210455, 10683.018448567684, 10694.200707398899, 10713.336761526061, 246.80338635817952, 35.54649798087985, 43.23210751807619, 10687.454826453146, 10695.999302537939, 10709.451661151044, 0.9999901150764838, 0.9999914433439112, 0.9999905543153538, 60.0085116906464, 60.00719302638729, 60.00739474118411, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 9.059309, 5492.264, 600.8752, 9.145775, 5495.553, 588.0404, 9.325424, 5483.99, 607.173, 9.043422, 5491.103, 795.9747, 6.903018, 5494.695, 589.1378, 9.31169, 5485.865, 99.94591, 100.0, 99.7923, 99.92067, 99.99317, 99.82643
1883.58696, 282.224118686114, 281.003897033256, 281.61433914098257, 37.98192385662695, 38.17611941650643, 38.10428403332985, 10691.019400719822, 10694.490910698227, 10717.186354897436, 240.87512941535078, 36.41328743022824, 47.5536662369459, 10693.178251303181, 10701.883106128498, 10716.830017264194, 0.9999888708923266, 0.999993995169563, 0.9999904685493255, 60.00807125344786, 60.00798935506303, 60.014745719130374, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059666, 5492.327, 600.8558, 9.146143, 5495.569, 588.0598, 9.325608, 5483.931, 607.173, 9.04287, 5491.052, 796.0129, 6.902653, 5494.974, 595.4203, 9.226539, 5493.777, 99.94476, 100.0, 99.79123, 99.92081, 99.99421, 99.9704
1885.9882000000002, 282.2725155029206, 281.08087633179474, 281.4812366078772, 37.987475010203134, 38.17948793156536, 38.14662486694486, 10685.638222494126, 10696.378112929451, 10709.401828349763, 242.66728691407752, 40.13133295926673, 53.14250957832746, 10693.430426263938, 10701.114503369914, 10717.209079987622, 0.9999893172013175, 0.9999931225502008, 0.999990500595469, 60.00755383763556, 60.013843477758606, 60.012014909328144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9907, 9.159608, 5495.786, 607.1594, 9.044098, 5491.251, 594.3881, 9.241302, 5492.929, 600.8038, 9.143443, 5495.401, 790.8054, 6.939726, 5492.48, 599.0188, 9.17966, 5495.111, 100.0, 99.92443, 99.95818, 100.0, 99.94149, 99.99467
1888.36012, 282.10152282921626, 281.10980360066196, 281.48286847641265, 37.98298875953364, 38.16074401958474, 38.16680088817106, 10682.185366853477, 10697.065556298607, 10710.368915751747, 243.0865339748625, 37.285972022336864, 43.61309170248467, 10688.316779136225, 10694.9057923075, 10715.171657354298, 0.9999919335092456, 0.9999937115448557, 0.9999925647903415, 60.012038908097445, 60.009790355652626, 60.01005324309587, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.059309, 5492.49, 600.8947, 9.145959, 5495.667, 588.0404, 9.325608, 5483.937, 607.1924, 9.043422, 5490.993, 796.051, 6.902653, 5495.084, 595.4402, 9.226905, 5493.852, 99.94382, 100.0, 99.79016, 99.92165, 99.99317, 99.97176
1890.757, 282.1373061121014, 281.0858806411888, 281.5545276503894, 37.9284720881695, 38.116291882888675, 38.09050766411071, 10666.590883128523, 10672.817646247617, 10699.47237614319, 244.99389181251127, 38.175850410475505, 47.040140465137256, 10666.543331388273, 10680.503576186857, 10695.909420710817, 0.9999928600920872, 0.9999937722635367, 0.9999913252790023, 60.007728721869796, 60.00896037670474, 60.011447425145484, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 608.9214, 9.006304, 5486.223, 596.6728, 9.214296, 5493.991, 582.3527, 9.39979, 5469.405, 613.1734, 8.935493, 5479.344, 802.3266, 6.848961, 5495.732, 589.1577, 9.311324, 5485.93, 99.84474, 99.97428, 99.53026, 99.70775, 100.0, 99.82873
1893.1987600000002, 282.15802310893895, 280.9929589841559, 281.5114550432269, 37.9698850935201, 38.147786321644624, 38.14034822706202, 10685.88027534219, 10700.221523988976, 10704.255011393394, 233.9945168950344, 37.22044148187615, 45.901066138286296, 10683.512808830857, 10696.05524133328, 10712.884235049969, 0.9999925856251681, 0.9999926512837715, 0.9999914529452987, 60.00802344458484, 60.00634626435396, 60.01231437119859, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 9.058951, 5492.426, 600.8752, 9.146511, 5495.79, 588.0598, 9.325424, 5483.991, 607.173, 9.043238, 5491.111, 796.0319, 6.903018, 5494.976, 595.3805, 9.226172, 5493.851, 99.94582, 100.0, 99.7903, 99.91962, 99.99221, 99.97296
1895.5856, 282.1787473740608, 280.9997204534406, 281.5391908199635, 37.970469121661765, 38.15629306755342, 38.16821589608035, 10683.354994279845, 10691.664757471646, 10707.532308422811, 237.5323706001262, 39.214432119884805, 48.14782251021552, 10682.899189191468, 10694.458647389301, 10708.433651504913, 0.9999892719367602, 0.999993424798264, 0.9999902466361931, 60.006510696938406, 60.00897579988519, 60.004772658732314, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059487, 5492.374, 600.8558, 9.146696, 5495.554, 588.0598, 9.325424, 5483.879, 607.1924, 9.043238, 5491.162, 796.0892, 6.903018, 5494.97, 589.1577, 9.311324, 5485.803, 99.94477, 100.0, 99.79019, 99.92281, 99.99415, 99.8253
1898.01248, 282.14169519579235, 281.0185086354492, 281.5450444330556, 37.952819202597915, 38.155155078745075, 38.12906463872216, 10673.500033824688, 10692.806642994983, 10707.429821891023, 240.85428716891897, 48.320040317237726, 50.8365332053927, 10680.978482435417, 10689.702090747598, 10709.627043086559, 0.9999888377336164, 0.9999905704236243, 0.9999904803656284, 60.00389297158424, 59.99832634632769, 60.0049139893881, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9709, 9.159965, 5495.833, 607.1594, 9.044098, 5491.198, 594.4075, 9.242223, 5492.944, 600.8232, 9.146752, 5495.615, 789.7945, 6.950867, 5491.54, 583.8096, 9.377247, 5477.117, 100.0, 99.92347, 99.95483, 100.0, 99.92969, 99.64987
1900.4491600000001, 282.11355271754655, 280.9989682654619, 281.5045708296653, 37.986615054700195, 38.1481078199021, 38.164906338213264, 10677.093067701431, 10694.827885921932, 10700.9057700118, 239.9152817110148, 40.45931384358073, 52.526450804886736, 10687.274546129855, 10689.737246877497, 10709.545950393898, 0.9999911245057125, 0.9999923974471941, 0.9999890567694739, 59.9950205154176, 59.99345133533985, 59.99312511401897, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.058773, 5492.322, 600.8363, 9.146143, 5495.508, 588.0792, 9.325608, 5483.997, 607.173, 9.043606, 5491.046, 796.0319, 6.903201, 5494.868, 589.1378, 9.31169, 5485.857, 99.94391, 100.0, 99.78911, 99.92376, 99.99508, 99.8253
1902.90452, 282.2145062257305, 281.1467960278053, 281.4887334055804, 37.91577703073411, 38.09578989899626, 38.079766960959404, 10673.658165191617, 10679.29478098712, 10692.28083237268, 238.04959922745257, 37.799993927523246, 50.283112972547315, 10678.51168632839, 10678.230018711758, 10701.894553717033, 0.9999868971353818, 0.9999956484368835, 0.9999789208721317, 59.992228392156356, 59.98713326884254, 59.988606522901186, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 608.3497, 9.012194, 5486.877, 596.6339, 9.209323, 5494.357, 582.7992, 9.39482, 5469.537, 613.154, 8.936229, 5479.291, 802.3266, 6.849327, 5495.896, 595.4402, 9.226172, 5493.679, 99.86582, 99.98096, 99.5293, 99.70692, 100.0, 99.97283
1905.30508, 282.409449877798, 280.65374221462895, 281.44971450550435, 37.9686783396963, 38.13239952249466, 38.14684635342861, 10695.594262780129, 10679.814118309223, 10713.111983453788, 233.06342281052002, 34.390779169209054, 61.47130375198185, 10692.683162503146, 10683.183318669222, 10718.363202649014, 0.9999833912209075, 0.9999940749522236, 0.9999820522309767, 59.9864071921506, 59.985542022923, 59.98480677078154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.4768, 9.058773, 5492.316, 600.8363, 9.146327, 5495.79, 588.0404, 9.325424, 5483.931, 607.2119, 9.043606, 5491.163, 796.051, 6.902836, 5494.923, 589.1378, 9.311324, 5485.798, 99.94497, 100.0, 99.79123, 99.9196, 99.99415, 99.82644
1907.6826800000001, 281.9844276638281, 280.9469837066775, 281.3323185488194, 37.96580672997933, 38.186782533028925, 38.16610754133373, 10688.193737601056, 10695.389767289646, 10710.650018225566, 242.25260187938193, 39.82239241046227, 39.67582825747468, 10690.09187768669, 10703.589968532237, 10708.04457477629, 0.9999913677554682, 0.9999954818273219, 0.9999919772591365, 59.978531690186365, 59.98539859935205, 59.98337608371875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059487, 5492.379, 600.8558, 9.146327, 5495.667, 588.0598, 9.325424, 5483.991, 607.173, 9.043238, 5490.94, 796.051, 6.902836, 5494.862, 595.4799, 9.225806, 5493.799, 99.94582, 100.0, 99.79232, 99.91878, 99.99418, 99.97079
1910.07696, 281.71128778206565, 280.6062915795514, 280.9988814131017, 38.03992111883177, 38.18797324228997, 38.2210060103534, 10672.853037342651, 10697.339386253765, 10708.098211928193, 242.67204293980012, 47.2430804882506, 50.78236844767599, 10682.581235996484, 10700.661379097537, 10706.171069913984, 0.9999882425571024, 0.9999921118073133, 0.9999878504758414, 59.989760961006105, 59.98998000463195, 59.981664947385745, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9907, 9.159608, 5495.838, 607.1594, 9.043546, 5491.094, 594.3687, 9.241855, 5492.928, 600.8426, 9.146201, 5495.503, 789.8135, 6.951962, 5490.688, 601.7624, 9.132782, 5495.469, 100.0, 99.92157, 99.95496, 100.0, 99.91418, 100.0
1912.486, 282.2110742911267, 281.04680628857096, 281.5427922148057, 37.977911022795176, 38.18128186212522, 38.15537444487926, 10688.242759106874, 10695.502763050261, 10716.906015132481, 246.60241237387982, 44.52700766834596, 48.00704663471765, 10689.1590174112, 10700.036058123402, 10716.72509448626, 0.9999896367113461, 0.9999919222074415, 0.9999892252541421, 59.99342575966559, 59.99629477555195, 59.99239419909458, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.058773, 5492.431, 600.8947, 9.145591, 5495.723, 588.021, 9.325424, 5483.873, 606.5711, 9.063462, 5493.387, 796.0319, 6.902653, 5494.755, 595.4402, 9.226172, 5493.805, 99.94591, 100.0, 99.79126, 99.9524, 99.99019, 99.97078
1914.8870800000002, 282.0855789744349, 280.9024828705866, 281.4386957443067, 37.94977912413018, 38.1452359205484, 38.1229779846106, 10671.818276947291, 10682.523836877695, 10705.435023795473, 240.76757481172717, 47.16874401986206, 58.264359854314534, 10683.770525091988, 10680.566107823031, 10704.380832509649, 0.9999862564168994, 0.9999920694788125, 0.9999866198884007, 59.995035273380964, 59.99281099193252, 59.993047289950496, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9118, 9.16871, 5495.359, 599.3382, 9.179114, 5495.355, 584.9151, 9.369234, 5474.705, 596.7064, 9.213495, 5493.914, 801.8497, 6.849692, 5495.622, 589.3565, 9.30876, 5485.81, 100.0, 100.0, 99.64843, 99.97288, 99.99995, 99.83105
1917.2558400000003, 281.96592416354565, 280.9814224045609, 281.51677810204967, 37.9546386069019, 38.17042291630359, 38.17293748343577, 10687.283170849496, 10696.558768450197, 10727.855367096921, 244.13559055271708, 45.15296172640956, 47.06147017754756, 10685.446469422346, 10701.134984992823, 10718.768620818075, 0.9999876891914896, 0.9999903665593717, 0.999987833733552, 59.99102723262589, 59.99705685227185, 59.99994403354604, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 597.7629, 9.183701, 5495.716, 600.2721, 9.155353, 5495.574, 587.9628, 9.325608, 5483.819, 600.8038, 9.146936, 5495.667, 796.051, 6.902653, 5494.916, 595.3805, 9.226539, 5493.731, 100.0, 100.0, 99.78919, 100.0, 99.99218, 99.97184
1919.6329600000001, 281.95951606756006, 280.9433941949471, 281.51264050664275, 37.986068920423264, 38.17458688065335, 38.17980721008825, 10679.155631860875, 10694.785325004714, 10707.781537296452, 238.98068791870446, 45.958850042439735, 53.727100068388154, 10688.794418475221, 10700.986107761364, 10715.77215096734, 0.9999883011488464, 0.9999913010900382, 0.9999862859001923, 59.99770909566483, 59.9985176673503, 59.99887093612377, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9907, 9.160321, 5495.786, 600.8947, 9.145407, 5495.561, 588.0792, 9.325056, 5483.88, 600.8232, 9.146017, 5495.549, 796.0701, 6.902653, 5494.92, 595.4004, 9.226905, 5493.858, 100.0, 100.0, 99.79134, 100.0, 99.99022, 99.97188
1921.9672, 281.99828940237956, 281.03814238307865, 281.4939816794563, 37.984953896273694, 38.18419127387021, 38.1652799753041, 10681.789666397814, 10698.817634700252, 10716.762381231147, 239.86039219714348, 48.74331627063066, 46.50590904017554, 10686.27023948292, 10703.184959463753, 10715.582297843575, 0.999990610906438, 0.9999900246574279, 0.9999910095611352, 59.996794983912146, 60.00473306804148, 60.00105567645472, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2402, 9.059487, 5492.207, 607.1594, 9.044098, 5491.081, 594.4075, 9.241118, 5492.938, 607.2119, 9.043606, 5491.104, 789.7754, 6.952145, 5490.738, 601.8021, 9.131133, 5495.439, 99.94182, 99.92238, 99.95513, 99.92163, 99.9151, 100.0
1924.3310800000002, 282.06580660128833, 280.92434457055936, 281.5290446892134, 37.983293994755556, 38.18968693893266, 38.19504496154847, 10684.27395443197, 10700.740455292538, 10711.499679492275, 240.9668822101048, 49.26544189068318, 49.944088103962486, 10683.406050634883, 10703.392638958096, 10714.181445739936, 0.9999887463859118, 0.9999915587489817, 0.9999886143852067, 60.00490097385756, 60.00301405872918, 60.00145009347619, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9709, 9.159965, 5495.781, 600.8558, 9.145038, 5495.561, 588.0986, 9.324872, 5483.879, 600.8232, 9.146201, 5495.555, 795.9938, 6.903018, 5494.919, 595.4203, 9.227271, 5493.784, 100.0, 100.0, 99.79123, 100.0, 99.99014, 99.97052
1926.7246000000002, 282.07315603739806, 280.9482766801229, 281.5654899743249, 37.95426239412448, 38.15253444257132, 38.14320174477093, 10677.469704151586, 10689.743345211657, 10703.224589126683, 242.44719326578615, 47.924974583766016, 45.66961515485497, 10673.989564675241, 10696.388927151198, 10707.292168052012, 0.9999896840529386, 0.9999915925160382, 0.9999872509739902, 60.01119150159887, 60.007249233785785, 60.00283364367098, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.059309, 5492.321, 600.8752, 9.146143, 5495.614, 594.4075, 9.241118, 5493.197, 607.3478, 9.034044, 5489.597, 797.7296, 6.885121, 5495.693, 592.5574, 9.274699, 5489.493, 99.94287, 100.0, 99.95413, 99.89433, 100.0, 99.90237
1929.1555600000002, 282.42533473511384, 280.72362748887525, 281.61424643675883, 37.99655963969548, 38.15906134164218, 38.1729621371794, 10691.907118236117, 10703.821509905842, 10716.61846682662, 243.62085764067615, 41.928189120607385, 47.02896021585252, 10681.883655523607, 10697.550697049399, 10717.194500094825, 0.9999886413704758, 0.999994269499443, 0.9999904935530621, 60.00903593578363, 60.0146193960164, 60.00826188458434, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 611.9378, 8.959367, 5484.723, 596.0697, 9.209139, 5495.127, 597.5134, 9.196389, 5494.622, 608.5906, 9.018784, 5490.202, 796.5088, 6.901375, 5495.028, 595.3805, 9.227271, 5493.736, 99.77884, 99.99496, 99.99149, 99.89651, 99.98915, 99.97078
1931.5715200000002, 281.70910001847534, 280.89624250156743, 281.36517815307366, 38.01871088017476, 38.18492456334124, 38.172994177836685, 10685.685738785975, 10695.72469013699, 10713.335544125595, 243.67454643756764, 42.51299916816788, 46.546262857645615, 10681.916869191004, 10696.573565701805, 10716.174145847817, 0.999990222309693, 0.9999929984951746, 0.9999878495498948, 60.01120209978204, 60.009616287663945, 60.01180521219085, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2797, 9.059309, 5492.27, 600.8558, 9.145775, 5495.555, 594.3493, 9.241855, 5493.004, 607.2119, 9.043238, 5490.934, 796.051, 6.902836, 5494.923, 589.1577, 9.311141, 5485.797, 99.94296, 100.0, 99.95724, 99.92376, 99.99024, 99.82518
1933.95792, 282.0458374213568, 280.84077138287927, 281.44257796241027, 37.90570198324442, 38.1398861758864, 38.150304156770645, 10666.633091803393, 10692.116096918373, 10702.92889252673, 231.93972327533217, 46.46390587294445, 52.47932991113066, 10671.568677494353, 10690.876716214912, 10703.07850390828, 0.9999881020903114, 0.9999911252249485, 0.9999872670412819, 60.00608817381625, 60.01600136345223, 60.014271865998715, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 599.9709, 9.160321, 5495.902, 607.101, 9.044835, 5491.207, 588.0792, 9.325608, 5483.82, 600.862, 9.146569, 5495.549, 789.8135, 6.95178, 5490.851, 582.8156, 9.388417, 5471.805, 100.0, 99.92454, 99.78919, 100.0, 99.91715, 99.57589
1936.3424800000003, 282.055419015196, 280.96698754323927, 281.60644756878895, 37.99015688507071, 38.16228481772502, 38.13814081111499, 10677.033397695923, 10697.852226513853, 10719.082698171387, 236.889213657317, 45.910252293825124, 45.12220077260827, 10676.579017581073, 10691.745798057085, 10714.513523577125, 0.9999883413873558, 0.9999916357584601, 0.9999908207730615, 60.00612237469698, 60.00656404473708, 60.00380659298879, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.058416, 5492.483, 600.8363, 9.14688, 5495.784, 594.3493, 9.241302, 5492.996, 607.1924, 9.043606, 5490.935, 796.0319, 6.903018, 5495.084, 589.1974, 9.310957, 5485.925, 99.94686, 100.0, 99.95511, 99.91867, 99.99216, 99.8263
1938.7573200000002, 281.9157790821148, 280.9556881710405, 281.52192806888854, 37.980971265435734, 38.154053757451706, 38.11493799444752, 10670.267073066603, 10678.890769301013, 10700.73178012163, 238.51557041058823, 46.87141291779585, 51.865175946511044, 10675.31909731359, 10684.361722653639, 10700.045822026621, 0.9999905519059675, 0.9999912515421742, 0.9999922388448631, 60.00809599461054, 60.0054536550191, 60.00561216283592, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 600 800 600], 5500.0, [], 606.2599, 9.058595, 5492.432, 600.8363, 9.146696, 5495.681, 588.0598, 9.325424, 5483.938, 607.1924, 9.043238, 5491.104, 796.0701, 6.901375, 5495.351, 589.8138, 9.294843, 5489.525, 99.94591, 100.0, 99.79136, 99.92483, 100.0, 99.87607
