TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3457.3128400000005, 284.81647363996, 283.48863119460384, 283.9951622720496, 37.70065298989634, 37.81584948687543, 37.87304838565235, 10685.163627180264, 10696.371383492582, 10705.23485878146, 239.25293757740417, 37.23028952204277, 40.12188114316541, 10688.207931507563, 10694.294267296727, 10705.171480327976, 0.9999916039818085, 0.9999946291005261, 0.9999922823658863, 59.99402492578502, 59.99364529892535, 60.000275574688104, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2096, 9.09286, 5494.094, 600.4083, 9.153143, 5495.51, 588.3122, 9.321927, 5484.386, 785.649, 6.983232, 5486.028, 601.5078, 9.137631, 5495.49, 821.2511, 6.657914, 5469.44, 99.98036, 100.0, 99.79951, 99.83461, 100.0, 99.55159
3459.68796, 284.8577270949774, 283.60881997414003, 284.0914097606582, 37.70426542788975, 37.89289190526097, 37.91924467840285, 10696.086676334971, 10712.666138436434, 10714.443416578408, 237.7117807981731, 24.916656673181024, 53.459586366436724, 10698.163132195978, 10702.891664726318, 10712.984417377802, 0.9999930008726424, 0.9999947206412899, 0.9999920617878988, 59.99280054634549, 59.98731798023049, 60.00325152384647, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.96, 9.190304, 5495.4, 606.7313, 9.051466, 5491.747, 582.4886, 9.388745, 5473.781, 781.241, 7.013937, 5481.421, 598.6465, 9.180183, 5495.699, 822.7621, 6.650955, 5470.361, 100.0, 99.93345, 99.57919, 99.72795, 100.0, 99.5443
3462.0844800000004, 284.833716345013, 283.60687595603264, 284.038648346776, 37.69754199243975, 37.875765967708766, 37.890262092494304, 10691.076040796452, 10704.877170494543, 10720.474564918535, 241.61866734757905, 24.74326532800478, 53.33549552560362, 10703.26107873297, 10700.477276652658, 10718.926442975104, 0.9999923830039584, 0.999996896478757, 0.9999869031718612, 60.00648079028918, 59.996224710371756, 59.98802083569789, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.09286, 5494.261, 600.4083, 9.153143, 5495.793, 588.3122, 9.322295, 5484.38, 785.6296, 6.98268, 5486.146, 601.5078, 9.13617, 5495.403, 820.5751, 6.671464, 5473.333, 99.97816, 100.0, 99.7994, 99.82747, 99.99999, 99.59837
3464.50664, 284.70917732668784, 283.6251455725258, 283.97642707459414, 37.71719554446265, 37.8529648107704, 37.861343476029404, 10697.502788223215, 10703.100941450823, 10713.914867690162, 253.54677909734096, 27.36067175990138, 45.81252082271203, 10688.6477672551, 10702.724978990947, 10716.380639982413, 0.999988524442809, 0.9999973236536783, 0.9999877514067774, 60.00270660372092, 59.99269740982965, 60.00443949171724, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 608.8032, 9.005054, 5487.068, 594.3576, 9.243952, 5492.55, 594.5628, 9.23891, 5493.211, 791.96, 6.935244, 5492.596, 607.7452, 9.034082, 5490.381, 814.2927, 6.735923, 5485.587, 99.84832, 99.95362, 99.95689, 99.94583, 99.90652, 99.80669
3466.9073200000003, 284.7268021418086, 283.5628194161849, 283.98951147962146, 37.70273847886729, 37.878093727683655, 37.85306720577279, 10705.19520881792, 10698.427175259705, 10711.422666605311, 238.1660716106279, 25.151929451169963, 55.008111877359624, 10697.744260956097, 10700.768497945066, 10711.048297464931, 0.9999916905444158, 0.9999968300135175, 0.9999851364002558, 60.00277167658681, 59.99955945275125, 60.008498257859785, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.092682, 5494.208, 600.4083, 9.152774, 5495.85, 588.3316, 9.322295, 5484.444, 785.6296, 6.982864, 5486.146, 601.4696, 9.135805, 5495.512, 820.4558, 6.671281, 5473.274, 99.9793, 100.0, 99.79951, 99.83153, 100.0, 99.60044
3469.2488000000003, 284.60706738257164, 283.52133281866617, 283.8755706267373, 37.726009013108495, 37.910147219572806, 37.932950523775254, 10698.325875083925, 10709.67199220165, 10719.127853786882, 252.2437300353663, 32.55593860066165, 48.7932597784411, 10691.143110609562, 10706.143166168498, 10720.154978911194, 0.999989592930997, 0.9999967171292158, 0.9999862872567862, 60.01590740165655, 60.00268269754782, 60.01084485642668, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2885, 9.092147, 5494.272, 600.4083, 9.153143, 5495.508, 588.3122, 9.321927, 5484.267, 791.9212, 6.935795, 5492.536, 601.4886, 9.135988, 5495.402, 820.6348, 6.66945, 5473.562, 99.9771, 100.0, 99.79938, 99.94782, 100.0, 99.60253
3471.6182000000003, 284.87606241129356, 283.51490223535706, 283.9538039804564, 37.71097004108436, 37.88796675048696, 37.83720345336619, 10704.017285975937, 10716.83493900861, 10723.426192999264, 243.38602744310765, 35.2454506397803, 47.524477063139784, 10686.812612334777, 10714.828515135754, 10719.730269731876, 0.9999860225643159, 0.9999977786577772, 0.9999894584237181, 60.02038012693827, 60.005705617642086, 60.00207388246415, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.9403, 9.191375, 5495.337, 606.7119, 9.051282, 5491.656, 581.8674, 9.399606, 5469.649, 798.1545, 6.885417, 5495.354, 595.6518, 9.216343, 5494.526, 825.0285, 6.620008, 5464.523, 100.0, 99.93078, 99.53028, 100.0, 99.98208, 99.40473
3474.0241600000004, 284.61363628128294, 283.44106526219656, 283.9868707602287, 37.70856050343102, 37.902231108098945, 37.90340417918461, 10696.05818896136, 10710.920979862021, 10716.713461978661, 237.36126885933572, 38.04452898627255, 41.12532361380545, 10708.565229648113, 10700.457792363086, 10726.191132415162, 0.9999898837097719, 0.9999968339039258, 0.9999908456462636, 60.00292205270741, 60.02022041370423, 60.01527812052077, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.093218, 5494.198, 600.3888, 9.152959, 5495.568, 588.2928, 9.322111, 5484.328, 791.9018, 6.936163, 5492.594, 601.5078, 9.13544, 5495.357, 820.4558, 6.671464, 5473.562, 99.98015, 100.0, 99.8006, 99.94686, 99.99915, 99.59936
3476.4558, 284.69013424773675, 283.506054741675, 283.8750220315136, 37.665697977666625, 37.862468555209276, 37.87693635389112, 10695.923870308046, 10701.597594077197, 10720.927201750605, 240.37038764524004, 31.121848847330966, 45.430637310790644, 10685.398518048918, 10699.523703103298, 10725.074958257579, 0.9999888852027102, 0.9999949295275081, 0.9999891138194354, 60.01290884937681, 60.000555024221455, 60.011241120924126, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 606.7134, 9.041105, 5490.558, 596.4393, 9.211902, 5493.705, 592.3887, 9.254556, 5493.122, 785.6879, 6.983048, 5486.199, 607.7261, 9.0339, 5490.279, 813.9745, 6.739036, 5485.187, 99.91182, 99.975, 99.95028, 99.83559, 99.9086, 99.81399
3478.82016, 284.940412315284, 283.52059118357846, 283.8229326990724, 37.7070128330556, 37.88498223431573, 37.91507643177674, 10701.520875631837, 10711.841237130498, 10716.904364198464, 239.11349019695353, 31.956995376283885, 42.692751282786276, 10712.099569032187, 10702.729109840564, 10714.273704709918, 0.9999894002885132, 0.9999962262042722, 0.9999915413412473, 60.00270646106187, 60.02262731982277, 60.01449726828368, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.3673, 9.092147, 5494.209, 600.4083, 9.153511, 5495.629, 588.3122, 9.322111, 5484.275, 791.9018, 6.935795, 5492.478, 601.5078, 9.135623, 5495.456, 820.5353, 6.670366, 5473.041, 99.97826, 100.0, 99.80046, 99.94474, 100.0, 99.60252
3481.21588, 284.8182986173326, 283.44117421310136, 283.773531091397, 37.708457870144926, 37.86862270193469, 37.900173947659255, 10695.242572826948, 10701.489226749005, 10716.964375154192, 239.77982822087233, 25.708235621121275, 43.3676699261099, 10687.564614588398, 10713.076171573884, 10725.374412936537, 0.9999882617234158, 0.9999975748120662, 0.9999939216557501, 60.01651321305151, 60.0128220594724, 60.00956297306654, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092682, 5494.261, 600.4277, 9.15259, 5495.799, 588.3122, 9.322111, 5484.328, 785.6102, 6.983048, 5486.034, 601.4886, 9.135623, 5495.455, 820.5751, 6.670915, 5473.274, 99.98016, 100.0, 99.79857, 99.8295, 100.0, 99.6036
3483.6468800000002, 284.51790343126544, 283.5758410954607, 284.0319909937994, 37.724207096833545, 37.876538704402044, 37.867750874386196, 10694.406917342003, 10700.84035020036, 10721.176624587235, 245.00177614746394, 27.516196047403355, 44.65070326605655, 10695.572941525854, 10702.951974675125, 10731.486620128819, 0.9999884144750342, 0.9999974638050159, 0.9999938419173361, 60.01684723791018, 60.0180980969208, 60.01087444600469, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.9206, 9.19066, 5495.453, 606.7508, 9.050729, 5491.599, 581.9063, 9.399422, 5469.71, 779.2991, 7.026808, 5476.077, 595.3085, 9.228031, 5493.597, 826.7582, 6.60316, 5459.139, 100.0, 99.93388, 99.53246, 99.65334, 99.97134, 99.34009
3486.0264, 284.5246084151403, 283.52390524450436, 283.9401601716729, 37.711737799702384, 37.9185631206733, 37.87615971940815, 10689.554773681131, 10697.534206585411, 10724.178887346612, 243.16941765586375, 25.918007117343222, 46.740420854527656, 10698.460339119445, 10711.46434357942, 10718.673115265978, 0.9999929156028973, 0.9999956534095656, 0.9999922279827789, 60.017599966294426, 60.004773513267466, 60.01515983978782, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2096, 9.09304, 5494.267, 600.4277, 9.152959, 5495.68, 588.3122, 9.322479, 5484.328, 785.6102, 6.982864, 5485.975, 601.4886, 9.13617, 5495.346, 820.5552, 6.670915, 5473.503, 99.9793, 100.0, 99.7994, 99.83153, 99.99895, 99.60043
3488.4306800000004, 284.7109102658886, 283.58322787981166, 284.0425760124412, 37.68094411866764, 37.852181200013966, 37.84439299728812, 10692.348359715465, 10700.993304800179, 10719.024210089749, 250.65581272001737, 30.104016555722183, 51.67462834687831, 10703.353629805313, 10704.891825039742, 10717.664169912572, 0.999987732180249, 0.9999976261441894, 0.9999910706682644, 60.019176195045965, 60.02000409261779, 60.0173501212149, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.3279, 9.085186, 5493.401, 598.8129, 9.177273, 5495.168, 590.4281, 9.298182, 5487.353, 789.688, 6.94793, 5491.734, 607.0966, 9.036091, 5490.471, 813.8155, 6.74105, 5486.037, 99.96356, 99.99929, 99.8535, 99.92391, 99.91098, 99.82744
3490.8203200000003, 284.7721593413232, 283.5625054605579, 284.0455860918892, 37.65720383363036, 37.853536652526245, 37.87309492021698, 10691.394883419342, 10716.22389588642, 10716.920228390432, 251.70257670666615, 27.45780203939671, 46.3968479845239, 10692.695390486359, 10711.627033137764, 10727.278136545856, 0.9999914655262357, 0.9999956218097935, 0.9999910598259326, 60.01894052140684, 60.00947849140405, 60.023622602039524, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 605.9248, 9.064663, 5493.668, 599.883, 9.156274, 5495.672, 589.2051, 9.310699, 5484.58, 785.6296, 6.983048, 5486.199, 601.4886, 9.13544, 5495.463, 820.595, 6.669633, 5473.219, 99.96186, 100.0, 99.80672, 99.83249, 100.0, 99.59842
3493.33568, 284.9862171968771, 283.51731599170483, 284.00807981137734, 37.68829958664139, 37.87949344904298, 37.88298563510534, 10694.585139623792, 10707.140451726447, 10719.192071384246, 242.68705398929342, 34.39881469901184, 45.10202314501953, 10697.488908214142, 10701.104370156174, 10718.233433214804, 0.9999905113345018, 0.9999949156523319, 0.9999894792811891, 60.01670921254795, 60.01240698477598, 60.01917226211445, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092682, 5494.319, 600.4277, 9.152774, 5495.681, 588.3122, 9.322295, 5484.386, 791.9212, 6.935611, 5492.419, 601.5078, 9.135988, 5495.505, 820.5353, 6.671098, 5473.388, 99.97921, 100.0, 99.79951, 99.94985, 100.0, 99.59937
3495.7070400000002, 284.90273427724014, 283.5035433976687, 283.9244615280488, 37.65908880410501, 37.84364548284035, 37.859935188793415, 10687.768355866518, 10698.971926569771, 10714.21386386091, 254.2990841553201, 24.491237586341413, 51.37788214016109, 10694.455440946547, 10706.920613634096, 10713.722795539432, 0.999992331614345, 0.9999950751065962, 0.9999891658478091, 60.01335778552751, 60.0071173543893, 60.02094898081625, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.9009, 9.190125, 5495.348, 606.7508, 9.051466, 5491.598, 581.9063, 9.399606, 5469.657, 798.174, 6.885417, 5495.697, 595.3085, 9.228396, 5493.715, 826.8973, 6.598217, 5456.558, 99.99973, 99.93484, 99.53135, 100.0, 99.96921, 99.28481
3498.08336, 284.7988031909842, 283.79553283120316, 284.1461973485613, 37.683975074751025, 37.85006379180944, 37.86289255074929, 10679.482672808897, 10709.206612638398, 10722.917063278564, 239.58196787706686, 31.927417232083826, 52.162658731804186, 10704.618481591664, 10709.795614957078, 10717.269275616876, 0.9999903780814692, 0.9999962274555, 0.9999906898949026, 60.01969093889305, 60.00755528706604, 60.01855192786931, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.092147, 5494.151, 600.4083, 9.152959, 5495.679, 588.2928, 9.322111, 5484.387, 791.9018, 6.935979, 5492.594, 601.5078, 9.13617, 5495.613, 820.7143, 6.66945, 5473.221, 99.97731, 100.0, 99.79842, 99.94878, 99.99882, 99.59633
3500.4774, 284.72601726101396, 283.57162386118625, 283.9230595274739, 37.69905302285814, 37.85430334342415, 37.828126795229814, 10692.020821730091, 10695.072820488265, 10718.682578689344, 236.144594368478, 43.98042439564051, 45.42205702096726, 10680.920301089547, 10700.54602349838, 10717.99463379955, 0.99998971073398, 0.9999922195743476, 0.9999926440197371, 60.00884375620688, 60.000319086414905, 60.017904769627144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2096, 9.09304, 5494.069, 600.3499, 9.162905, 5495.559, 589.7487, 9.303703, 5488.092, 788.8143, 6.96411, 5488.546, 606.1429, 9.061294, 5491.22, 813.6763, 6.743797, 5486.263, 99.98026, 100.0, 99.85819, 99.88652, 99.93372, 99.83568
3502.8711200000002, 284.6233719287895, 283.46090154135317, 284.0294872589763, 37.70955421611716, 37.86738577667437, 37.852760900505444, 10696.001862365338, 10712.3368418994, 10721.610949942882, 242.08281094446556, 37.675068260124135, 40.673464317245816, 10691.744132201418, 10716.353082577147, 10721.564507015759, 0.999991127616911, 0.9999926106820296, 0.999992085482525, 60.0066572323328, 60.00260419871013, 60.0085672955277, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 607.3443, 9.040927, 5492.269, 598.1709, 9.177088, 5495.624, 589.8845, 9.301863, 5486.814, 791.863, 6.935611, 5492.536, 601.5268, 9.135805, 5495.513, 823.279, 6.63539, 5471.386, 99.92913, 100.0, 99.85608, 99.94782, 100.0, 99.53905
3505.26348, 284.75826615609276, 283.55427275870505, 283.9944955483779, 37.72420633620659, 37.88664193430251, 37.89272941442949, 10690.577560027328, 10708.812380577085, 10720.77274236557, 248.32501929785485, 26.214149242013605, 45.936892937074845, 10691.006187459745, 10712.65535934703, 10720.25579124932, 0.9999897677201536, 0.9999964429903937, 0.9999919098362838, 60.00577262032182, 60.00497527596292, 60.00386993986568, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2687, 9.09286, 5494.267, 600.4277, 9.152774, 5495.74, 588.3122, 9.322111, 5484.386, 785.6102, 6.983048, 5485.981, 601.5268, 9.135805, 5495.51, 820.5552, 6.670183, 5473.101, 99.9793, 100.0, 99.79951, 99.83046, 100.0, 99.60052
3507.6340000000005, 284.6190390735392, 283.58694582886807, 283.8354769509766, 37.667739753042895, 37.840812449786824, 37.820814547341776, 10678.94270576888, 10689.755152251173, 10707.117488666874, 247.60569916324312, 22.149824341703606, 39.94117854724618, 10682.397971441207, 10704.707383458157, 10718.325731376244, 0.999988162946497, 0.999998698990411, 0.9999923282700023, 59.9970615517628, 60.01319695957845, 59.99777450426204, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.9009, 9.19084, 5495.395, 606.7508, 9.051098, 5491.777, 581.9257, 9.399054, 5469.769, 779.2991, 7.026991, 5476.136, 595.2703, 9.228945, 5493.721, 826.957, 6.598033, 5456.332, 99.99983, 99.93375, 99.53352, 99.65141, 99.96697, 99.28901
3509.9834800000003, 284.7569318158731, 283.4854668381392, 284.0697793499989, 37.715672936996945, 37.899805352445135, 37.88249471487478, 10693.269327781765, 10707.487883177946, 10725.75717985137, 240.59894303780675, 33.42704795822442, 40.150194277669925, 10694.730611800274, 10703.313087308807, 10709.38627231463, 0.9999933520183226, 0.9999975748259969, 0.9999895893541898, 60.00446381908602, 60.00192234888886, 59.99411416172874, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092147, 5494.272, 600.4083, 9.152774, 5495.733, 588.3122, 9.321927, 5484.446, 785.649, 6.982864, 5486.204, 601.4886, 9.13617, 5495.346, 820.595, 6.670183, 5473.271, 99.97941, 100.0, 99.8006, 99.82843, 99.99882, 99.60251
3512.4233600000002, 284.65044658983675, 283.5400414673707, 283.9967987071526, 37.703257511588205, 37.900167026907006, 37.83755994150236, 10694.603717399354, 10701.065655168792, 10713.459786636453, 246.45951726204385, 30.767383051739216, 47.98091722538902, 10691.15089294065, 10704.961457623025, 10718.994484675639, 0.9999902342323027, 0.9999970864633286, 0.9999908197514527, 59.99771868464703, 59.99235007174987, 59.99374319530375, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092682, 5494.267, 600.4277, 9.153143, 5495.733, 588.3122, 9.322111, 5484.444, 785.7461, 6.978452, 5487.456, 603.2245, 9.103663, 5494.286, 818.0303, 6.701679, 5480.463, 99.97835, 100.0, 99.80057, 99.85537, 99.97965, 99.70942
3514.78544, 284.5668477975277, 283.39502351730175, 283.8874840189694, 37.712540011914975, 37.8936673688082, 37.89754686004998, 10706.515122259036, 10708.93942493127, 10718.2253026199, 244.84229413197409, 30.12836916894753, 40.286968741148485, 10684.54997032289, 10704.242110376885, 10711.6532358446, 0.999985747206945, 0.9999974630924803, 0.9999865544763755, 60.0043117799572, 59.99612729304695, 59.985926015837556, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.3409, 8.994168, 5487.66, 595.7195, 9.222769, 5494.863, 591.8452, 9.276093, 5489.289, 787.8045, 6.971649, 5487.573, 602.0037, 9.127953, 5495.306, 822.0861, 6.66066, 5472.188, 99.84085, 99.98227, 99.88872, 99.8575, 99.9978, 99.57754
3517.1580000000004, 284.62424241469006, 283.45619840676363, 283.8340633032576, 37.742074497814144, 37.89208234928951, 37.91072652231606, 10691.59727991623, 10706.58078474951, 10722.526285743854, 241.75996059601766, 26.403995957538143, 44.69317564949324, 10698.324445647462, 10712.195049280075, 10726.27544556486, 0.9999925065583266, 0.9999931785140601, 0.9999901808020762, 59.98900307404011, 59.98424440716087, 59.99954041077398, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2096, 9.093218, 5494.319, 600.4083, 9.153327, 5495.739, 588.2928, 9.322295, 5484.446, 791.9018, 6.935795, 5492.366, 601.5078, 9.135805, 5495.502, 820.6348, 6.669084, 5472.985, 99.97826, 100.0, 99.8006, 99.94472, 100.0, 99.59523
3519.5364400000003, 284.82332142129604, 283.49718623303966, 284.03121448625325, 37.669511838500874, 37.87173615068661, 37.86313706470617, 10683.06493822925, 10697.515448677246, 10703.289463671677, 238.20206125310688, 33.11870800740235, 43.72591617179205, 10684.737214221817, 10699.142135303555, 10710.29194958386, 0.9999925094206454, 0.999992913846527, 0.9999926689436708, 59.985325466033736, 59.99538809434731, 59.99386215628178, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 597.9995, 9.190482, 5495.4, 606.7119, 9.051282, 5491.72, 581.9063, 9.399238, 5469.531, 798.1545, 6.885049, 5495.527, 595.2703, 9.228762, 5493.721, 826.9172, 6.597667, 5456.16, 99.99984, 99.93266, 99.53339, 100.0, 99.96831, 99.28587
3521.9278000000004, 284.66321241746687, 283.315807757454, 283.8225566843857, 37.71617129042476, 37.89788028234272, 37.894280142080426, 10703.441316193937, 10709.086214950807, 10723.377320155596, 241.60161250862757, 36.70582549300684, 47.2444718146553, 10695.93451518676, 10699.412542234739, 10725.45555108192, 0.9999897478922994, 0.9999958164380157, 0.9999910860710316, 59.98811673628485, 59.98701800407343, 59.98154890534279, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.092682, 5494.157, 600.4472, 9.152406, 5495.621, 588.3122, 9.322111, 5484.446, 791.9018, 6.935979, 5492.483, 601.5078, 9.135988, 5495.403, 820.5155, 6.668534, 5473.332, 99.97731, 100.0, 99.79738, 99.94686, 100.0, 99.59314
3524.3566, 284.6031854622981, 283.44503976662577, 283.7501851808053, 37.67945484387733, 37.917220422222556, 37.86158698089168, 10685.09551846946, 10704.929637217065, 10723.328782806304, 232.89865422784987, 38.7324846837314, 44.17971144468993, 10682.9517341992, 10702.504105852859, 10721.33338948388, 0.9999901066505003, 0.9999925389982149, 0.9999922307906741, 59.97781098361821, 59.9719867822002, 59.984203385052325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.09286, 5494.33, 600.4277, 9.153143, 5495.733, 588.2928, 9.322663, 5484.446, 791.9018, 6.935611, 5492.594, 601.5078, 9.136719, 5495.489, 820.3564, 6.67238, 5475.904, 99.97826, 100.0, 99.80153, 99.94686, 100.0, 99.62324
3526.7440400000005, 284.5543669433397, 283.3818226608393, 284.0704429069923, 37.722647178686735, 37.894089774373796, 37.895386496970126, 10698.255082286076, 10708.106285141585, 10721.527231344804, 238.92316422882323, 35.49904817905281, 39.238102437928774, 10708.035650088075, 10703.480765574273, 10717.801622380728, 0.99999080072061, 0.9999930048032637, 0.999989096112441, 59.97894249669446, 59.96535907751754, 59.98094052633892, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.5578, 8.984352, 5485.655, 594.0658, 9.245425, 5492.793, 594.0581, 9.245721, 5491.518, 787.2413, 6.968339, 5489.505, 604.7314, 9.095263, 5494.305, 819.2629, 6.685198, 5474.93, 99.8206, 99.94801, 99.94211, 99.89266, 99.97799, 99.62744
3529.1849600000005, 284.64501760728353, 283.3398621800333, 283.92392413687986, 37.726995133729396, 37.862953560951034, 37.87250181509882, 10694.069718032733, 10695.600382588964, 10713.020697551101, 238.5430698045766, 25.872025824039156, 43.556946536541375, 10697.136945729995, 10699.957261340765, 10723.208105971727, 0.9999921865305987, 0.9999947971949471, 0.999991486716847, 59.97340419906904, 59.96295580373115, 59.98057244945015, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.09304, 5494.267, 600.4472, 9.152959, 5495.635, 588.3122, 9.322111, 5484.441, 786.1345, 6.981577, 5486.263, 601.5268, 9.13617, 5495.397, 820.5353, 6.66945, 5473.391, 99.97815, 100.0, 99.80061, 99.82953, 100.0, 99.59943
3531.55796, 284.4521872639358, 283.3511740710166, 283.8194613091279, 37.66109478494927, 37.83982682176024, 37.82887326916212, 10675.721072493689, 10685.565968642652, 10709.951082577918, 237.80637627649685, 37.60799210870255, 36.16601740947317, 10683.375640582173, 10687.501182903789, 10703.597847233492, 0.9999929592908482, 0.9999947546802453, 0.9999945753445441, 59.97161547399121, 59.969691047472416, 59.98419609143826, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 599.0444, 9.173885, 5495.647, 606.5562, 9.05165, 5491.709, 581.9257, 9.399238, 5469.599, 779.3185, 7.026991, 5476.189, 595.2894, 9.228031, 5493.656, 826.9769, 6.59785, 5456.213, 100.0, 99.93482, 99.53043, 99.65035, 99.96831, 99.28798
3533.9204000000004, 284.7984338580525, 283.4727033878352, 283.9433284852367, 37.716177394515235, 37.87528773265783, 37.88988715294016, 10704.571898214066, 10707.090710194067, 10723.39854191247, 234.56267153644194, 32.690938029324116, 43.54958146467925, 10691.649023414537, 10709.667433909584, 10724.942844045867, 0.9999928776778175, 0.9999965319503745, 0.999992091777237, 59.97819196963666, 59.97207204321705, 59.98395521166139, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2687, 9.092504, 5494.376, 600.4277, 9.152959, 5495.746, 588.2928, 9.322111, 5484.328, 785.6296, 6.982864, 5486.151, 601.4886, 9.135805, 5495.612, 820.754, 6.669084, 5473.444, 99.97826, 100.0, 99.79855, 99.83163, 100.0, 99.59318
3536.3230000000003, 284.64426182541996, 283.10680865904635, 283.8808311710093, 37.71086745362329, 37.89610193109032, 37.91443348122783, 10700.588023868771, 10703.100750042873, 10725.384444751382, 244.90991264646914, 36.51351963398474, 41.014687889883135, 10696.353804808588, 10708.701243087695, 10719.584215078652, 0.9999900461225774, 0.9999952200004804, 0.9999931007561979, 59.97418187490736, 59.98662820266534, 59.991526854318224, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092504, 5494.319, 600.4277, 9.152959, 5495.686, 588.3122, 9.322111, 5484.386, 785.649, 6.983048, 5486.262, 601.5078, 9.135988, 5495.453, 820.595, 6.67, 5473.618, 99.9793, 100.0, 99.79951, 99.82949, 100.0, 99.60145
3538.69828, 284.7146566798266, 283.44385427861795, 283.9258791531112, 37.68369502801019, 37.87411575890389, 37.88767912635956, 10693.60136234973, 10694.266634044352, 10724.404800317061, 236.5796513596464, 28.171389870272833, 55.995386551250704, 10707.408160245774, 10698.666349570014, 10727.263488176695, 0.9999934129273516, 0.9999947385928858, 0.9999899704224811, 59.995648464847974, 59.99926189902161, 59.99743409360023, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.5775, 8.984709, 5485.655, 594.0658, 9.245241, 5492.711, 594.5434, 9.238726, 5493.147, 791.96, 6.935428, 5492.312, 607.1539, 9.050336, 5492.38, 816.579, 6.713033, 5480.69, 99.8226, 99.95017, 99.95893, 99.94374, 99.93096, 99.73226
3541.1836000000003, 284.57592687887336, 283.3874304917853, 283.8303733062527, 37.75692343878695, 37.88375130004629, 37.89214568453956, 10703.04428056235, 10710.089260701765, 10718.599498030952, 242.89242998409577, 25.668134389300576, 41.06594121352282, 10705.599623534728, 10708.355371677511, 10723.974466076523, 0.9999895824100643, 0.9999963272269269, 0.9999911103728699, 60.00000757861586, 60.00400609656301, 59.99710207147032, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092325, 5494.157, 600.3888, 9.152774, 5495.731, 588.3122, 9.322295, 5484.329, 789.6686, 6.948298, 5491.621, 601.4886, 9.135988, 5495.387, 820.6149, 6.669633, 5473.275, 99.97731, 100.0, 99.79951, 99.92281, 100.0, 99.5963
3543.62456, 284.392404706953, 283.37507681178806, 283.92781128203234, 37.69770889398123, 37.889184163905945, 37.87967746348225, 10691.40121058131, 10701.09821016324, 10716.70048667689, 243.98010668526285, 29.88471013659955, 36.170790306902745, 10678.44811848366, 10690.575445561497, 10714.892553714904, 0.9999905477976211, 0.9999964087432026, 0.999993575377834, 60.009846901875285, 60.007555066032545, 60.00042712975444, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 601.1144, 9.148542, 5495.699, 605.1165, 9.078543, 5492.541, 582.4886, 9.396845, 5469.776, 798.174, 6.884865, 5495.417, 595.3466, 9.228762, 5493.772, 826.957, 6.597667, 5456.157, 100.0, 99.96025, 99.53366, 100.0, 99.96941, 99.28274
3545.9851200000003, 284.5751408844798, 283.38469497728056, 283.9615572676165, 37.738335675535055, 37.899704254391146, 37.906716178868045, 10702.404669695254, 10711.286809179048, 10727.425630815149, 245.4484553092816, 27.006911492346717, 36.63809426703392, 10708.472088563622, 10695.755116017574, 10725.259035594032, 0.9999865989570849, 0.9999959765724195, 0.9999911874055595, 60.0223321987278, 60.02550354956981, 60.01730738343024, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.09286, 5494.209, 600.4277, 9.152959, 5495.733, 588.2734, 9.322111, 5484.446, 791.9018, 6.935795, 5492.478, 601.5268, 9.135623, 5495.463, 820.4558, 6.670549, 5473.329, 99.97921, 100.0, 99.8006, 99.94676, 100.0, 99.5983
3548.38416, 284.6491450006103, 283.53891164047093, 283.73933053648153, 37.72238435807237, 37.89407028211414, 37.913641758340454, 10697.124017417373, 10711.271878311207, 10729.25570969448, 243.3437970611858, 29.813312075050817, 38.40711287585009, 10693.60924384812, 10709.768722133851, 10718.560504324525, 0.9999907712729639, 0.9999969404582132, 0.9999888940883233, 60.026373870039116, 60.02049810437004, 60.01181336866939, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2293, 9.092682, 5494.371, 600.4083, 9.152222, 5495.621, 588.2928, 9.322111, 5484.326, 791.9212, 6.935611, 5492.648, 601.4886, 9.136353, 5495.291, 820.6348, 6.67, 5473.103, 99.9793, 100.0, 99.79953, 99.94686, 99.99794, 99.59418
3550.7333200000003, 284.6323109530918, 283.4741241362824, 284.0490082976957, 37.70186773458457, 37.89186719328065, 37.893793181567474, 10696.505165952594, 10700.839913852053, 10704.19897480367, 239.3157565586307, 25.601603751894345, 56.29560875552954, 10691.898209693234, 10698.800110875674, 10719.7510613066, 0.9999893619437789, 0.9999960267889344, 0.999990254171558, 60.01492232037638, 60.024332361996706, 60.032062957161095, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.5775, 8.984174, 5485.828, 594.0852, 9.245609, 5492.779, 594.6016, 9.23891, 5493.087, 785.649, 6.98268, 5485.924, 607.707, 9.034266, 5490.411, 814.4915, 6.730246, 5483.594, 99.82575, 99.95113, 99.95785, 99.83049, 99.90857, 99.78509
3553.09756, 284.6914730025098, 283.4383801170068, 283.94558304582114, 37.72733626482597, 37.897761632151195, 37.88577603474946, 10684.70717831948, 10712.290526019926, 10715.855817256699, 251.59657001738015, 30.25124663047336, 43.88351579569189, 10693.195881160536, 10715.70061358985, 10711.430077119421, 0.9999896374293219, 0.9999965949871901, 0.9999904968131467, 60.03810321013088, 60.031718574851816, 60.033144180609, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.2096, 9.092325, 5494.267, 600.4083, 9.152959, 5495.733, 588.2928, 9.322663, 5484.44, 790.9308, 6.948482, 5490.879, 601.5078, 9.135805, 5495.339, 820.7342, 6.668168, 5473.217, 99.9793, 100.0, 99.80049, 99.91766, 100.0, 99.59627
3555.5263200000004, 284.69590472807255, 283.36587590789634, 283.7872167476062, 37.662669412727716, 37.82968953905143, 37.80953845212358, 10681.593809328533, 10689.166044020629, 10709.97658397047, 240.2908171210388, 23.41452635848964, 51.08660947824228, 10683.45980877771, 10688.943292718286, 10713.018970243296, 0.9999932428790083, 0.9999948555886539, 0.9999939015098592, 60.039124175300806, 60.029342200733495, 60.02863356709931, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.0913, 9.100713, 5494.89, 602.0425, 9.127724, 5494.899, 585.614, 9.36003, 5476.33, 781.4935, 7.011915, 5478.125, 595.8235, 9.220544, 5493.733, 826.8576, 6.597667, 5456.04, 99.98259, 99.99726, 99.68338, 99.70213, 99.97036, 99.28473
3557.9937200000004, 284.70543247990094, 283.5013148022494, 283.93736492752464, 37.69615620350803, 37.88036123510252, 37.89084865636788, 10702.67135757522, 10697.720985105887, 10721.254378625425, 250.46782260637792, 22.32281918712897, 46.660972749553366, 10708.68190901377, 10703.997038757754, 10716.548946684881, 0.9999934788837433, 0.9999952048707609, 0.9999917631688799, 60.01396847213737, 60.02678591428766, 60.017016002600165, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 603.1253, 9.110707, 5494.401, 600.4472, 9.152406, 5495.679, 588.2928, 9.322111, 5484.269, 785.649, 6.983048, 5486.146, 601.5078, 9.13617, 5495.348, 820.6746, 6.668717, 5473.276, 99.99198, 100.0, 99.79738, 99.83258, 100.0, 99.59734
3560.5668800000003, 284.727055352808, 283.4748269414739, 283.9917697977406, 37.69323709783255, 37.902805793495126, 37.86686769281169, 10690.549810735178, 10704.986902446612, 10719.9940348577, 243.76996497750588, 28.214368232215747, 45.572753963242576, 10709.043797425864, 10712.095837726665, 10727.886368456766, 0.9999911753452689, 0.999996389325471, 0.9999965630175478, 60.0167838719856, 60.02288867539437, 60.017953116379644, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092504, 5494.157, 600.4277, 9.152406, 5495.733, 588.3122, 9.322295, 5484.321, 785.6296, 6.983048, 5486.146, 601.4886, 9.135988, 5495.395, 820.6746, 6.6689, 5472.931, 99.9793, 100.0, 99.79833, 99.83258, 100.0, 99.59937
3562.9389600000004, 284.8222976177178, 283.4184697627635, 283.9464937469686, 37.67071694424928, 37.876303412091985, 37.87568315498314, 10696.050124757052, 10703.556574202634, 10718.83295143385, 242.53106512478075, 25.796986234447104, 51.02957922977066, 10699.908617348712, 10703.20108556124, 10725.784037950507, 0.9999895157664214, 0.9999931695051794, 0.9999904768241973, 60.00789615270051, 60.0164099519459, 60.012454234273804, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.5578, 8.984352, 5485.597, 594.0852, 9.245609, 5492.651, 594.5628, 9.23891, 5493.139, 791.96, 6.93506, 5492.649, 607.7261, 9.034448, 5490.395, 814.5114, 6.727316, 5483.483, 99.82155, 99.95102, 99.96, 99.94988, 99.90852, 99.78307
3565.3188400000004, 284.6333421997439, 283.41978976090746, 283.76000777211686, 37.68738696925925, 37.90000021413244, 37.88561167634888, 10683.531082309639, 10712.298241688446, 10719.427498472087, 232.67687966382323, 34.32206805714213, 41.968526854404445, 10690.88081522202, 10713.638643467395, 10720.244468776407, 0.9999914730211525, 0.9999936951997028, 0.9999937505007975, 60.009462175104595, 60.00402936181363, 60.009082179357534, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.092504, 5494.319, 600.4277, 9.153143, 5495.85, 588.3122, 9.322295, 5484.44, 785.6296, 6.983048, 5486.146, 601.5268, 9.13617, 5495.413, 820.5552, 6.670366, 5473.16, 99.9791, 100.0, 99.80057, 99.82949, 100.0, 99.60149
3567.7165600000003, 284.626050418177, 283.5909179230825, 283.90948698626494, 37.66012792533788, 37.82422942434521, 37.82376634987504, 10689.844240675597, 10693.35066940614, 10697.626647646366, 245.84173741733161, 25.142117925045568, 42.60700589537373, 10681.13055232472, 10688.244457513161, 10706.179375106074, 0.9999925206570532, 0.9999950172929034, 0.9999937962616324, 60.00380176407738, 59.99577925282595, 59.991636597913434, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.0519, 9.101962, 5495.051, 602.1204, 9.126802, 5495.14, 585.5751, 9.360582, 5476.269, 781.4546, 7.016511, 5478.237, 595.8044, 9.224196, 5493.624, 826.8973, 6.59785, 5456.216, 99.9863, 99.99731, 99.65179, 99.68761, 99.9676, 99.28054
3570.1412000000005, 284.6856033040082, 283.4787646835343, 283.8623332129169, 37.70904257635457, 37.89113173637541, 37.88382784253148, 10697.303428831145, 10707.82890515378, 10720.519488009997, 240.52549609160104, 35.59009055140814, 39.22156808484124, 10701.16811681009, 10704.670852161777, 10721.066907714168, 0.9999893733543684, 0.9999967102679153, 0.9999925045956478, 59.995400554625846, 59.99060468936042, 59.98271359806971, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 602.593, 9.119631, 5494.912, 600.8558, 9.150932, 5495.68, 588.254, 9.322295, 5484.326, 785.649, 6.982864, 5486.146, 601.5078, 9.135988, 5495.331, 820.6746, 6.669084, 5473.1, 99.99464, 100.0, 99.79842, 99.83153, 100.0, 99.59413
3572.5122400000005, 284.4557755243851, 283.35972058170216, 283.8634157613938, 37.756848068695135, 37.893004741364145, 37.877810868153524, 10694.893326137797, 10715.02001242035, 10721.881598700713, 242.8700405263312, 32.150008266246004, 36.53245133205837, 10687.83659361831, 10704.439911214336, 10724.094975197395, 0.9999914152244316, 0.9999963531374513, 0.9999927300221605, 59.97784773049488, 59.98446257052042, 59.99716834076946, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 604.249, 9.09286, 5494.267, 600.4472, 9.15259, 5495.778, 588.2928, 9.322295, 5484.504, 785.649, 6.98268, 5486.093, 601.5268, 9.13617, 5495.403, 820.6547, 6.670183, 5473.333, 99.97921, 100.0, 99.80166, 99.82854, 99.99999, 99.59942
3574.85168, 284.6655141294727, 283.43666986892754, 283.9064908506876, 37.70446843763634, 37.849528833798956, 37.89295911457314, 10690.09091245084, 10711.755006731517, 10716.365916279288, 241.09703641742544, 29.58478574779565, 45.27665589508388, 10690.60192771925, 10697.479640560787, 10715.503584330243, 0.9999857038084389, 0.9999967991607956, 0.9999867933654916, 59.97730390865684, 59.98195307949846, 59.984216470133866, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 600 800], 5500.0, [], 610.5381, 8.984174, 5485.712, 594.0658, 9.245793, 5492.717, 594.5628, 9.238542, 5493.278, 791.9406, 6.935611, 5492.76, 607.707, 9.034448, 5490.213, 814.2131, 6.737388, 5485.468, 99.82164, 99.95111, 99.96132, 99.94678, 99.90554, 99.81081
