TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4654.318, 283.5140614365293, 282.6212098083878, 282.8880569164456, 37.83675733985003, 38.025744123861806, 38.01603802369584, 10683.976314094603, 10707.454718452755, 10711.885055203304, 244.29503222962148, 31.502630878015225, 43.60794927690358, 10701.04718903958, 10726.226390056661, 10733.498554020756, 0.9999928505155382, 0.9999965222094351, 0.9999923949706196, 59.9448679755817, 59.95013551369087, 59.94774118364371, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.7344, 9.163891, 5495.903, 594.6105, 9.237873, 5493.19, 600.9299, 9.145033, 5495.718, 779.571, 7.025153, 5476.754, 793.1135, 6.926029, 5493.255, 820.5552, 6.671098, 5473.505, 100.0, 99.95858, 100.0, 99.65862, 99.9609, 99.60141
4656.71504, 283.8004275793056, 282.8170455651622, 283.2414872236201, 37.85478348136844, 38.00061382955514, 38.048132545183854, 10708.624293593897, 10720.985067279424, 10739.394666205204, 242.85579557795063, 27.211081841237842, 41.14685439095683, 10687.435749457289, 10715.67010629503, 10725.880686801445, 0.9999902377729168, 0.9999967625558026, 0.9999920532530124, 59.9461394375289, 59.94912082094184, 59.948576982996926, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.062699, 5492.444, 600.9919, 9.144301, 5495.757, 594.6987, 9.237253, 5493.283, 785.9403, 6.980658, 5486.489, 799.37, 6.875259, 5495.772, 814.3722, 6.73519, 5485.015, 99.94793, 100.0, 99.96149, 99.84077, 100.0, 99.81815
4659.14652, 283.85681019989863, 282.6859402475418, 282.9254104857683, 37.80130111452753, 37.993205188502955, 37.99544908692003, 10689.798153463997, 10700.151761447378, 10707.315015437054, 248.43483452984742, 27.82878343988432, 41.64448829256753, 10692.11774016172, 10709.612961215415, 10723.21246016458, 0.9999919322313809, 0.9999971063988458, 0.9999898325784823, 59.948832080356915, 59.93974572666108, 59.95571697069933, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063235, 5492.664, 601.0308, 9.143564, 5495.542, 594.6793, 9.237069, 5493.231, 785.9597, 6.978635, 5487.349, 791.9118, 6.940092, 5491.451, 822.8416, 6.639785, 5464.865, 99.94909, 100.0, 99.96047, 99.85343, 99.93642, 99.44428
4661.569200000001, 284.12441359500144, 282.85800977169987, 282.98936126142723, 37.813448966449144, 38.00646402813221, 37.996229060624195, 10709.524186756687, 10710.954608573295, 10722.403952337632, 235.17972687633755, 37.115591325788955, 44.62476606717837, 10704.38250233514, 10712.035084811003, 10714.21583804665, 0.9999926654878103, 0.9999954688394791, 0.9999919465874527, 59.952654392599825, 59.954229606948815, 59.95214651768043, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.3124, 8.952407, 5483.401, 606.0504, 9.062702, 5493.509, 591.1075, 9.286033, 5490.419, 788.2899, 6.966317, 5488.023, 792.1979, 6.928586, 5493.25, 820.6547, 6.6689, 5473.045, 99.76799, 99.95712, 99.89577, 99.8657, 99.95966, 99.5973
4663.943560000001, 284.1062816079502, 282.8422255179415, 283.24652979485074, 37.840177949792306, 37.97327150028502, 37.992317437609245, 10692.469615450616, 10706.590814115512, 10725.847974254702, 250.777965427219, 28.178323819456182, 40.421696228308974, 10685.712529186194, 10706.604923521909, 10717.152355255354, 0.9999926780185652, 0.9999958775056927, 0.9999926424758957, 59.95862264516221, 59.95902825597189, 59.96021754070071, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.063414, 5492.606, 600.9725, 9.143564, 5495.533, 588.4286, 9.320455, 5484.284, 785.9597, 6.980842, 5486.542, 793.1516, 6.926212, 5493.581, 820.5552, 6.670183, 5473.218, 99.94909, 100.0, 99.80185, 99.84088, 99.96497, 99.59628
4666.35144, 283.8703143124898, 282.84037341389995, 283.10119402507985, 37.795411266826854, 37.98903893350123, 37.977654002482936, 10689.101280342695, 10711.363255901955, 10715.295824408055, 243.4474259759636, 29.741511406510654, 41.881251065852666, 10696.77023786938, 10716.291717572527, 10710.450015037177, 0.9999932864237188, 0.9999976881469362, 0.9999906821227708, 59.96889919332229, 59.96254799877873, 59.96369246250082, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.7738, 9.164604, 5495.96, 594.6689, 9.237321, 5493.25, 582.0422, 9.397949, 5469.903, 779.5516, 7.025153, 5476.644, 799.3891, 6.874712, 5495.723, 814.2529, 6.736289, 5485.414, 100.0, 99.96081, 99.53802, 99.65862, 100.0, 99.81821
4668.718040000001, 283.81125752030687, 282.6433926025645, 282.8621178764646, 37.858446316068, 38.01506277367101, 38.00602522232158, 10687.311390743846, 10696.372107718622, 10715.557944546536, 245.10124170495692, 34.522404481419926, 44.507875529096054, 10703.985295930961, 10709.994550308631, 10720.211021811429, 0.9999950560023182, 0.9999939447669113, 0.9999944425784129, 59.96653767891234, 59.96540580339776, 59.96604788723422, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0037, 9.063592, 5492.56, 601.0503, 9.143196, 5495.646, 588.351, 9.321559, 5484.277, 785.9209, 6.980842, 5486.548, 793.1326, 6.925847, 5493.254, 820.4956, 6.669816, 5473.157, 99.94824, 100.0, 99.80061, 99.83768, 99.96088, 99.59728
4671.12568, 283.8727710490232, 282.6560088642161, 282.952070160617, 37.80852956975287, 38.01989747029484, 37.98954607566702, 10694.056943518448, 10702.289734686106, 10728.14518021436, 237.56996305598022, 38.972179577257066, 42.63178249630619, 10701.191230901077, 10711.024034111835, 10723.786788696008, 0.9999934077282204, 0.9999956715976581, 0.9999946488619202, 59.96512544592229, 59.96413926820991, 59.9648477787442, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.9445, 9.064305, 5492.554, 601.0308, 9.14338, 5495.48, 588.351, 9.321743, 5484.507, 785.9403, 6.980658, 5486.489, 793.1135, 6.926212, 5493.42, 813.9944, 6.738853, 5486.656, 99.95118, 100.0, 99.80171, 99.84086, 99.96287, 99.81813
4673.48884, 283.74801574971116, 282.6383954825431, 282.9229202988561, 37.851247812740446, 37.986652299626606, 38.02504580156871, 10686.913287618543, 10708.556899715302, 10716.711773326435, 247.24717653324615, 28.39887322530467, 44.418023696352975, 10688.000944936617, 10709.89259101093, 10722.174330656999, 0.9999910026205122, 0.9999968726080151, 0.9999910575936384, 59.97059583976473, 59.963750927195555, 59.964699463925875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.2729, 8.951871, 5481.889, 607.3344, 9.040967, 5491.01, 594.5628, 9.243328, 5492.366, 791.0474, 6.947011, 5490.994, 789.6801, 6.949771, 5491.667, 811.9467, 6.754052, 5487.168, 99.75196, 99.91703, 99.95347, 99.91976, 99.91941, 99.85013
4675.8899200000005, 283.7598091018065, 282.59678575420037, 282.9701032137518, 37.85108738857924, 38.00135532349497, 38.025136372931364, 10698.737701305818, 10713.198003955333, 10731.445615741359, 242.15364907809635, 25.794374161416727, 43.42542822980022, 10695.020098831215, 10717.273845971253, 10723.909795645153, 0.9999905338166948, 0.999997019409035, 0.9999921674554784, 59.95875376847814, 59.979876029106606, 59.98031487912479, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063235, 5492.612, 601.0503, 9.143748, 5495.646, 592.3499, 9.263207, 5491.104, 791.2416, 6.936347, 5492.597, 793.1326, 6.925847, 5493.417, 814.2131, 6.737388, 5485.702, 99.95118, 100.0, 99.92691, 99.94892, 99.96188, 99.82346
4678.34576, 283.8974794976154, 282.74193094892297, 283.03930276570287, 37.851111092695454, 37.99360110364048, 38.03294556712272, 10699.083857151418, 10716.582367311797, 10732.724915231067, 244.09903404365923, 32.132648173868574, 47.492057715810006, 10712.666054035912, 10725.209205091698, 10737.354506493573, 0.9999914321669543, 0.9999960415285732, 0.9999920242159345, 59.97227198635213, 59.97609747906927, 59.96895233479689, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 601.3312, 9.149257, 5495.878, 594.8635, 9.234557, 5493.256, 600.8911, 9.145401, 5495.666, 798.4459, 6.883027, 5495.53, 799.351, 6.875259, 5495.608, 820.5751, 6.670183, 5473.154, 100.0, 99.96325, 100.0, 100.0, 100.0, 99.59512
4680.678720000001, 283.9322687507253, 282.7861357271161, 283.06920910922037, 37.8561139293363, 38.05573953306192, 38.03743157942003, 10705.045839077391, 10717.86946986802, 10733.813596279355, 247.1989067965593, 22.362704458375447, 44.18375290048061, 10697.828674563292, 10716.092167933472, 10729.064910406054, 0.9999917075775183, 0.9999961576675568, 0.999993619397588, 59.967818498666865, 59.96849645502443, 59.97360365248541, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.063235, 5492.595, 601.0308, 9.144117, 5495.533, 594.6793, 9.236885, 5493.163, 792.1931, 6.933589, 5492.764, 793.1135, 6.925847, 5493.308, 814.2529, 6.737937, 5485.352, 99.94889, 100.0, 99.95922, 99.95194, 99.96185, 99.81709
4683.034280000001, 283.787811881432, 282.67452628798657, 283.1363638687799, 37.83640273601924, 38.00843456402223, 38.00272487426877, 10699.617111654177, 10714.065977532586, 10721.384884158519, 246.5930550529356, 24.665446041843097, 42.32676388316213, 10688.0338358874, 10716.863062055378, 10727.430834861922, 0.9999913030844474, 0.9999970840644476, 0.9999917540383334, 59.972652017360424, 59.97038992737308, 59.97724873563884, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.063235, 5492.762, 600.9725, 9.144301, 5495.48, 594.6987, 9.236885, 5493.354, 792.2125, 6.933405, 5492.933, 799.37, 6.874712, 5495.943, 820.5353, 6.670549, 5473.442, 99.94898, 100.0, 99.96155, 99.94993, 100.0, 99.59626
4685.426200000001, 283.8740235882575, 282.7697129271056, 283.07324328621576, 37.819609876777236, 37.98813468174252, 38.00582124447538, 10702.77493953003, 10716.780600908922, 10721.202076551606, 242.18109556939726, 39.60345844497351, 43.465751510462496, 10699.697593706716, 10720.44866516342, 10732.89917774264, 0.9999915293845112, 0.9999967645085298, 0.999991606512495, 59.98457770639679, 59.981907870144, 59.97968068793002, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.3321, 8.952407, 5481.779, 607.3344, 9.040967, 5491.068, 588.3704, 9.321375, 5484.58, 785.9597, 6.98029, 5486.602, 805.741, 6.821384, 5494.736, 825.6051, 6.619275, 5463.323, 99.75206, 99.91595, 99.80185, 99.83471, 99.98785, 99.37966
4687.79092, 284.1188434205688, 282.320895143446, 283.10465322102687, 37.83075593331001, 38.02728154657857, 38.02057161777271, 10702.758754022576, 10692.259525092384, 10718.736049812109, 235.9971964432907, 27.890585173850468, 58.45744941352359, 10707.480991426895, 10701.297833538687, 10727.961097489831, 0.9999823316746551, 0.9999988401023182, 0.9999881151927434, 59.990073875676764, 59.98561161620385, 59.982620808462954, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.063057, 5492.664, 601.0308, 9.143564, 5495.653, 594.291, 9.246641, 5491.995, 790.0765, 6.954917, 5489.853, 799.3891, 6.874712, 5495.559, 820.595, 6.670732, 5473.273, 99.94814, 100.0, 99.94838, 99.90936, 100.0, 99.59936
4690.19256, 283.84178442496517, 282.76362475218764, 282.9118360517602, 37.805100713796364, 38.00516365863608, 37.98151387660212, 10697.277231432781, 10709.81807959855, 10713.440108453462, 245.0640612328607, 28.018700510975123, 40.71024586244312, 10690.397651471525, 10703.49229239814, 10718.246428536391, 0.9999927334194212, 0.9999975881184995, 0.9999937245222164, 59.98690214900344, 59.99114491343235, 59.98588638588088, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 604.8799, 9.090541, 5494.413, 598.2876, 9.18464, 5494.82, 584.624, 9.371811, 5474.079, 780.6584, 7.022027, 5477.094, 793.3043, 6.925664, 5493.308, 814.3722, 6.735557, 5485.121, 99.97667, 99.99833, 99.64041, 99.67308, 99.96592, 99.81288
4692.62268, 283.8468635163209, 282.81533413936967, 283.0024237646905, 37.82690312463709, 38.00084948737219, 38.00879045102587, 10697.6773834997, 10714.524247420883, 10721.415738084857, 249.2226479814799, 29.638050919297598, 36.67451685987726, 10700.000761075162, 10713.248483141277, 10725.11777597471, 0.999991554650452, 0.9999977925639282, 0.9999924015271345, 59.9913826617152, 59.988478085549005, 59.98915549174799, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.0574, 9.07198, 5492.746, 600.953, 9.144301, 5495.639, 588.3316, 9.321375, 5484.511, 785.9403, 6.980474, 5486.32, 799.3891, 6.874529, 5495.724, 820.6746, 6.669084, 5473.561, 99.96144, 100.0, 99.7997, 99.83673, 100.0, 99.5963
4695.062800000001, 283.85075143328584, 282.7847455416035, 283.1366507173031, 37.8414989814108, 38.04687128297095, 37.990106935440814, 10699.25373262458, 10719.262489438202, 10728.579081805592, 253.58867757320832, 34.81367900594478, 39.75864224095494, 10700.54719388825, 10714.134358283365, 10716.527065822167, 0.999992310948366, 0.9999961538733472, 0.9999917758937257, 59.97854850704476, 59.99592881715287, 59.988409684831055, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.062878, 5492.611, 601.0308, 9.143564, 5495.651, 588.3316, 9.321743, 5484.343, 785.9209, 6.980842, 5486.49, 793.1516, 6.925847, 5493.53, 814.1535, 6.737021, 5485.301, 99.95119, 100.0, 99.79872, 99.83575, 99.9659, 99.81503
4697.51652, 284.0009162986272, 282.88022751177414, 283.19701350069914, 37.79998566299878, 37.97409241746334, 37.97194897014859, 10686.947119223023, 10709.680478544675, 10716.942033057861, 244.18604077111218, 27.46367654393316, 36.279955160637655, 10704.229262676017, 10716.413128788345, 10707.710836174903, 0.9999930884574701, 0.9999974467029081, 0.9999914474706764, 59.98078888376372, 59.99335307175643, 59.9866792560538, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.3124, 8.952407, 5481.565, 607.3539, 9.041888, 5491.0, 594.6987, 9.236885, 5493.363, 792.2125, 6.933221, 5492.711, 786.876, 6.973512, 5487.419, 808.2289, 6.792507, 5491.744, 99.75312, 99.91986, 99.96164, 99.95101, 99.85776, 99.94045
4699.91892, 284.0039039078215, 282.921112345616, 283.11403082762536, 37.78095190786088, 37.9898778719622, 37.98080918784196, 10689.72552033372, 10707.07108981636, 10717.248997490631, 246.23669802924536, 25.241382770625933, 45.28024702454786, 10690.485230507105, 10711.890348045656, 10712.322000412849, 0.9999915803249014, 0.9999969068777825, 0.9999905766715741, 59.98534759738255, 59.97001498552922, 59.98833821063071, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.062699, 5492.722, 601.0503, 9.143012, 5495.653, 588.351, 9.321559, 5484.46, 785.9403, 6.980658, 5486.32, 793.1516, 6.925847, 5493.309, 814.2927, 6.738486, 5485.695, 99.94919, 100.0, 99.80279, 99.83674, 99.96592, 99.81391
4702.31984, 283.9230778860603, 282.70751332637536, 283.0357953060734, 37.80094164576496, 37.98528396775391, 37.9904905127895, 10692.694432875314, 10704.643774423148, 10714.630327864903, 245.3236554568157, 25.034024293542643, 49.07940853314676, 10689.658927248307, 10703.02143398422, 10722.07348564515, 0.9999901380295059, 0.9999969768127073, 0.9999913457667445, 59.97478747752205, 59.97013891056914, 59.981266689358996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.8262, 9.072694, 5493.559, 599.2993, 9.174694, 5495.296, 585.0898, 9.367208, 5475.151, 781.7264, 7.014856, 5477.667, 798.9694, 6.87599, 5495.829, 820.4161, 6.671281, 5473.504, 99.96642, 100.0, 99.65629, 99.6918, 100.0, 99.60248
4704.6832, 283.81825904488716, 282.89937287895214, 283.126939640601, 37.82073287975501, 38.025972900750574, 38.0090465984841, 10705.27194488684, 10709.67077830087, 10722.59740087881, 251.1303700061335, 26.02784586162079, 47.515426012491616, 10707.91647101383, 10710.47916014075, 10719.803412153487, 0.9999903468852857, 0.9999977271878184, 0.9999915767270705, 59.98242505151125, 59.97997580415518, 59.975115949134945, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 603.9139, 9.090183, 5493.686, 600.4472, 9.152774, 5495.754, 588.2928, 9.321191, 5484.507, 785.9209, 6.980842, 5486.489, 793.1326, 6.926212, 5493.308, 814.1932, 6.737021, 5485.296, 99.97772, 100.0, 99.80171, 99.83778, 99.96185, 99.82022
4707.064880000001, 283.87666621405793, 282.71448830379614, 283.1048318803775, 37.81987831816628, 37.99664329636521, 37.988320541851834, 10685.76683816308, 10719.68432093283, 10721.974419423093, 242.77891205825563, 29.162692087687674, 44.49691545638461, 10699.445609863711, 10712.0209957118, 10716.366390592857, 0.9999937150397693, 0.9999974552344579, 0.9999936866431393, 59.97328866470009, 59.98271692062177, 59.98382374315883, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.9839, 9.062878, 5492.496, 600.9919, 9.143748, 5495.49, 588.3316, 9.321743, 5484.401, 785.9403, 6.981026, 5486.49, 793.1326, 6.926212, 5493.53, 820.436, 6.671464, 5473.502, 99.94709, 100.0, 99.80183, 99.84184, 99.96382, 99.60141
4709.456, 283.7904079460495, 282.72726631345745, 282.96457860305964, 37.83377181919952, 37.98023073336047, 37.982849044298504, 10691.644719307464, 10704.713501470356, 10716.79977215905, 248.9395197274266, 31.32859547895987, 43.40148553083418, 10700.402141458826, 10712.715541691357, 10716.371650415342, 0.9999912526143517, 0.9999977732316263, 0.9999901829298795, 59.984357507105415, 59.98131063589706, 59.98261749350375, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.3124, 8.95312, 5481.669, 607.315, 9.041888, 5491.113, 594.6987, 9.237437, 5493.29, 792.2319, 6.933221, 5492.823, 786.876, 6.97406, 5487.748, 826.9968, 6.598217, 5456.389, 99.75701, 99.92093, 99.96045, 99.95303, 99.85568, 99.28377
4711.85516, 283.7033863914157, 282.6203422322859, 282.7570826721006, 37.8218631848555, 38.00618774042455, 38.00612493191208, 10694.46307233331, 10715.670749231751, 10725.500032336397, 247.30336699344298, 29.15662239809717, 40.30198868949901, 10711.948625293377, 10719.288565253184, 10730.213073049976, 0.9999880743855165, 0.9999970707281588, 0.9999906822413619, 59.97761423182584, 59.97013411013544, 59.97087698393387, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063235, 5492.716, 601.0308, 9.14338, 5495.652, 588.3316, 9.321927, 5484.455, 785.9403, 6.980658, 5486.437, 793.1135, 6.926212, 5493.525, 820.4956, 6.669084, 5473.506, 99.95109, 100.0, 99.80076, 99.83683, 99.96287, 99.60046
4714.27988, 283.6876156662367, 282.7199004200366, 282.9588947865408, 37.81191245890525, 38.00591600416715, 37.988181119458346, 10700.892700282862, 10708.551093357957, 10721.3912426885, 248.6606529414098, 24.843896920925545, 45.794764696685434, 10707.686635741478, 10708.858138595844, 10722.699212266018, 0.9999922022674079, 0.9999959110819961, 0.9999954417280834, 59.95331973276387, 59.97625685853737, 59.96680437319478, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063414, 5492.774, 601.0114, 9.143932, 5495.591, 588.1569, 9.328921, 5482.229, 793.9019, 6.919983, 5494.429, 796.2418, 6.90101, 5495.358, 816.8375, 6.715413, 5483.083, 99.95119, 100.0, 99.76026, 99.98002, 99.99583, 99.77062
4716.662520000001, 283.6892852462296, 282.68083779857136, 282.78822527656985, 37.848520616562475, 38.04009479099185, 38.04868404828563, 10696.139396037033, 10710.907037424011, 10715.909492055134, 255.64693901655664, 27.357653544355344, 44.10690940578684, 10711.358477965952, 10712.52983709591, 10723.954862798546, 0.9999929669032067, 0.999992761161754, 0.9999948154255234, 59.96103203375418, 59.976442440597346, 59.972021245609966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 601.2327, 9.131231, 5495.385, 597.704, 9.194035, 5495.675, 586.2933, 9.34199, 5482.529, 792.6591, 6.931934, 5492.652, 793.1707, 6.926029, 5493.474, 820.5751, 6.670366, 5473.444, 99.99965, 100.0, 99.76571, 99.95099, 99.96185, 99.60035
4719.092000000001, 283.8592811261369, 282.6343292921935, 282.97285593678004, 37.832940489251534, 38.009097511537746, 37.99654991433555, 10700.494470858397, 10710.152241533966, 10729.897398060391, 248.23937957404087, 28.969434921103357, 41.57059166388626, 10702.35916274211, 10706.591867052934, 10722.71945858489, 0.9999913378225908, 0.9999947822029028, 0.9999919284826196, 59.967446525007055, 59.96541338595972, 59.96635963989582, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.062878, 5492.721, 601.0503, 9.143196, 5495.535, 588.3316, 9.321743, 5484.571, 792.2125, 6.933221, 5492.935, 793.1516, 6.926029, 5493.25, 820.7739, 6.669816, 5473.1, 99.9471, 100.0, 99.80075, 99.95507, 99.96081, 99.59413
4721.45088, 283.96765155271237, 282.72964589321464, 283.1701200165945, 37.78247012316934, 37.95494011085508, 37.960622368652906, 10687.724483159736, 10702.347137045055, 10702.05354615204, 248.65764149413212, 31.536812746050146, 32.96085625967953, 10687.305468466693, 10696.258082164715, 10706.715846721667, 0.9999893649473626, 0.9999976272444799, 0.9999904206544176, 59.96406242791931, 59.95267656203448, 59.96664894466457, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.3124, 8.953477, 5481.831, 607.2761, 9.041335, 5491.067, 594.6987, 9.237253, 5493.296, 785.9209, 6.980842, 5486.601, 786.8379, 6.973877, 5487.53, 826.9371, 6.59785, 5456.101, 99.75301, 99.92001, 99.96245, 99.83875, 99.85776, 99.30361
4723.85468, 283.78306052364786, 282.7151659648423, 282.9340605365566, 37.823911236599585, 38.00519048295376, 37.99944138596691, 10690.836063711635, 10715.11233457557, 10731.67307015159, 245.91924188260464, 34.31502703532988, 35.09319907143504, 10695.67337143699, 10715.728169372485, 10731.65470791983, 0.9999892588052547, 0.9999973554911569, 0.9999916909882877, 59.9643374502388, 59.96779023958428, 59.96171921030426, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063235, 5492.716, 601.0114, 9.143932, 5495.542, 588.351, 9.321559, 5484.395, 792.1931, 6.933405, 5492.764, 793.1516, 6.926029, 5493.252, 820.5155, 6.670549, 5473.273, 99.94918, 100.0, 99.80159, 99.95303, 99.95992, 99.59728
4726.278920000001, 283.79496506540437, 282.6534830087637, 282.8133629927983, 37.86678737445118, 38.013896624742486, 38.05730984887146, 10709.79245349806, 10708.170573027499, 10720.041177214343, 250.04329232761938, 23.536143043828815, 41.1225287442262, 10697.014178793255, 10717.167957541038, 10726.973004294901, 0.9999908030811445, 0.9999980358785535, 0.9999927402199287, 59.971031219082526, 59.96775802306901, 59.9648142217809, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.063414, 5492.722, 601.0308, 9.143748, 5495.757, 594.6987, 9.237069, 5493.289, 785.9209, 6.98121, 5485.583, 793.7239, 6.918725, 5494.259, 818.8256, 6.693256, 5480.062, 99.95004, 100.0, 99.96153, 99.83368, 99.97917, 99.70218
4728.75636, 283.72362972390465, 282.6703794563267, 282.81618244661087, 37.8310662394166, 38.01925362109646, 38.00709438037622, 10694.989588194338, 10707.798114638865, 10713.247289384271, 238.12290885697985, 23.638156599766717, 42.06446148203577, 10698.534558076943, 10715.275638126848, 10716.529874626427, 0.9999830293316381, 0.9999979166814883, 0.9999882358138079, 59.97331773607775, 59.9757667958763, 59.978420589759914, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.8724, 9.156573, 5495.678, 596.0892, 9.211164, 5495.072, 597.8629, 9.196757, 5494.718, 784.2897, 6.990035, 5485.748, 793.3424, 6.925664, 5493.417, 820.6149, 6.66945, 5473.276, 100.0, 99.99396, 99.99509, 99.81184, 99.96384, 99.59945
4731.20232, 283.71674753485155, 282.64928334066167, 282.7617012873528, 37.83999151341002, 38.06253134571744, 38.0481396416955, 10695.748461246432, 10718.454665119374, 10729.371715802521, 246.1194209484226, 20.888018801631915, 42.89495240511678, 10697.84930114825, 10713.531259410196, 10725.118756721486, 0.9999932820737892, 0.9999952470402895, 0.9999902854717309, 59.977415372692775, 59.972946938531685, 59.98346592708102, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0037, 9.063414, 5492.606, 601.0114, 9.143748, 5495.483, 594.6987, 9.237069, 5493.287, 785.9403, 6.981026, 5486.49, 799.37, 6.875077, 5495.996, 814.2927, 6.736289, 5485.014, 99.94909, 100.0, 99.96147, 99.83779, 100.0, 99.81094
4733.585080000001, 283.481637651446, 282.45416635493433, 282.82859660754656, 37.827716456775086, 37.99967233067961, 37.992573035006046, 10683.130617243874, 10711.59362939025, 10705.068209190567, 240.77238778879382, 24.850519757672373, 42.46704862723709, 10692.1446652308, 10705.966166881943, 10714.095946665453, 0.9999907677091519, 0.9999973277076073, 0.9999921554206871, 59.97985986982658, 59.97674955559827, 59.96980937474162, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.2927, 8.952942, 5481.842, 607.315, 9.040783, 5490.791, 588.351, 9.321559, 5484.402, 792.2319, 6.932854, 5492.876, 805.6456, 6.818645, 5494.33, 807.9705, 6.798916, 5492.29, 99.75197, 99.91606, 99.80181, 99.94996, 99.97551, 99.95369
4736.00648, 283.5887360626124, 282.65628611626084, 282.83745767474466, 37.85717163289584, 38.03520801453889, 38.08098217859077, 10711.124926251572, 10714.28893945873, 10727.875585652706, 241.48427348506357, 42.227052749990435, 42.64728429146243, 10707.197695867082, 10724.374172291291, 10729.038523395293, 0.9999892781295158, 0.9999964901400091, 0.9999913177696492, 59.97694480378178, 59.98016941807123, 59.97387482902901, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 9.06377, 5492.722, 601.0308, 9.143748, 5495.536, 594.6987, 9.236701, 5493.237, 785.9209, 6.980842, 5486.542, 799.4272, 6.874346, 5495.723, 814.3126, 6.737754, 5485.413, 99.94898, 100.0, 99.96152, 99.83875, 100.0, 99.81819
4738.41568, 283.7581020135396, 282.5587722188162, 282.69624869273434, 37.846787420185194, 38.03539299085644, 38.04669403276938, 10696.706435456274, 10712.199780338013, 10720.464324225868, 246.6565941544095, 36.58129704410658, 41.23380306655463, 10697.76590768377, 10713.608037164173, 10709.391659826275, 0.9999929529180118, 0.9999961800804715, 0.9999908571388423, 59.975244088431296, 59.98055810238571, 59.97259011567319, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.062878, 5492.554, 600.953, 9.144301, 5495.645, 588.3316, 9.321559, 5484.284, 792.2125, 6.933221, 5493.163, 798.855, 6.882747, 5495.493, 815.4855, 6.720174, 5481.373, 99.94814, 100.0, 99.80072, 99.94986, 100.0, 99.7695
4740.8432, 283.8168342669324, 282.47928380331916, 283.0054951069414, 37.84972826378361, 38.008025207737845, 38.02674875102498, 10698.890696569575, 10711.144637630074, 10727.149115281049, 255.93486098204448, 24.197073103296646, 47.32188351834702, 10700.417831390587, 10719.061767412912, 10727.288024775173, 0.9999910465138035, 0.9999972050415544, 0.9999921073682464, 59.97670112904017, 59.975562807045016, 59.974630092746196, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.7147, 9.162642, 5495.93, 595.1358, 9.225348, 5494.645, 584.1192, 9.368498, 5477.929, 794.8729, 6.912261, 5493.909, 797.7487, 6.885487, 5495.75, 815.1674, 6.730612, 5484.673, 100.0, 99.98362, 99.65286, 99.97803, 100.0, 99.80474
4743.2664, 283.94143739607335, 282.737357173138, 283.10221415527695, 37.826291497932125, 37.999328408582734, 37.99993023583634, 10691.069393378428, 10714.428975618228, 10709.862208072384, 245.12814797570172, 23.14413952076893, 46.786329456948806, 10687.877235318185, 10712.458232707582, 10722.442563040853, 0.9999918279806805, 0.9999968346986278, 0.9999869162143753, 59.9801100478351, 59.97752893260793, 59.97636153175305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.062699, 5492.56, 601.0308, 9.144117, 5495.533, 588.351, 9.321743, 5484.513, 792.2125, 6.933405, 5492.875, 793.1516, 6.926029, 5493.53, 820.5353, 6.670183, 5473.557, 99.9513, 100.0, 99.79957, 99.95204, 99.96292, 99.59838
4745.672280000001, 283.7054267294525, 282.7317717454211, 283.0770915846857, 37.815487641388955, 37.95655757535478, 37.98753810292966, 10688.01850028447, 10702.218674617674, 10715.650138914007, 246.1006123208084, 25.18758061853714, 40.18886068567372, 10692.23989095625, 10709.8461113832, 10707.921636434383, 0.9999927380349529, 0.9999970013076516, 0.999989212800267, 59.98846381066223, 59.98198816852987, 59.9808462152568, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 612.2335, 8.952407, 5481.941, 607.2955, 9.040783, 5490.948, 594.6016, 9.238173, 5493.289, 785.9597, 6.980842, 5486.66, 786.857, 6.97406, 5487.53, 826.9172, 6.59785, 5456.389, 99.75102, 99.91892, 99.96152, 99.83875, 99.85774, 99.28683
4748.09544, 283.8408285711128, 282.83814159089064, 283.0449122214222, 37.796943313612594, 38.0288223756473, 37.98823051007959, 10697.840465213469, 10713.098865709775, 10720.075832674343, 247.76354823246265, 26.377454446891534, 34.10015062206139, 10698.524724235602, 10703.176511636852, 10724.366151710828, 0.9999932934714474, 0.9999973792771344, 0.9999923538976501, 59.989138035395925, 59.97858494229138, 59.98841705713413, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.062521, 5492.554, 601.0308, 9.143564, 5495.596, 588.3704, 9.322111, 5484.572, 792.2319, 6.933589, 5492.817, 793.1326, 6.926212, 5493.257, 820.5353, 6.671281, 5473.502, 99.94929, 100.0, 99.80075, 99.95504, 99.96093, 99.60145
4750.44764, 283.73011759701274, 282.70502598926186, 282.98852370340813, 37.793606448153234, 38.038056709480266, 38.0415190313657, 10700.291523236641, 10716.46730632176, 10730.204537548849, 250.87519472644044, 26.225987452819027, 38.51582952546619, 10707.176937863944, 10710.012951919436, 10721.263701691669, 0.9999933597509574, 0.9999964359885531, 0.9999930779365285, 59.98938845977977, 59.99065224645184, 59.987731059644844, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0234, 9.062878, 5492.716, 601.0114, 9.143748, 5495.594, 594.6599, 9.237437, 5493.171, 785.9597, 6.980842, 5486.432, 793.1135, 6.926212, 5493.311, 820.5155, 6.674211, 5474.991, 99.95109, 100.0, 99.96167, 99.83991, 99.96382, 99.61497
4752.844, 283.67723681258116, 282.7338968859528, 283.09808362504543, 37.83745472588562, 38.02274354197968, 38.02158488661411, 10699.94126916573, 10713.274285130019, 10726.049958967398, 248.96189908340148, 16.607071081342838, 47.47513167785502, 10704.667710308619, 10713.798182218121, 10717.828824799004, 0.9999914350779348, 0.9999964467794246, 0.9999948823341936, 59.98726442632479, 59.98968323591574, 59.991162993652935, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.7541, 9.163355, 5495.845, 594.6884, 9.237136, 5493.248, 600.8716, 9.151291, 5495.673, 781.0662, 7.01265, 5480.97, 796.4325, 6.904662, 5494.509, 818.3882, 6.693805, 5476.984, 100.0, 99.96077, 100.0, 99.72073, 99.992, 99.66481
4755.26716, 283.67539072760366, 282.68991581097293, 282.9102133643212, 37.88185772535386, 38.03067187703047, 38.05612152970164, 10706.563506546945, 10709.276392384689, 10726.965839706769, 245.57744619432924, 29.02290305457973, 45.12393521700352, 10705.835070896506, 10721.559446725874, 10724.37644111826, 0.999994042861808, 0.9999960101831377, 0.9999922101494099, 59.989756909254986, 59.999613286205765, 59.99308898792361, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0037, 9.06377, 5492.658, 601.0308, 9.143196, 5495.594, 594.6793, 9.237805, 5493.236, 785.9403, 6.980658, 5486.542, 799.351, 6.875442, 5495.613, 814.233, 6.736838, 5485.583, 99.95099, 100.0, 99.96167, 99.83875, 100.0, 99.81509
4757.69232, 283.64079341527236, 282.7247866069047, 282.92238200392904, 37.82804972790032, 37.98948661980645, 37.985427725001834, 10689.749095528676, 10703.796890061612, 10716.021689057061, 245.46288921232372, 27.495459033415045, 43.9539726128869, 10693.51571741084, 10710.389114584961, 10712.666442739948, 0.9999938584625637, 0.9999971109815128, 0.9999933909387502, 59.98923489149573, 59.993264848974974, 59.99509040679626, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 611.1887, 8.965435, 5482.462, 607.2761, 9.041888, 5491.067, 588.3898, 9.320823, 5484.455, 792.2319, 6.933221, 5492.823, 805.741, 6.81901, 5494.216, 807.871, 6.798183, 5492.518, 99.78084, 99.91895, 99.80509, 99.95411, 99.97838, 99.94748
4760.189920000001, 283.58506236365236, 282.5982791103623, 282.8803225634751, 37.837731008095034, 37.99643487974233, 38.01613871536571, 10698.899679345497, 10713.50798620813, 10718.6311365396, 243.0405300222974, 23.272383273313608, 54.630971979044034, 10704.496900335162, 10709.807862236834, 10720.39560232044, 0.9999928970648885, 0.9999957878919724, 0.9999939104820165, 59.991788729153335, 59.99608533621577, 59.994494888752904, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.062699, 5492.554, 601.0114, 9.143012, 5495.706, 594.6987, 9.236701, 5493.236, 785.9597, 6.980474, 5486.485, 799.3891, 6.874712, 5495.776, 814.3921, 6.73519, 5485.638, 99.95025, 100.0, 99.96273, 99.83781, 100.0, 99.82229
4762.556240000001, 283.7945055781575, 282.82197825108113, 283.1180518226164, 37.78852813270723, 38.01956855654907, 38.013893740657785, 10699.799962158406, 10709.300425369018, 10723.895257627295, 242.5850525699525, 24.069474693818847, 41.687832337107466, 10695.885718138466, 10716.762993949978, 10722.103712489687, 0.9999922747264733, 0.9999958625669365, 0.9999936125793588, 59.99816424505677, 59.99795010448418, 59.99660935672255, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.9839, 9.06377, 5492.658, 601.0308, 9.143564, 5495.78, 588.4092, 9.321559, 5484.626, 792.2319, 6.932854, 5492.94, 799.4081, 6.874346, 5495.886, 814.3126, 6.736472, 5484.894, 99.95004, 100.0, 99.80387, 99.95516, 100.0, 99.80875
4764.98256, 283.6946030097527, 282.7676395433662, 283.0665859442148, 37.8245165965428, 38.00440739593243, 38.03036721455069, 10697.242391613669, 10718.784812800646, 10729.757003972736, 247.6136127173495, 29.9672828747548, 41.790589798294604, 10704.314515292504, 10715.177068788433, 10726.332839266339, 0.9999927658774685, 0.9999952364064767, 0.9999920159141792, 59.994450408537475, 59.99779782129508, 59.99741603801612, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 599.7541, 9.163891, 5495.856, 594.6689, 9.237136, 5493.313, 582.0422, 9.397765, 5471.241, 797.5526, 6.890013, 5494.949, 795.021, 6.905941, 5495.087, 817.2748, 6.709187, 5481.256, 100.0, 99.96066, 99.54571, 99.99688, 99.98991, 99.74256
4767.414760000001, 283.81968475442903, 282.8104275074256, 283.2153808509525, 37.84536754177654, 38.01070569073906, 38.00166168312878, 10692.535885026024, 10717.626261240337, 10714.608517215845, 245.79808160037283, 27.98566815079198, 45.15533607834686, 10698.852321552833, 10715.327600690405, 10726.65006492436, 0.9999943012107771, 0.9999953588036994, 0.9999942414490915, 59.99126594517316, 59.987388502969104, 60.000213677773324, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 606.0628, 9.063235, 5492.716, 601.0503, 9.142828, 5495.706, 588.351, 9.321743, 5484.505, 792.1931, 6.933221, 5492.711, 793.1898, 6.925481, 5493.257, 820.436, 6.670915, 5473.56, 99.95013, 100.0, 99.79957, 99.951, 99.96286, 99.59934
4769.783, 283.7902787331486, 282.8637060333135, 283.16771012697353, 37.79174070876644, 37.961686674587185, 37.97861068553804, 10676.991539872937, 10709.757550526987, 10710.990789188916, 241.78395175175774, 38.42813549739276, 39.162295980107956, 10686.832815413229, 10705.389612202556, 10710.022116759103, 0.9999904724821528, 0.9999965441307651, 0.9999915467599096, 59.987326268924086, 59.99523368940704, 59.9957687597758, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 610.1438, 8.984352, 5484.443, 605.9725, 9.052571, 5491.112, 592.971, 9.253451, 5492.663, 785.9403, 6.980474, 5486.542, 786.8379, 6.97406, 5487.64, 826.798, 6.598583, 5456.729, 99.82364, 99.92909, 99.95013, 99.83567, 99.85871, 99.28899
4772.1836, 283.76256940746805, 282.84081737526645, 283.11929165220266, 37.784806487167195, 37.998184260470715, 38.010387628440014, 10691.348478999864, 10709.937906257092, 10728.786231831351, 244.44905807720625, 31.900349007201157, 35.87898297954962, 10703.751391147342, 10712.253727000178, 10716.949378078816, 0.9999934110156684, 0.9999964531558538, 0.9999906177370131, 59.986286147722446, 59.983621351889084, 59.979398385585164, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 600 800 800 800], 5500.0, [], 605.9839, 9.063057, 5492.722, 601.0114, 9.143564, 5495.536, 588.351, 9.321375, 5484.565, 792.2125, 6.933589, 5492.88, 793.1326, 6.926029, 5493.361, 820.5751, 6.670183, 5473.331, 99.95014, 100.0, 99.80276, 99.9499, 99.96283, 99.59833
