TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5852.82696, 284.3740584095887, 283.11964864284005, 283.348194908281, 37.76809627030362, 37.93728437595153, 38.00260527583939, 10717.022782408629, 10713.656618255096, 10714.243791983768, 257.72018796892644, 18.104241272164018, 50.399721756015424, 10708.522953245707, 10704.41282230191, 10720.133262683526, 0.9999875816192122, 0.9999962169227447, 0.9999844287335455, 59.94599835212379, 59.95102915301289, 59.94333964313411, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.107495, 5494.86, 600.8947, 9.146327, 5495.614, 818.6922, 6.69097, 5478.323, 607.5032, 9.037906, 5490.708, 601.0309, 9.143476, 5495.439, 819.5015, 6.681536, 5477.555, 99.99011, 100.0, 99.67491, 99.91456, 99.99961, 99.65445
5855.246120000001, 284.3928253833158, 282.93650865475934, 283.53517710588494, 37.76008417564107, 37.93927098749693, 37.90814641064518, 10673.596708834542, 10704.492098617833, 10721.112814908847, 242.1752778831651, 36.0026244779383, 51.95919061296752, 10684.604444294368, 10697.817700483143, 10709.737472767634, 0.9999886600812311, 0.9999935015764484, 0.9999859111724089, 59.94927547768423, 59.94597402956742, 59.94788850162294, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.10803, 5494.907, 600.9141, 9.145222, 5495.584, 818.3234, 6.697229, 5479.553, 609.3091, 9.006649, 5486.094, 598.0934, 9.194245, 5494.608, 810.1176, 6.781886, 5491.792, 99.99095, 100.0, 99.71156, 99.85242, 99.98624, 99.93124
5857.63456, 284.3178901044024, 282.92989636183995, 283.29367216198665, 37.748747116664404, 37.96287053115485, 37.949503085975124, 10709.289225017517, 10714.164629390023, 10717.713844570448, 245.0794063301355, 38.98649386422494, 60.32508335666262, 10706.44707360193, 10723.05384462387, 10730.43013858015, 0.9999895856933431, 0.9999903819706544, 0.9999879090776418, 59.94974054438599, 59.947666893148565, 59.95181712343876, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 599.4978, 9.16746, 5495.946, 603.5795, 9.110041, 5495.156, 817.6439, 6.694652, 5478.212, 607.542, 9.037354, 5490.819, 601.069, 9.142745, 5495.565, 815.0283, 6.727865, 5484.383, 100.0, 99.99548, 99.68302, 99.91657, 100.0, 99.7901
5860.008360000001, 284.2811989609646, 283.1042597102402, 283.4037854879005, 37.766967747248884, 37.94180696984321, 37.95086017034204, 10704.406149155162, 10712.760216281138, 10716.15673691868, 243.99507336727265, 36.02134633863807, 50.58079691410137, 10697.33710843939, 10700.864694677217, 10719.684998448174, 0.9999868467318679, 0.999996028402658, 0.9999885396672643, 59.95322214040407, 59.953205082453366, 59.95372920843133, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108565, 5494.866, 600.9141, 9.144854, 5495.638, 818.2069, 6.695204, 5477.824, 607.4061, 9.038641, 5490.761, 601.069, 9.14238, 5495.441, 814.6704, 6.729514, 5484.904, 99.99021, 100.0, 99.68009, 99.91563, 100.0, 99.79015
5862.478440000001, 284.2768383654574, 282.9342514506337, 283.4390265855822, 37.7588335500919, 37.91364416662566, 37.927529671415826, 10683.167288755469, 10709.057619099827, 10704.895362476725, 251.5451424815019, 36.661585449357176, 51.935004243620824, 10695.524586522406, 10711.599771723035, 10726.921110171283, 0.9999873560778777, 0.9999942246942035, 0.9999854296986505, 59.94991056386094, 59.95329620374422, 59.95420022486576, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 609.5917, 9.002199, 5487.469, 594.6494, 9.23861, 5493.121, 824.8458, 6.622127, 5462.42, 601.1727, 9.141604, 5495.613, 607.3446, 9.040839, 5490.78, 821.092, 6.66414, 5471.957, 99.8556, 99.95846, 99.39678, 100.0, 99.91966, 99.56711
5864.88036, 284.3654030008398, 282.99137511606835, 283.365626434202, 37.820696821852586, 38.00091066502542, 37.969251087055234, 10704.632140141697, 10718.07879291749, 10715.497827488218, 256.3083726919333, 28.200836754010197, 53.55218457456931, 10711.359218338925, 10715.513240932756, 10711.43830275575, 0.9999857722336564, 0.9999956659803791, 0.999987109389823, 59.950661496110115, 59.95342146304033, 59.95940115241557, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108745, 5494.802, 600.9336, 9.144854, 5495.628, 818.6146, 6.690602, 5478.041, 607.4061, 9.03956, 5490.755, 601.0499, 9.14311, 5495.508, 814.8692, 6.730246, 5483.03, 99.99305, 100.0, 99.67283, 99.9154, 100.0, 99.7841
5867.321040000001, 284.1538586706252, 282.8734450476637, 283.2872958077309, 37.729067661685875, 37.9352183132578, 37.92733904627965, 10688.473869207319, 10706.70760662569, 10703.904768460576, 245.94169310478537, 32.70446163621136, 52.593399215635145, 10682.735604453761, 10695.575731663523, 10705.187606225187, 0.9999875539675386, 0.999995696771705, 0.9999881624175871, 59.96268767829625, 59.96252139740765, 59.96159185314547, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.107674, 5494.849, 600.8752, 9.146143, 5495.708, 818.7504, 6.691339, 5478.825, 608.6295, 9.018968, 5487.831, 598.7037, 9.187123, 5495.152, 825.2472, 6.617627, 5457.938, 99.99106, 100.0, 99.67594, 99.86219, 99.99624, 99.35256
5869.736080000001, 284.0741909693214, 282.99865663617356, 283.3732248333967, 37.801695041712286, 37.95861958165769, 37.96979144590148, 10716.034693494532, 10714.285433770914, 10717.114908358022, 246.08661858501728, 31.00258648176259, 50.759370247089464, 10707.401661331427, 10710.51477163229, 10716.181164321293, 0.999987890603947, 0.9999955610927681, 0.9999861198886278, 59.960394390362055, 59.97342119035532, 59.967254068801914, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.9206, 9.18495, 5495.808, 604.6496, 9.085543, 5494.566, 815.6057, 6.715084, 5480.777, 608.5518, 9.019703, 5490.261, 600.8401, 9.146214, 5495.607, 821.092, 6.66359, 5471.559, 100.0, 99.9754, 99.75197, 99.89394, 100.0, 99.57125
5872.13636, 284.1594053538144, 282.8355505238125, 283.1795198102913, 37.810670877877286, 37.98109519527792, 37.97536654498123, 10713.88631514788, 10714.352071929045, 10724.83764355278, 243.68784968806904, 28.735168179238826, 50.732450867798434, 10698.13509390065, 10708.871989353283, 10720.554870751535, 0.9999856110403204, 0.9999951828854996, 0.9999854400111772, 59.96513890151615, 59.96981777564981, 59.97029446763461, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.108387, 5494.872, 600.8947, 9.146143, 5495.554, 818.4592, 6.693179, 5478.161, 607.4449, 9.039009, 5490.755, 601.0499, 9.142562, 5495.5, 821.2511, 6.663224, 5471.958, 99.99021, 100.0, 99.6831, 99.91549, 100.0, 99.57028
5874.599080000001, 284.2788936026288, 283.0540367587096, 283.33543045562783, 37.73166874694187, 37.903778298770185, 37.96844926541344, 10690.490717884795, 10700.139594031958, 10706.50441933415, 244.14074425456056, 32.89789368298898, 46.34558008657615, 10685.51215965746, 10694.683459038013, 10708.689460074433, 0.9999882635383477, 0.9999953860047097, 0.9999888083171434, 59.97585528779292, 59.97360750161499, 59.96730235140805, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 609.572, 9.002021, 5487.417, 594.63, 9.238241, 5493.046, 824.904, 6.621759, 5462.534, 601.1339, 9.14234, 5495.487, 607.3637, 9.040474, 5490.882, 814.3921, 6.734824, 5484.555, 99.85855, 99.95709, 99.40294, 100.0, 99.9178, 99.80258
5877.041200000001, 284.2699204047335, 282.9305338991075, 283.4272310022276, 37.77621516737121, 37.968334877870774, 37.957822627579816, 10707.165613227935, 10699.589123972906, 10720.616600805643, 245.2785043575641, 31.854519730828997, 50.66678895623136, 10701.629865631967, 10712.754020996315, 10716.241721826842, 0.9999888875244456, 0.999996916585012, 0.9999854420377745, 59.98147385985021, 59.975973393792266, 59.976508085954286, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2239, 9.108209, 5494.745, 600.8947, 9.145775, 5495.673, 818.6146, 6.692259, 5477.763, 607.4644, 9.039192, 5490.826, 601.069, 9.142562, 5495.565, 821.2511, 6.664506, 5472.018, 99.99106, 100.0, 99.68107, 99.9167, 100.0, 99.5765
5879.4612400000005, 284.2719823469958, 283.0329194867837, 283.35057947787175, 37.74848390266928, 37.898606751305245, 37.92625137021617, 10690.472520133524, 10704.065924052877, 10703.16330121405, 246.0452641315319, 30.80321131007372, 45.214927170748524, 10690.508480689798, 10708.736062117838, 10711.89762752414, 0.9999902565989093, 0.9999956402739996, 0.9999873942024918, 59.97556332442408, 59.973623591518574, 59.97857032499473, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.107495, 5494.959, 600.8947, 9.145407, 5495.493, 818.6534, 6.69097, 5477.989, 607.7362, 9.034412, 5489.098, 599.8101, 9.171052, 5495.421, 823.9748, 6.627149, 5461.485, 99.9919, 100.0, 99.68209, 99.89313, 100.0, 99.38278
5881.91668, 284.022564274528, 283.0233409025445, 283.42874075825233, 37.77191535285258, 37.95799985555435, 37.95404871175392, 10712.750855640643, 10718.296361776196, 10725.360006733186, 247.23001831112708, 30.877968895549202, 52.16957435094264, 10716.27738983136, 10707.431451758834, 10723.621756908235, 0.9999853701242195, 0.999996484088546, 0.9999878656215655, 59.97649080632413, 59.974173730199155, 59.97151052407567, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.8615, 9.19191, 5495.849, 605.311, 9.084253, 5494.066, 815.761, 6.721527, 5480.776, 609.212, 9.018968, 5490.262, 600.9546, 9.144571, 5495.5, 821.2511, 6.662491, 5471.96, 100.0, 99.97566, 99.75719, 99.89286, 100.0, 99.5734
5884.3870400000005, 284.0950432822344, 282.93612642504627, 283.4573411547535, 37.80636879427666, 37.9860491006122, 37.97220292770921, 10707.287180515745, 10707.403245153575, 10725.127796320738, 245.98297082886484, 31.430674852808806, 49.56749725922464, 10707.423152934873, 10712.64655473798, 10731.49496897531, 0.9999897729124759, 0.9999945059515722, 0.9999903641053294, 59.97489731057184, 59.97422847327268, 59.97701281218528, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.108923, 5494.913, 600.8752, 9.145775, 5495.619, 818.7116, 6.691339, 5477.541, 607.4644, 9.039192, 5490.859, 601.0499, 9.142745, 5495.406, 821.0324, 6.663041, 5471.961, 99.99295, 100.0, 99.67494, 99.91363, 100.0, 99.56713
5886.79344, 284.165639389303, 282.9880212280671, 283.461172656754, 37.74985516630701, 37.92842369670137, 37.94115621286443, 10690.295046445692, 10695.482660571035, 10722.319744877424, 236.25350062903453, 37.83479941944188, 59.80860604686336, 10700.89259053179, 10687.353188129817, 10708.60242020488, 0.9999809221798108, 0.9999970650405171, 0.999977661145604, 59.984631137259825, 59.977867307378006, 59.97729329563456, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 609.5917, 9.002199, 5487.515, 594.5716, 9.238057, 5493.171, 824.8652, 6.621943, 5462.423, 601.1339, 9.141053, 5495.461, 607.3446, 9.040292, 5490.873, 814.3324, 6.734274, 5485.356, 99.85645, 99.95846, 99.39783, 100.0, 99.91755, 99.80881
5889.150280000001, 284.082328205078, 282.9012001292277, 283.19903355661864, 37.83106426752029, 37.986534079699915, 37.97559956665054, 10701.81348122101, 10706.434670541388, 10733.339704778346, 242.6553802307135, 33.06620164377409, 45.996892753233624, 10688.013318710218, 10713.630932753873, 10722.243857044146, 0.9999869062459951, 0.9999950245278547, 0.9999887689459911, 59.96754956678268, 59.97550288112637, 59.96974954799725, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.107495, 5494.86, 600.8752, 9.145591, 5495.561, 818.4786, 6.692811, 5477.651, 607.4061, 9.039928, 5490.585, 601.0881, 9.14238, 5495.567, 821.0721, 6.663957, 5471.677, 99.99021, 100.0, 99.67696, 99.91231, 100.0, 99.56824
5891.532560000001, 284.14045681134274, 282.97871493229735, 283.30434182423704, 37.75334479732984, 37.92386790400844, 37.892617651070985, 10686.015908228957, 10691.121463754287, 10715.048693881967, 250.3307325521282, 31.513950071469935, 52.24788616420028, 10693.326652813395, 10704.468281105246, 10710.285584649784, 0.9999881896754197, 0.999995404772376, 0.9999860187284584, 59.97399335021305, 59.969937496200124, 59.96949606752275, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.10803, 5494.802, 600.8947, 9.146511, 5495.667, 818.5563, 6.692811, 5477.765, 607.4255, 9.039376, 5490.275, 600.7829, 9.155529, 5495.465, 822.9012, 6.639785, 5464.871, 99.98916, 100.0, 99.68199, 99.91659, 100.0, 99.47661
5893.926, 284.1127956482158, 282.91953916781546, 283.07747985240775, 37.82660588832748, 37.99614333676718, 37.979565866573516, 10705.359530493784, 10705.125542573182, 10712.735891970466, 247.4778632030575, 34.4827495542213, 60.18318765968388, 10696.561907719746, 10711.562073966434, 10727.981785189055, 0.9999878479238725, 0.9999970690207123, 0.99998593566111, 59.95536112145452, 59.96990307338821, 59.96589755426043, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 596.994, 9.204046, 5495.108, 606.4589, 9.055518, 5492.735, 814.2469, 6.730362, 5484.509, 610.047, 8.993227, 5488.181, 599.009, 9.164477, 5495.583, 821.6487, 6.657914, 5471.614, 99.9959, 99.95143, 99.80175, 99.8485, 100.0, 99.55777
5896.31624, 284.2117164479714, 282.92203775250465, 283.54482880136396, 37.77788849044317, 37.94950932186829, 37.95254982573914, 10689.659465917466, 10712.774495049942, 10726.937761262225, 246.64296343091883, 32.63983500078848, 59.049653587418106, 10707.758617375139, 10715.223458140374, 10736.520680127249, 0.9999902529960711, 0.9999949150866609, 0.9999841389108721, 59.96364224035681, 59.963373853774186, 59.96418029477533, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.108745, 5494.97, 600.8752, 9.145222, 5495.563, 818.5369, 6.692259, 5477.709, 607.4255, 9.039009, 5490.65, 601.069, 9.14311, 5495.563, 821.2511, 6.662125, 5471.843, 99.99011, 100.0, 99.68, 99.91349, 100.0, 99.57127
5898.71784, 284.2660286531008, 283.0908338192533, 283.4995069234587, 37.73772979714852, 37.90683719869315, 37.91248068692284, 10689.430031037507, 10703.536991746392, 10715.166382388506, 235.25093906036773, 39.217669401598414, 51.41984947010678, 10684.283878096701, 10696.54716643868, 10727.063893724307, 0.9999891665265165, 0.9999951555095683, 0.9999880138624961, 59.965316437284805, 59.96191013313279, 59.960704833241934, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 609.3157, 9.00666, 5487.526, 594.7272, 9.237136, 5493.181, 824.8846, 6.621943, 5462.422, 601.1921, 9.14142, 5495.56, 607.3828, 9.039561, 5490.94, 814.4716, 6.733725, 5484.901, 99.85814, 99.95954, 99.39784, 100.0, 99.91878, 99.80889
5901.06724, 284.05324143406995, 282.8223039476824, 283.4575238246892, 37.81163936415839, 37.95662498698357, 37.9577921770194, 10693.498289965773, 10710.135763875896, 10722.014884768185, 247.98426193889145, 34.488122306766854, 56.183147125063215, 10708.492750904317, 10703.74728776395, 10719.548944743063, 0.9999886846682893, 0.9999955592447387, 0.9999873779247788, 59.95398933094178, 59.95590488754963, 59.96380678209857, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.108209, 5494.913, 600.9141, 9.145591, 5495.731, 818.6728, 6.690602, 5477.989, 607.4449, 9.038825, 5490.762, 601.069, 9.142927, 5495.516, 821.0125, 6.664872, 5471.846, 99.99106, 100.0, 99.6831, 99.91456, 100.0, 99.57338
5903.510800000001, 283.99190651877433, 282.91389618660844, 283.336944115061, 37.785885628369, 37.97629546098261, 37.978621885357505, 10690.69226164414, 10713.117304225765, 10709.43396657769, 245.439331351673, 31.17715785360224, 52.52569520146244, 10694.821351115714, 10692.98999827574, 10716.616439418953, 0.9999867347730695, 0.9999956019979872, 0.9999872123943614, 59.95776522342597, 59.955244523654436, 59.95664216388362, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.107852, 5494.907, 600.8947, 9.145775, 5495.673, 818.4204, 6.693547, 5477.761, 607.4449, 9.039376, 5490.813, 601.0309, 9.14311, 5495.563, 821.1517, 6.663407, 5470.302, 99.99221, 100.0, 99.67592, 99.91457, 100.0, 99.56712
5905.9810800000005, 283.9839040088552, 282.83646404680024, 283.40663021136595, 37.772555683922235, 37.985203792391395, 37.96706903527781, 10691.17484147674, 10704.052590118556, 10728.443489713858, 249.87664461612246, 38.61389251678156, 50.05968682182083, 10699.90148456032, 10701.455859712356, 10716.555419349832, 0.9999860696731576, 0.9999935453083042, 0.9999869443276301, 59.95172821326238, 59.95389304174736, 59.949688630745904, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 596.994, 9.203689, 5494.994, 607.1982, 9.043362, 5491.044, 812.5192, 6.753923, 5486.34, 611.7364, 8.97337, 5484.949, 597.4448, 9.191872, 5495.509, 823.279, 6.64656, 5468.815, 99.99254, 99.91954, 99.83998, 99.79701, 100.0, 99.50268
5908.342360000001, 284.06023822803036, 282.7900015338553, 283.28291458549785, 37.781688960811145, 37.98383050357277, 37.989076226062934, 10689.530693573566, 10701.144836621726, 10701.206160421274, 246.2275302167136, 34.100681224118034, 50.05343540847025, 10709.394060392833, 10718.627570902141, 10720.435979466789, 0.9999893836914096, 0.9999961524030272, 0.999987790452695, 59.94863532411775, 59.952436584778006, 59.95292302514729, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.283, 9.10803, 5494.808, 600.8947, 9.145407, 5495.674, 818.5952, 6.691707, 5477.76, 607.4255, 9.03956, 5490.76, 601.0499, 9.142197, 5495.501, 821.1915, 6.66359, 5471.9, 99.9881, 100.0, 99.67794, 99.91563, 100.0, 99.57233
5910.69156, 283.8859853760623, 282.7892336616849, 283.2172385272973, 37.81928691466335, 37.94641892396981, 37.97677439869085, 10694.574373345316, 10703.412894756548, 10714.081755822084, 247.4348271756951, 29.575957071634548, 51.27234693233095, 10707.290303788955, 10698.898859950343, 10714.05484501791, 0.9999845834643548, 0.9999965679960023, 0.9999892158364612, 59.948846077819816, 59.95448582397556, 59.95042530287898, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 607.226, 9.038071, 5489.381, 595.6806, 9.228848, 5493.409, 824.8069, 6.622679, 5462.533, 601.1533, 9.141604, 5495.612, 607.2874, 9.041753, 5490.833, 814.6704, 6.733176, 5484.839, 99.90011, 99.96947, 99.40298, 100.0, 99.91769, 99.80573
5913.0347600000005, 283.8448346587761, 282.84673198257127, 283.3426108690274, 37.80039638157007, 37.95521456618787, 37.993101118717334, 10694.447356995177, 10721.136355262213, 10726.74430653828, 248.72616280755756, 34.28430173202378, 52.04378103341969, 10717.728019892142, 10708.463254120195, 10717.722737946011, 0.9999895084753161, 0.9999954524302975, 0.9999868360620457, 59.96219923391647, 59.95873069871663, 59.95626948462608, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.108387, 5494.854, 600.8558, 9.146327, 5495.56, 818.4204, 6.693179, 5478.155, 607.4255, 9.03956, 5490.864, 601.0309, 9.143292, 5495.441, 821.2511, 6.662125, 5471.732, 99.99201, 100.0, 99.68612, 99.91645, 100.0, 99.56613
5915.43512, 283.7600467537525, 282.80715850085255, 283.2798693413394, 37.830100401159285, 37.9791097805407, 38.016267554982875, 10706.687689581766, 10727.862700663714, 10721.53971138598, 247.97429667906727, 33.37675595769008, 52.06125706664079, 10707.038793016716, 10718.774365334217, 10728.808779731902, 0.9999832054423939, 0.9999928672557057, 0.9999895365424425, 59.954157899477096, 59.95759881080043, 59.958669196041924, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108387, 5494.854, 600.8363, 9.145591, 5495.726, 818.5563, 6.691523, 5477.595, 607.4255, 9.039009, 5490.752, 601.0309, 9.143292, 5495.498, 814.8891, 6.730612, 5484.099, 99.99001, 100.0, 99.67594, 99.91648, 100.0, 99.80164
5917.7818800000005, 283.98627285119846, 282.92395139275567, 283.22294451585316, 37.759446078575095, 37.94857533047366, 37.950052353797865, 10696.353370201587, 10702.126557325757, 10709.426405384642, 246.4053527139697, 36.17766313777247, 59.088404670483214, 10690.58076541885, 10704.318064039637, 10711.250046382447, 0.9999855607681132, 0.9999952550743652, 0.9999849978408504, 59.96318916143529, 59.95211660812604, 59.97212515359521, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.0137, 9.20476, 5495.063, 607.1982, 9.043178, 5491.2, 812.1892, 6.756316, 5488.169, 613.5035, 8.930161, 5478.576, 594.9079, 9.233875, 5493.302, 808.7458, 6.78445, 5491.122, 99.99379, 99.92144, 99.86835, 99.69664, 99.96446, 99.92411
5920.207520000001, 284.291699015648, 283.0249806000685, 283.2483948298473, 37.759513919798216, 37.965504894687534, 37.969041548009905, 10695.608474457882, 10701.674263218858, 10714.472648616107, 246.43679210425307, 34.09658405454957, 55.08464601481694, 10713.984546258778, 10707.195646422924, 10712.520458489296, 0.9999869448299217, 0.9999927110008897, 0.9999872587962734, 59.960072896129255, 59.965996662089374, 59.97052047848561, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108387, 5495.017, 600.8558, 9.145407, 5495.727, 818.4592, 6.692811, 5478.096, 607.4061, 9.039009, 5490.76, 601.069, 9.142745, 5495.49, 815.0084, 6.728964, 5484.217, 99.99295, 100.0, 99.68505, 99.91348, 100.0, 99.79644
5922.6386, 284.09055908663606, 282.8305228923931, 283.30396931224305, 37.76835864188191, 37.943101501315084, 37.958718312427514, 10675.867712981071, 10699.004247919489, 10708.417647043167, 246.92573447990344, 35.54291021049899, 54.68379682495106, 10688.571191202085, 10695.707639909224, 10717.250910808265, 0.9999876956711441, 0.999995820123639, 0.9999852887972143, 59.96776996089773, 59.96475114529486, 59.96731773169829, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 604.0322, 9.091254, 5493.691, 598.8324, 9.18372, 5495.227, 821.1187, 6.656917, 5469.43, 602.6874, 9.125977, 5495.226, 607.1348, 9.043944, 5490.816, 821.0324, 6.663774, 5472.07, 99.97751, 99.99819, 99.52736, 99.99676, 99.91946, 99.57232
5925.0437600000005, 284.1647083668525, 282.94616848614197, 283.2925908385049, 37.80752956981771, 38.010640406697114, 37.96927183139976, 10699.211457637984, 10707.464592602126, 10728.603153126376, 246.10501921215882, 33.13786276644987, 50.907177972262616, 10699.996690982713, 10705.02301249495, 10723.59496950083, 0.9999901424224161, 0.9999972917606357, 0.9999896897363887, 59.964646694238986, 59.97539128126534, 59.97325022821151, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 604.4265, 9.089292, 5494.5, 600.6612, 9.147432, 5495.724, 818.731, 6.69005, 5477.257, 607.3867, 9.038641, 5490.708, 601.0881, 9.142927, 5495.558, 814.8295, 6.731894, 5484.328, 99.98355, 100.0, 99.68, 99.91456, 100.0, 99.80369
5927.4642, 284.21700082485, 282.8652304160403, 283.29958564008956, 37.81146301151008, 38.01358260440345, 38.002470290627365, 10695.5843917517, 10706.466477693843, 10723.150988633035, 243.1734793088981, 32.80046131263043, 54.00573394558478, 10691.870691907525, 10718.413074485348, 10720.565131954476, 0.9999898450612292, 0.9999951592551181, 0.9999878969345705, 59.96759534195271, 59.97533511075489, 59.97604531355691, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2633, 9.108565, 5494.802, 600.8558, 9.146143, 5495.741, 818.4398, 6.692811, 5478.21, 607.4838, 9.038457, 5490.82, 601.069, 9.142745, 5495.501, 821.092, 6.66359, 5471.788, 99.99116, 100.0, 99.68207, 99.91349, 100.0, 99.57026
5929.8314, 284.05370041465284, 282.92145065079444, 283.2660218936274, 37.767189463554644, 37.9355185107031, 37.93713781442767, 10684.24145193404, 10694.74055555652, 10720.75205587461, 248.69749410935583, 34.67315842818607, 51.16330703640415, 10689.825099619495, 10702.801536818048, 10715.711809339678, 0.9999910942530534, 0.9999958888924557, 0.9999892319897958, 59.97432463110709, 59.96781975752706, 59.9730407314749, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 596.994, 9.203689, 5495.063, 607.2177, 9.043362, 5491.154, 812.1892, 6.7565, 5488.171, 613.5229, 8.929426, 5478.688, 594.8506, 9.234241, 5493.275, 827.3149, 6.592723, 5454.033, 99.99484, 99.92266, 99.86636, 99.69581, 99.96328, 99.24612
5932.237080000001, 283.7778250352436, 282.8217122700924, 283.03510294689636, 37.81276286689956, 37.992155297005084, 38.01587540291822, 10703.40874675605, 10715.299566839834, 10723.633469418763, 245.9114356960572, 32.42991020694308, 58.65342068240034, 10706.340409906623, 10700.99443813904, 10719.487164123997, 0.9999890040103676, 0.9999964739035331, 0.999988179727488, 59.97407612430275, 59.978175322516925, 59.97915747027454, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 9.107674, 5494.97, 600.8558, 9.145407, 5495.441, 818.5175, 6.692995, 5477.819, 607.4449, 9.039928, 5490.76, 601.1072, 9.142197, 5495.573, 821.1318, 6.663407, 5471.787, 99.99211, 100.0, 99.68, 99.91527, 100.0, 99.57127
5934.5972, 284.0515433864299, 282.813315654864, 282.97435432879087, 37.79906358809628, 38.00419850359093, 38.006133700615344, 10694.20213191162, 10704.28869540452, 10715.506765736196, 248.61156774088795, 28.717087673892365, 48.68923328017263, 10706.121010583256, 10709.022621708933, 10715.990515955522, 0.9999872152092806, 0.9999956024709395, 0.9999891898943412, 59.98206586273486, 59.980599705752056, 59.97646277018455, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.107674, 5494.907, 600.7001, 9.153143, 5495.595, 819.2745, 6.678638, 5474.408, 604.8817, 9.081481, 5494.313, 604.7695, 9.078095, 5492.332, 816.6784, 6.718709, 5482.912, 99.99095, 100.0, 99.61793, 99.97777, 99.95322, 99.76438
5936.997920000001, 283.661772617155, 282.71006363222307, 283.0678813550823, 37.81359790186404, 38.00389521834207, 38.01721494630067, 10694.708666857901, 10712.81719724283, 10727.752708434653, 245.60514002299408, 34.04840488655918, 50.71290124455754, 10693.185052425893, 10713.203902637973, 10732.772679091191, 0.9999886820031647, 0.999994786202556, 0.9999884695252076, 59.977132163097046, 59.97934872874335, 59.974945710070315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 606.9302, 9.053776, 5492.74, 598.6183, 9.180588, 5495.643, 820.1093, 6.682503, 5476.479, 607.4449, 9.038641, 5490.761, 601.0881, 9.14311, 5495.507, 821.1716, 6.66414, 5471.847, 99.93799, 100.0, 99.64748, 99.91457, 100.0, 99.57445
5939.4310000000005, 283.97875066169865, 282.85337121598826, 283.28801213613605, 37.81975354791418, 38.01598900801214, 37.98661676329857, 10700.41510457142, 10722.874152515345, 10722.06080466548, 245.80757089691224, 32.18349560781644, 49.805549500073994, 10696.688015522095, 10715.591882804929, 10722.164983269688, 0.9999904982265594, 0.9999954153266241, 0.9999884621933358, 59.97260522657848, 59.975063609354685, 59.975565472004014, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2633, 9.108387, 5494.803, 600.8558, 9.146143, 5495.665, 818.6728, 6.691891, 5477.873, 607.4449, 9.039009, 5490.814, 601.069, 9.14311, 5495.508, 814.7698, 6.731345, 5484.102, 99.98705, 100.0, 99.68103, 99.91552, 100.0, 99.80266
5941.830320000001, 283.91977886366476, 282.8962124934049, 283.2442445250229, 37.76356477922002, 37.944749974215725, 37.96660672425765, 10687.578971916284, 10704.830898682332, 10719.76251787274, 244.09167472250283, 38.118597344823684, 48.881484872074225, 10690.08445093785, 10694.057778348008, 10717.048202563301, 0.9999899797157467, 0.9999948779841412, 0.9999888778984581, 59.975583776597986, 59.9754901697498, 59.97089879047981, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.0334, 9.204403, 5495.057, 607.2177, 9.043178, 5491.102, 812.228, 6.756684, 5488.116, 613.5424, 8.929058, 5478.576, 594.8698, 9.234424, 5493.277, 808.6265, 6.791408, 5491.841, 99.99254, 99.92172, 99.88169, 99.69378, 99.96127, 99.94458
5944.1952, 283.9306123953208, 282.9230633383785, 283.34200426722776, 37.81271910653198, 37.98287608519025, 37.96816109271223, 10698.819179748109, 10703.371535162543, 10724.711487242914, 245.20288640628223, 42.04884071581307, 49.78226229055781, 10705.080068797055, 10709.3781110774, 10714.476501713549, 0.9999886538283945, 0.9999939532631444, 0.9999886507347254, 59.977317290034634, 59.97473176548517, 59.97547529210521, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108209, 5495.017, 600.8947, 9.145775, 5495.732, 818.6146, 6.692259, 5477.93, 607.4449, 9.039009, 5490.826, 601.0881, 9.14238, 5495.5, 814.8096, 6.730612, 5483.929, 99.99295, 100.0, 99.68203, 99.91445, 100.0, 99.79425
5946.6718, 283.9296481054256, 282.89635325197065, 283.27834992310346, 37.7919317236276, 37.93976548703309, 37.92628693511164, 10683.955196337785, 10699.76231323743, 10722.804690700506, 244.24227644291068, 28.15997100635377, 48.68473093555622, 10682.417968914035, 10696.030286101672, 10717.02479094732, 0.9999871178676959, 0.9999956358261571, 0.9999898843495896, 59.975379002637936, 59.97620559820424, 59.975795580761286, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2633, 9.108745, 5494.86, 600.8752, 9.145222, 5495.563, 818.5952, 6.691154, 5477.149, 606.94, 9.05666, 5492.361, 603.0528, 9.101472, 5494.311, 820.3167, 6.678606, 5474.875, 99.9901, 100.0, 99.67694, 99.94463, 99.98517, 99.6336
5949.058080000001, 283.87112153375676, 282.8772082619774, 283.2222162165287, 37.808992071178835, 38.01297339041838, 37.999870841809106, 10701.80255608628, 10718.421518232153, 10713.894563951311, 241.4240942816915, 38.331002565397284, 49.30343164715396, 10709.164788279315, 10710.38327112365, 10719.702163737365, 0.9999895162081203, 0.999993944269756, 0.9999902806316341, 59.97487037132258, 59.97628903480258, 59.97811299421407, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 608.6652, 9.029861, 5490.743, 596.8674, 9.196613, 5495.314, 821.0216, 6.665016, 5474.185, 606.3575, 9.050408, 5491.112, 601.0881, 9.142745, 5495.366, 814.7698, 6.730612, 5484.563, 99.91519, 99.99658, 99.60372, 99.9219, 100.0, 99.80272
5951.4583600000005, 284.1797396064003, 282.3029353307914, 283.1313304382878, 37.8211756807, 37.999995122124176, 38.00716851616081, 10711.369695367723, 10704.72338096528, 10729.399526633557, 237.04256233363958, 25.425571851716995, 64.62354622463045, 10702.3261988258, 10696.495913138535, 10730.258834843948, 0.9999829242691679, 0.9999936342655525, 0.9999825266059761, 59.977242601585985, 59.9753257320714, 59.97141276653176, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2436, 9.108745, 5494.86, 600.8752, 9.145407, 5495.732, 818.5563, 6.692995, 5477.989, 607.4449, 9.038825, 5490.709, 600.9736, 9.144206, 5495.508, 821.092, 6.66359, 5472.078, 99.992, 100.0, 99.68409, 99.91659, 100.0, 99.57554
5953.7986, 283.72868042731074, 282.76422539197193, 282.9683535534648, 37.79479216235538, 37.9534266826678, 37.95719567705221, 10677.691441296536, 10692.330958382732, 10704.019525993373, 246.88026861662365, 36.503941418966406, 57.74046595278105, 10693.270814061249, 10691.66306634882, 10716.435836626062, 0.9999875235431532, 0.9999929491458536, 0.9999866639143716, 59.97404145515559, 59.96723393116948, 59.979405703243906, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.0729, 9.202797, 5495.011, 607.2566, 9.043546, 5491.259, 811.9951, 6.757605, 5487.887, 613.5229, 8.929242, 5478.687, 594.8698, 9.234424, 5493.268, 827.3745, 6.590891, 5453.803, 99.99285, 99.92253, 99.86322, 99.69175, 99.96233, 99.24824
5956.206120000001, 283.89526639024064, 282.81365597314795, 283.1590217713165, 37.83871393652406, 38.001649938682526, 37.991967211919516, 10698.261133601485, 10703.686101318921, 10720.715465482033, 253.14758479123157, 27.63775316425923, 55.64917994167172, 10702.733359763444, 10718.155851441345, 10723.946960479945, 0.9999887006147564, 0.9999945113615772, 0.9999906237082541, 59.97388586758678, 59.97450363698769, 59.96615954668884, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.10803, 5495.022, 600.8363, 9.145959, 5495.561, 818.5563, 6.692259, 5477.822, 607.4255, 9.039009, 5490.813, 601.0499, 9.142927, 5495.515, 821.0721, 6.663224, 5471.96, 99.988, 100.0, 99.68107, 99.91764, 100.0, 99.5734
5958.626920000001, 283.69658670288175, 282.6976488013437, 282.99071106350345, 37.836400236420864, 37.99669467825942, 38.0232580984871, 10699.47632479085, 10707.561143523852, 10719.73298313408, 244.49726876922932, 37.44579962565422, 46.00709745247241, 10689.56542311443, 10713.643530228139, 10714.431561032858, 0.9999895112472277, 0.9999956409730594, 0.9999888575074524, 59.97183534262875, 59.96167041591727, 59.975239371985225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.108745, 5494.97, 600.8363, 9.145959, 5495.724, 818.634, 6.691523, 5477.648, 607.4255, 9.039009, 5490.813, 601.1263, 9.141649, 5495.185, 820.436, 6.677874, 5476.869, 99.99095, 100.0, 99.67903, 99.91445, 100.0, 99.63788
5961.043640000001, 283.9197895073594, 282.786786039023, 283.22155806542474, 37.84063313645203, 37.9916992054635, 37.97848520378254, 10695.210548937366, 10708.708581464069, 10729.077438617553, 247.0160548351737, 32.20870309834754, 47.7482469820643, 10703.755899738899, 10715.179281737266, 10715.662480384497, 0.9999911047695578, 0.9999954171274463, 0.9999867519106, 59.96332238805244, 59.9639830523658, 59.971340156863626, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 609.5917, 9.002199, 5487.463, 594.5911, 9.238057, 5493.449, 824.0305, 6.636485, 5467.302, 603.2117, 9.102993, 5494.181, 603.8539, 9.105672, 5495.058, 819.4419, 6.676775, 5472.527, 99.8575, 99.96442, 99.46105, 99.97775, 99.98991, 99.60141
5963.43908, 283.7845575677373, 282.80876370907276, 283.3265147438209, 37.84216466368099, 37.99452428952991, 37.992106887371804, 10696.938483931675, 10721.621078867465, 10732.902874796395, 243.34581613812225, 33.576609687836026, 47.47725393655128, 10710.482687267306, 10723.288507825997, 10732.813682688078, 0.9999888967708458, 0.9999957656958866, 0.9999889831582441, 59.96117941387287, 59.96111681841901, 59.961967889907164, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.107852, 5494.913, 600.8752, 9.146327, 5495.732, 818.5369, 6.691339, 5477.937, 607.4255, 9.038457, 5490.813, 601.0499, 9.142927, 5495.382, 814.8096, 6.730795, 5484.329, 99.99011, 100.0, 99.67905, 99.91645, 100.0, 99.79948
5965.89796, 283.83439609772324, 282.78247528240706, 283.2095559593612, 37.78551409558925, 37.97026643256172, 37.96350969692091, 10680.14419558596, 10696.924201501282, 10716.746805344344, 256.9372196170075, 33.89883733938086, 51.749283372566424, 10680.509223290801, 10695.107732181374, 10701.41932683797, 0.9999895970671391, 0.9999959589219733, 0.9999881347531248, 59.95693913706858, 59.95333418448081, 59.94849979838279, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 597.7432, 9.197621, 5494.958, 607.1788, 9.042809, 5491.149, 811.801, 6.761286, 5488.892, 613.5618, 8.929242, 5478.68, 594.8888, 9.234241, 5493.22, 808.4476, 6.791957, 5492.301, 99.99516, 99.92377, 99.88251, 99.6907, 99.96233, 99.94353
5968.322760000001, 283.9852014437775, 282.8251817504898, 283.11385897006625, 37.79163052089555, 37.97964640179957, 37.98259481734057, 10710.051369520408, 10710.837109097329, 10717.293395090404, 240.17748766989644, 35.242646075183075, 57.56641611527368, 10698.473091513713, 10706.249145473186, 10728.745190618269, 0.9999871839612988, 0.9999945846957712, 0.9999871232314522, 59.95231573064117, 59.949601506732996, 59.95366127748208, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 9.10803, 5494.97, 600.8558, 9.145775, 5495.674, 818.498, 6.692259, 5477.649, 607.4644, 9.038825, 5490.708, 601.1072, 9.142197, 5495.391, 814.8493, 6.730612, 5484.899, 99.99211, 100.0, 99.67691, 99.91456, 100.0, 99.78594
5970.728520000001, 284.0476488379538, 282.9786191616862, 283.397681209888, 37.795648686070464, 37.93222052221878, 37.96826327786073, 10689.10032912555, 10708.740814513863, 10709.651990440852, 240.75584436032113, 39.0546763489358, 62.16737131020636, 10696.033979766247, 10688.51430026626, 10720.166792846056, 0.9999767563272127, 0.9999953218337245, 0.9999794691399637, 59.94745452420297, 59.94745087451596, 59.94850332917416, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 600 600 800], 5500.0, [], 603.2633, 9.108565, 5494.97, 600.8752, 9.145775, 5495.607, 818.6534, 6.692627, 5477.933, 607.4449, 9.039192, 5490.768, 601.1263, 9.14238, 5495.582, 815.5054, 6.718343, 5481.25, 99.98916, 100.0, 99.68107, 99.91753, 100.0, 99.77068
