TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9008.38692, 284.1220706129126, 283.047741675149, 283.3159114548942, 37.84106697363032, 38.012097026548815, 38.00608992912222, 10697.995974702582, 10721.448309386635, 10729.083887608489, 239.20350436028184, 30.92202356834059, 49.58123206378923, 10706.96747537683, 10716.718865032393, 10728.103820962331, 0.9999904013427121, 0.9999970358587817, 0.9999902514392421, 60.00548462363618, 60.01353402731845, 60.01400069580046, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 9.064663, 5492.699, 600.7974, 9.14688, 5495.544, 818.731, 6.690418, 5477.538, 786.5811, 6.976245, 5487.285, 796.7377, 6.896809, 5495.225, 593.8894, 9.24833, 5492.485, 99.95078, 100.0, 99.6749, 99.85226, 99.99471, 99.94567
9010.76056, 284.01690783842906, 283.06182760342824, 283.2673754652984, 37.84808518466581, 38.024322328016716, 38.04620298510819, 10697.697299512596, 10721.807359039689, 10731.798229422733, 242.44311112330615, 20.182753682295697, 45.50907201802272, 10713.061422471308, 10722.580494960699, 10739.701909303561, 0.999988592634184, 0.9999988602549854, 0.9999935971109932, 60.00384749312899, 60.00644844695844, 60.00516035628429, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6358, 9.16514, 5495.828, 607.0815, 9.045203, 5491.292, 824.9816, 6.620471, 5462.201, 792.8727, 6.928257, 5493.337, 790.5002, 6.946484, 5491.326, 599.7146, 9.169223, 5495.515, 100.0, 99.9252, 99.39478, 99.96037, 99.9258, 100.0
9013.15444, 284.10523524349964, 283.0689557797099, 283.267643571776, 37.816021079462274, 38.01042000460286, 38.010311495908645, 10708.261025481357, 10725.266947255397, 10728.546541392754, 245.29286676322454, 23.432182961801118, 49.75302026326642, 10695.839004389183, 10720.618911952435, 10727.006374120418, 0.9999924410599216, 0.999997527011363, 0.9999921960481897, 60.00483223992134, 60.006869667648616, 60.00459076286655, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 9.06502, 5492.71, 600.8168, 9.147432, 5495.604, 819.3522, 6.681582, 5474.693, 788.6201, 6.960801, 5490.246, 796.7186, 6.897357, 5495.06, 593.8099, 9.249246, 5492.539, 99.94898, 100.0, 99.64856, 99.90614, 99.99671, 99.94325
9015.593, 284.13477534014436, 283.0598765247655, 283.1954962519787, 37.775420145254316, 37.975892425366844, 37.991463535748636, 10691.281320940598, 10717.46470449116, 10706.336912066658, 247.6681854839817, 26.033434791709624, 50.60043716449991, 10691.705961708069, 10711.405466009925, 10718.034629754828, 0.9999881267733249, 0.99999584567416, 0.9999889916673793, 60.007126010202164, 60.00366545678187, 60.0027128521108, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 606.9105, 9.037357, 5490.251, 598.4238, 9.19164, 5495.133, 828.4758, 6.57482, 5447.426, 798.0186, 6.883027, 5495.82, 802.8988, 6.844578, 5495.374, 587.5672, 9.331467, 5482.996, 99.90624, 99.99491, 99.12695, 100.0, 99.99948, 99.77421
9017.998440000001, 284.0592596542814, 283.08538454048363, 283.39246187226297, 37.82899261919006, 38.00827874488705, 38.01312442162485, 10712.706766315532, 10726.598542613285, 10725.803659692958, 246.22636913848783, 29.535180289227355, 45.64621703939292, 10698.987074599143, 10725.148333037916, 10723.718824394775, 0.9999908979496516, 0.999997137665848, 0.999992561664792, 60.005026111425614, 60.006656738336126, 59.997020579900955, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 606.5359, 9.060201, 5492.601, 600.7974, 9.147064, 5495.707, 825.0981, 6.620655, 5462.255, 792.8727, 6.928257, 5493.225, 796.7186, 6.897174, 5495.282, 593.8696, 9.248879, 5492.413, 99.94465, 100.0, 99.39271, 99.96336, 99.99778, 99.94554
9020.37936, 283.9406920910038, 282.92029396357367, 283.2365082695012, 37.829909409893176, 38.00166544011564, 38.01850692041698, 10691.37013569586, 10723.112303192393, 10722.17932455457, 245.1945409955813, 35.512780743428266, 50.30105227467038, 10702.562859285983, 10718.503760884265, 10735.416002628423, 0.9999908972887922, 0.9999966092169612, 0.9999885082937968, 60.003960238225986, 60.003265813731005, 60.004748625907695, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064305, 5492.757, 600.778, 9.147432, 5495.707, 825.1369, 6.621023, 5462.198, 792.8727, 6.928073, 5493.337, 796.7377, 6.896992, 5495.334, 587.5672, 9.33165, 5482.935, 99.95193, 100.0, 99.39576, 99.9593, 99.99873, 99.7731
9022.77056, 284.00525318831376, 283.08146245574204, 283.3235158261901, 37.82276333186685, 38.008119649518335, 38.02962315726859, 10688.682695433803, 10721.062359231608, 10732.118688101267, 252.71399787487348, 29.710593709673958, 46.61269075193377, 10704.220809670882, 10718.89249872093, 10723.2350610736, 0.9999910732388524, 0.9999957450551409, 0.9999892325053974, 60.00552246069709, 60.00500552783064, 60.002883383165404, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6555, 9.164783, 5495.829, 607.0815, 9.045387, 5491.183, 818.6728, 6.689866, 5476.923, 786.5423, 6.976429, 5487.342, 790.5002, 6.946484, 5491.375, 581.3046, 9.406546, 5467.974, 100.0, 99.92426, 99.67496, 99.85128, 99.92772, 99.50086
9025.15488, 284.0053429839742, 283.09772876739993, 283.32576627490533, 37.84863565337012, 37.99534141567899, 38.03574777499496, 10704.557257774226, 10727.17284447762, 10730.736253602596, 253.16846944436605, 34.72708728269299, 49.74095608701191, 10708.457061285391, 10721.874742738411, 10729.845922335318, 0.9999873839099397, 0.9999946938052613, 0.9999888640634803, 60.001554272907526, 60.00180364805724, 60.00110046293572, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.065198, 5492.814, 600.7974, 9.147064, 5495.71, 825.0981, 6.61955, 5461.75, 792.8922, 6.929176, 5492.54, 796.7568, 6.896809, 5495.277, 587.5871, 9.331284, 5482.996, 99.95278, 100.0, 99.39169, 99.95506, 99.99769, 99.77518
9027.5936, 284.09318546704424, 283.11111524779614, 283.25942016502216, 37.84390991611855, 37.99568618935458, 38.02357754182862, 10698.544109278066, 10716.27273952206, 10721.187124021673, 244.20129594690013, 38.28240432443681, 43.39071968513326, 10698.58313471806, 10710.781340397807, 10721.124905718088, 0.9999918102333559, 0.9999950591217048, 0.9999891370859111, 60.004790687936485, 60.002599692102585, 59.99824229584131, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 9.064127, 5492.82, 600.7585, 9.15259, 5495.724, 817.7604, 6.707905, 5481.331, 784.1149, 6.997941, 5482.391, 800.8769, 6.861928, 5495.494, 591.9013, 9.271403, 5491.869, 99.95298, 100.0, 99.74392, 99.77359, 100.0, 99.92695
9029.954800000001, 283.9449927012949, 283.0517197946358, 283.33428058933407, 37.80717384051832, 37.98277241006689, 37.977454387191074, 10698.306386361772, 10713.990683051037, 10722.311308081436, 244.5499941533601, 39.59033334359992, 45.17081495357888, 10701.934964879976, 10720.390478631789, 10725.046440234144, 0.9999914962737001, 0.9999953323872854, 0.9999914176268524, 59.994956150665594, 60.00002997810808, 59.998045701824296, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 609.6115, 9.008088, 5489.161, 598.4822, 9.175614, 5495.806, 817.5081, 6.695388, 5477.205, 786.5034, 6.976061, 5487.227, 796.7568, 6.896809, 5495.112, 587.6268, 9.330917, 5483.056, 99.8864, 100.0, 99.66883, 99.85023, 99.99575, 99.77641
9032.33252, 284.13043270547774, 283.06643318582013, 283.43215715699347, 37.83303896015352, 38.00039486185827, 38.03171603660549, 10685.948292347477, 10718.158345305643, 10725.820236205589, 249.57418279292824, 35.13402887777511, 47.60983476931415, 10698.53676014941, 10718.114644056226, 10726.764517981439, 0.9999896104578784, 0.9999947983472576, 0.9999914171869551, 59.993581291031454, 59.99137294192958, 59.98907561310048, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9839, 9.064305, 5492.763, 600.8168, 9.14688, 5495.709, 818.6534, 6.689866, 5476.919, 786.5811, 6.976061, 5487.285, 796.7377, 6.896809, 5495.226, 593.8894, 9.24833, 5492.479, 99.95088, 100.0, 99.67398, 99.85023, 99.99376, 99.94677
9034.800000000001, 283.9431461341326, 283.03723671423325, 283.30364473743924, 37.82437891415565, 38.01059081879975, 38.03344197301837, 10707.535107956819, 10723.269499187674, 10726.288061477866, 239.8650884399891, 23.551729643249928, 44.97745770281017, 10699.640539984644, 10719.659006342057, 10737.405336437869, 0.999991205316789, 0.999998177743205, 0.9999919955893884, 59.99178727958159, 59.99176355506708, 59.99270692676196, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6752, 9.164783, 5495.828, 607.0621, 9.044835, 5491.124, 825.001, 6.619366, 5462.087, 792.8727, 6.928257, 5493.337, 790.4812, 6.946849, 5491.38, 600.1918, 9.155854, 5495.783, 100.0, 99.92524, 99.38762, 99.96134, 99.92772, 100.0
9037.18844, 284.00508785139726, 283.0306853029393, 283.2026558034233, 37.84054756809528, 38.048871974901196, 38.05080803158555, 10703.565307273455, 10725.46067045741, 10739.760832298605, 239.6182880639476, 20.408600850522816, 42.412246916703225, 10712.159961197834, 10727.22123430303, 10736.14497000394, 0.9999912518522549, 0.9999980259072472, 0.9999908079687696, 59.98772075667293, 59.991653280761, 59.99174160636346, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.06502, 5492.751, 600.778, 9.147616, 5495.65, 818.7116, 6.690234, 5477.265, 786.5617, 6.976061, 5487.231, 796.7186, 6.897357, 5495.115, 593.8894, 9.247964, 5492.412, 99.95173, 100.0, 99.67298, 99.85427, 99.9987, 99.94556
9039.541280000001, 284.02966837736955, 282.9521531241021, 283.25659697325744, 37.813401423795106, 38.00470118613166, 38.01435023180131, 10696.121525858183, 10716.745238581458, 10732.280693027262, 244.70667975652918, 27.550865259396232, 43.467923741289724, 10700.567697253184, 10710.563186213063, 10720.352496361988, 0.9999906038362649, 0.9999979322135776, 0.9999863560905282, 59.99193480235594, 59.98860625637377, 59.98683440167849, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.06502, 5492.652, 600.8168, 9.147616, 5495.662, 818.731, 6.691523, 5477.929, 793.2999, 6.920351, 5494.593, 798.7596, 6.876903, 5495.795, 591.8218, 9.290448, 5486.598, 99.95173, 100.0, 99.68, 99.98004, 100.0, 99.86827
9041.89704, 284.1124879899048, 283.0455735061125, 283.39587506766446, 37.85075842295617, 37.98268044672522, 38.02612570323949, 10705.06193270975, 10719.813872804672, 10725.05321196446, 246.10333630136392, 30.040349064473958, 45.01329336598428, 10702.823665422748, 10719.456841032534, 10729.435253448131, 0.999988817270067, 0.9999936409423605, 0.9999905647983502, 59.99209454322923, 59.99153302841071, 59.986538567524796, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.1744, 8.963828, 5483.975, 595.7778, 9.212454, 5494.886, 815.4116, 6.725208, 5482.062, 795.0864, 6.914099, 5493.917, 797.4244, 6.895531, 5495.28, 593.0345, 9.26005, 5492.188, 99.77716, 99.98465, 99.77044, 99.98218, 99.99594, 99.93973
9044.26072, 284.0872187922688, 283.1132587625648, 283.41900374637794, 37.80196217127875, 38.03006135137782, 37.97538682836033, 10693.850701212157, 10714.348246356723, 10730.28847105743, 249.6729298668438, 29.44172739823898, 57.16574832123615, 10700.302991348824, 10717.07220349428, 10723.632758760159, 0.9999904263304319, 0.9999954595566483, 0.9999890001592759, 59.99016790104793, 59.98932720366833, 59.98940874049589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064305, 5492.751, 600.778, 9.146696, 5495.543, 818.7504, 6.689682, 5477.371, 792.9116, 6.927889, 5493.109, 796.7568, 6.896992, 5495.278, 587.5871, 9.331284, 5483.11, 99.95077, 100.0, 99.68409, 99.95825, 99.99564, 99.77215
9046.64716, 284.12716962218394, 283.06157515802823, 283.329173621796, 37.761332594078056, 37.965281579756336, 37.954525994151204, 10690.663352512036, 10712.640416387927, 10722.641325736371, 244.0436296630378, 33.215986324854384, 47.44625319169006, 10687.98846157581, 10709.707284558352, 10717.024746436693, 0.9999889321932989, 0.9999969040178155, 0.9999882070273358, 59.99567301161916, 59.99205843917053, 59.98887581541978, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6949, 9.164069, 5495.729, 607.101, 9.045387, 5491.346, 824.9816, 6.621391, 5461.975, 786.5423, 6.976061, 5487.231, 790.4812, 6.946666, 5491.319, 581.3046, 9.405996, 5467.974, 100.0, 99.92603, 99.39169, 99.85023, 99.92378, 99.49877
9049.10056, 284.11559976500257, 283.108360635252, 283.3819535491422, 37.798058026696914, 37.98865539592081, 38.003207289402205, 10707.891287769555, 10715.36151281422, 10722.822463646044, 246.93302008762112, 35.24910789040587, 50.28541699103374, 10706.054478396793, 10719.377440181954, 10725.279081484845, 0.9999876148073416, 0.9999954795015504, 0.9999899590489242, 59.99022544601335, 59.9904351367891, 59.99058325007245, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064663, 5492.595, 600.7974, 9.147616, 5495.604, 818.4592, 6.691523, 5477.652, 792.8922, 6.927889, 5493.333, 796.7186, 6.896809, 5495.226, 587.5871, 9.331284, 5482.996, 99.94888, 100.0, 99.67592, 99.96231, 99.99367, 99.77738
9051.495560000001, 284.0705559976212, 283.1138298534316, 283.30861820714887, 37.79378466797351, 37.97048112372584, 37.96579147662753, 10687.724105295914, 10713.517403584707, 10715.544741665477, 248.46242678440922, 30.377298324898675, 51.98692316826691, 10694.89676643717, 10702.180805744882, 10708.534869609324, 0.999988140239966, 0.9999954663841043, 0.9999900087808183, 59.98783255306791, 59.98822371078457, 59.986401773208875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 9.064663, 5492.641, 600.7585, 9.147616, 5495.715, 825.0981, 6.619366, 5461.92, 786.5617, 6.976245, 5487.12, 796.7186, 6.896261, 5495.297, 588.4221, 9.320846, 5486.49, 99.95183, 100.0, 99.39164, 99.84925, 99.99782, 99.82481
9053.954080000001, 284.08287736931265, 283.0410084970647, 283.28250898196114, 37.83283588260764, 38.01207638716264, 38.01559924167132, 10698.845442443613, 10714.100836264473, 10720.741180095585, 239.49737012176956, 27.850365286372835, 46.34907047294928, 10701.775407068499, 10712.768370448124, 10715.734928189742, 0.99999094332843, 0.9999965758496686, 0.9999882063843343, 59.99220646591475, 59.985966219111674, 59.9847567682881, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.2138, 8.954191, 5482.092, 594.4744, 9.238794, 5493.384, 830.087, 6.565064, 5448.724, 782.6586, 6.999596, 5483.356, 798.8359, 6.88293, 5495.379, 588.3624, 9.321395, 5483.189, 99.75386, 99.96325, 99.15057, 99.77145, 99.99899, 99.78709
9056.409160000001, 284.0665083750314, 282.92843258979826, 283.29784077930026, 37.81758262133284, 38.00940624847514, 38.01714819844612, 10694.819642578099, 10715.191820119773, 10729.96254441979, 240.3005558331197, 29.18878712764746, 48.237489115430435, 10708.759864767146, 10720.423186274516, 10731.736749775326, 0.99999063261561, 0.9999959773046166, 0.9999880095341044, 59.98403490849428, 59.98511144110689, 59.98229844118795, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 9.064127, 5492.595, 600.8168, 9.147432, 5495.769, 825.0399, 6.620655, 5461.915, 786.5423, 6.976245, 5487.401, 796.7186, 6.897174, 5495.333, 593.8099, 9.249063, 5492.418, 99.95089, 100.0, 99.39262, 99.85128, 99.9987, 99.94776
9058.8122, 283.9780532532061, 282.93562061451604, 283.0135910044489, 37.895201895252804, 38.068722942624824, 38.070379926651945, 10714.07320111123, 10720.192169528233, 10733.911896809517, 238.6571061586087, 21.08937392766279, 46.55065585261764, 10718.172745558495, 10730.092845484933, 10730.10644191621, 0.9999913421351798, 0.9999978345776106, 0.9999924213988749, 59.98216825809992, 59.984049193107964, 59.981527446339996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.9118, 9.164069, 5495.776, 607.0426, 9.045203, 5491.287, 818.6534, 6.690234, 5477.881, 792.8533, 6.928257, 5493.108, 790.4621, 6.946849, 5491.265, 600.1918, 9.156588, 5495.669, 100.0, 99.92725, 99.67189, 99.96442, 99.92469, 100.0
9061.15328, 284.1589033757456, 282.95687410319783, 283.20682834913623, 37.855030109134276, 38.02678540118189, 38.03206112260351, 10701.401098611244, 10719.789776667336, 10730.97992442182, 241.0956299365614, 22.45519904664843, 44.86029004383818, 10709.2358892034, 10723.243647267376, 10730.610898000916, 0.999990029481004, 0.9999977772793753, 0.9999915218097155, 59.978296771394575, 59.979392143294675, 59.98148581051464, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064485, 5492.814, 600.778, 9.147248, 5495.604, 824.9428, 6.620286, 5462.084, 786.5617, 6.976061, 5487.232, 796.7377, 6.89754, 5495.225, 593.8894, 9.24833, 5492.473, 99.95288, 100.0, 99.39369, 99.85321, 99.99674, 99.94678
9063.553, 283.96581113395894, 282.91576809148177, 283.2950542009148, 37.82561615922595, 38.002149000190926, 37.98429610916193, 10701.935128425124, 10719.246105121441, 10722.327660670326, 244.0263282464416, 26.039633929142838, 53.51784650685022, 10706.551972207944, 10710.89626761558, 10710.974975651907, 0.9999911313986924, 0.9999965763122325, 0.9999881986983832, 59.98610147454705, 59.98404382708771, 59.98477154684216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064841, 5492.768, 600.8168, 9.147064, 5495.604, 818.498, 6.692443, 5478.215, 786.5811, 6.976061, 5487.401, 796.7377, 6.897174, 5495.22, 593.9292, 9.248147, 5492.135, 99.94983, 100.0, 99.68722, 99.85438, 99.99769, 99.94678
9065.933840000002, 284.192181298027, 282.9695980832363, 283.27258876262135, 37.810807226157515, 38.02449679040554, 38.030893404063846, 10700.717660915841, 10716.230321568131, 10723.395911842645, 246.16008616202953, 30.515482918707676, 51.142218058221715, 10714.729708728522, 10724.049969274516, 10724.393751858559, 0.9999875478945485, 0.9999960903051132, 0.9999909486041979, 59.986184293671826, 59.98456797678908, 59.98535468333888, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.2532, 8.954013, 5482.045, 594.4744, 9.2399, 5492.97, 812.4416, 6.755028, 5488.343, 780.6779, 7.017798, 5480.288, 801.5827, 6.861197, 5495.767, 590.3704, 9.287885, 5489.51, 99.75375, 99.95801, 99.86432, 99.71242, 100.0, 99.89275
9068.324760000001, 284.0986437952487, 282.82356345945607, 283.2051802146264, 37.82886792183719, 38.02292851353697, 37.99618065103386, 10693.093746350813, 10720.137475745361, 10718.456629609609, 242.32957793590322, 25.38436205657672, 50.07936527250172, 10704.961292958795, 10713.9738106955, 10724.823237299932, 0.9999918057257687, 0.999996440855336, 0.9999899542728325, 59.98678499691647, 59.983117663427834, 59.98288930529981, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064663, 5492.705, 600.7974, 9.14688, 5495.538, 818.6728, 6.689498, 5476.861, 786.5811, 6.975694, 5487.232, 796.7377, 6.896992, 5495.112, 593.8696, 9.24833, 5492.419, 99.95089, 100.0, 99.67589, 99.85237, 99.99469, 99.94569
9070.703880000001, 284.2584033418412, 283.07203243273096, 283.43324213078824, 37.837013895786974, 37.996689772948564, 38.00614318092806, 10701.787819832054, 10721.372208068942, 10726.36099184996, 242.60712248739128, 21.192142236388918, 44.277858897331726, 10715.206648469622, 10717.633180995475, 10728.101935241632, 0.9999907997990188, 0.9999980111461473, 0.9999917665897556, 59.99390030050919, 59.9862802685842, 59.98782985096757, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 603.007, 9.122486, 5495.438, 605.2138, 9.076885, 5492.394, 823.9334, 6.627097, 5462.201, 792.8533, 6.928441, 5493.167, 790.4812, 6.946666, 5491.158, 600.2117, 9.156038, 5495.676, 100.0, 99.95038, 99.41205, 99.96238, 99.92375, 100.0
9073.08688, 284.11803565697375, 283.10676999801336, 283.344550616609, 37.819163550556475, 37.9850388366519, 37.99746757189262, 10698.83299886917, 10718.798999155571, 10718.074952948567, 245.98779377928258, 20.69680285379809, 47.82080473913038, 10711.16246039802, 10726.652048634684, 10724.106204925367, 0.9999891818333408, 0.9999983416431587, 0.9999929919303671, 59.99029695880914, 59.989586873207934, 59.987704657088244, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064485, 5492.589, 600.7585, 9.147432, 5495.538, 816.0716, 6.703856, 5479.328, 786.5617, 6.976245, 5487.062, 796.7186, 6.896992, 5495.277, 593.8298, 9.248879, 5492.473, 99.95278, 100.0, 99.72058, 99.85225, 99.9927, 99.94666
9075.46096, 284.2586905929928, 283.06659727696155, 283.2466835987721, 37.82546339249531, 37.99214598308086, 38.01150525973668, 10707.301173200065, 10721.419654718784, 10716.823611642267, 243.36298100778276, 19.57422755789935, 48.92255744483373, 10706.082407225465, 10708.8709846959, 10724.394142046616, 0.9999899415386002, 0.9999978907639219, 0.9999916240813953, 59.99404409099043, 59.994742508451225, 59.99100841579749, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 9.064841, 5492.705, 600.7974, 9.147432, 5495.656, 825.0204, 6.620471, 5462.14, 792.8727, 6.928257, 5493.278, 796.6995, 6.897174, 5495.002, 593.8497, 9.248147, 5492.417, 99.95173, 100.0, 99.38764, 99.95939, 99.9927, 99.94678
9077.80628, 284.27615639462533, 283.1365011670745, 283.2679700942167, 37.815713311931496, 37.97760391023822, 38.0039279345422, 10707.41125150183, 10719.535134475309, 10717.663211915045, 249.68539922280343, 32.01017380918029, 54.18409353300285, 10708.773275462676, 10715.259422609033, 10732.639308824419, 0.9999898879254013, 0.9999957668888543, 0.9999888746383722, 59.99001546039405, 59.991775761971766, 59.993078295647834, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.2335, 8.953656, 5481.987, 594.4744, 9.240452, 5493.089, 831.2516, 6.545369, 5441.807, 799.1449, 6.877143, 5495.596, 802.9942, 6.8433, 5495.268, 587.6069, 9.32634, 5484.663, 99.75586, 99.9557, 99.02469, 100.0, 99.99752, 99.79048
9080.183, 284.22620307834836, 283.06240536786515, 283.29675054039853, 37.831067667748925, 37.96403978707185, 38.00271551294126, 10702.582089936499, 10718.94774307721, 10726.812607236296, 242.4255750239172, 35.02382821936783, 47.78364789636362, 10704.086092010972, 10714.621834897, 10721.85758660773, 0.9999896289629273, 0.9999962735314935, 0.9999880628964712, 59.98730915410979, 59.99144651905119, 59.994359829769664, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064841, 5492.699, 600.7974, 9.147064, 5495.655, 824.9816, 6.620655, 5462.031, 792.8727, 6.928073, 5493.284, 796.7186, 6.897174, 5495.053, 592.1001, 9.287335, 5486.674, 99.95077, 100.0, 99.39373, 99.95833, 99.99974, 99.84114
9082.596000000001, 284.14456072922127, 283.0909594857182, 283.33382292359255, 37.786821721538224, 37.98645595391928, 37.97449381674907, 10700.276961341786, 10712.955370590667, 10720.221325028035, 238.54197821122034, 29.619198186047697, 48.54159034772874, 10694.442028992926, 10718.01696980091, 10721.715160624599, 0.9999871550318928, 0.999995411262207, 0.9999900311222686, 59.99698186164623, 59.99840054269331, 59.994272937873646, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 9.073229, 5493.482, 602.1009, 9.117593, 5495.028, 822.3998, 6.649738, 5471.271, 788.8143, 6.962455, 5488.598, 791.2632, 6.945388, 5491.545, 581.3444, 9.40563, 5467.975, 99.96504, 99.99744, 99.54062, 99.87615, 99.93183, 99.49987
9084.945880000001, 284.0925498780118, 282.95105764771426, 283.2448072647702, 37.83874250772404, 38.00930694002235, 37.995967883115995, 10709.700492367363, 10713.765946415286, 10728.29167036058, 243.84621656473973, 32.71539295890216, 49.98122717138631, 10700.147532551833, 10712.025096593077, 10725.6053140567, 0.9999864695141495, 0.999995652197571, 0.9999866752837894, 59.99546151182485, 60.00008039083113, 59.99726730611292, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 603.5787, 9.103569, 5494.005, 602.0425, 9.134539, 5495.647, 824.7292, 6.623968, 5462.196, 792.8727, 6.928073, 5493.278, 796.7186, 6.897174, 5495.225, 587.5672, 9.33165, 5482.941, 99.98321, 100.0, 99.39471, 99.96132, 99.9957, 99.77529
9087.307480000001, 284.14435405240323, 282.98838606161166, 283.3417047082009, 37.8291702542665, 37.992573263714945, 38.012338622667, 10705.145927573973, 10719.67299004003, 10725.506497009512, 251.88690992071588, 33.35541878017693, 51.46065009169433, 10707.202216299745, 10719.756653942244, 10719.907873860479, 0.9999876220906838, 0.9999957268294231, 0.9999858385425338, 60.00258576290973, 59.99886222234075, 60.00372877188589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.06502, 5492.977, 600.778, 9.147248, 5495.655, 818.634, 6.690786, 5477.65, 786.5423, 6.976429, 5487.29, 796.7186, 6.897357, 5495.167, 587.5871, 9.331467, 5483.055, 99.95098, 100.0, 99.68112, 99.85117, 99.9987, 99.77313
9089.71296, 284.168456935184, 283.02631175233637, 283.31885489374577, 37.74244908025227, 37.999090900946044, 37.988175793087066, 10698.449107556491, 10717.917385046727, 10716.795999868036, 244.6950187970533, 30.239272441284076, 49.32649154866249, 10702.11246279025, 10710.977019042235, 10713.750598102304, 0.999989356344029, 0.9999969045786907, 0.9999906302873485, 60.00110968517128, 59.9999917398641, 60.000262598480546, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.2532, 8.954013, 5481.93, 594.5132, 9.240084, 5493.096, 812.2863, 6.7565, 5488.114, 780.2313, 7.020372, 5477.956, 803.0323, 6.84403, 5495.538, 593.8696, 9.24833, 5492.427, 99.75481, 99.95681, 99.86838, 99.68249, 100.0, 99.9479
9092.15704, 284.1350164355509, 283.1099512635537, 283.3704938955163, 37.800128240878685, 37.9870516472621, 37.97416511967973, 10710.70505914424, 10718.020661937611, 10724.899698115607, 250.7007080251351, 34.02504326038968, 53.157970226727684, 10708.559413205709, 10713.871619510854, 10717.433653753937, 0.9999892269553425, 0.9999955685484179, 0.9999887077444715, 60.00965986628526, 60.00532402137338, 60.0055566378563, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064663, 5492.647, 600.778, 9.147248, 5495.709, 818.7504, 6.690418, 5477.146, 786.5617, 6.976061, 5487.29, 796.7377, 6.896992, 5495.277, 588.9589, 9.30876, 5487.247, 99.94983, 100.0, 99.66776, 99.85129, 99.99769, 99.83568
9094.515560000002, 284.23229794248994, 283.06282846301616, 283.23198465982296, 37.80552530986256, 37.992176206811806, 37.96565200535219, 10707.232077444416, 10719.884408292453, 10721.588838208105, 247.09773882558056, 30.613103148245045, 48.72348483309315, 10711.992609954079, 10718.307080499904, 10718.325050077672, 0.9999900088355462, 0.9999964486706013, 0.9999914284062801, 60.00965466004181, 60.00625038417689, 60.0079461539801, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064485, 5492.867, 600.778, 9.147616, 5495.716, 818.8087, 6.683424, 5473.064, 787.921, 6.961536, 5490.026, 793.6857, 6.921646, 5493.072, 597.6072, 9.185886, 5495.677, 99.95088, 100.0, 99.63737, 99.89485, 99.964, 100.0
9096.875080000002, 284.08089849482906, 282.99779038779803, 283.27276952540575, 37.83682167966451, 38.02634094896883, 38.016864906615396, 10706.140240334138, 10721.112980090644, 10734.15503003903, 239.10519071266754, 22.267607939481877, 48.28442607797933, 10709.986918078834, 10727.803031681517, 10731.1508756179, 0.9999924435781157, 0.9999979984853087, 0.9999925787927054, 60.00822092057772, 60.009802856460546, 60.01036496195966, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 600.5032, 9.142474, 5495.63, 604.6885, 9.094936, 5494.375, 821.4681, 6.66023, 5472.506, 787.7656, 6.970362, 5487.625, 796.6614, 6.897722, 5495.275, 593.9093, 9.247781, 5492.42, 100.0, 99.97991, 99.58333, 99.85846, 99.99371, 99.94571
9099.256640000001, 284.1322279857, 283.10132194184797, 283.271113454726, 37.815290094423396, 38.012324944016704, 37.98495158040734, 10687.073682145601, 10722.21236625257, 10725.310850808746, 239.28283422856794, 23.927416573958, 49.3244713707378, 10706.354752754653, 10717.966589971316, 10719.777654137933, 0.9999912768888275, 0.9999991212240342, 0.9999905918355385, 60.01034313947751, 60.012111806310635, 60.01371606279827, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.064485, 5492.647, 600.778, 9.147064, 5495.583, 825.001, 6.621391, 5461.86, 786.5423, 6.976429, 5487.119, 796.7186, 6.897174, 5495.117, 593.8298, 9.247964, 5492.472, 99.94983, 100.0, 99.39777, 99.85341, 99.99477, 99.94688
9101.589880000001, 284.11180278607435, 283.0382412744792, 283.44095366791134, 37.73614433387552, 37.94082641472692, 37.91695791130905, 10684.858051843858, 10700.010555151486, 10705.590858218786, 243.88581861285093, 28.997633330346616, 51.252743997676134, 10689.409688606866, 10698.17614450633, 10707.191843143864, 0.9999872809731476, 0.9999970274810581, 0.9999892010578578, 60.01115244569452, 60.01474298671604, 60.01418183359064, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 612.1744, 8.954906, 5481.982, 594.5132, 9.239716, 5493.104, 831.2711, 6.545185, 5440.959, 780.2507, 7.020924, 5477.843, 802.9179, 6.843665, 5495.153, 587.5871, 9.3311, 5483.05, 99.75586, 99.95595, 99.02166, 99.68449, 100.0, 99.7752
9103.96068, 284.2752222682428, 283.0875127492445, 283.32146122593184, 37.80040336345894, 37.988435469365825, 37.974752878801716, 10708.258129206655, 10722.610378334408, 10725.614408157999, 243.79739979287586, 26.33083736734534, 50.73422659663356, 10702.852145654408, 10717.087293257922, 10726.685419205853, 0.9999898121073396, 0.9999973139696997, 0.9999883525582622, 60.007014648068186, 60.01388318757514, 60.01027260325141, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 9.065555, 5492.803, 600.7585, 9.147432, 5495.536, 824.9816, 6.619918, 5461.867, 786.5423, 6.976429, 5487.231, 796.7186, 6.896992, 5495.226, 593.9093, 9.247231, 5492.412, 99.94963, 100.0, 99.39066, 99.84924, 99.99469, 99.94813
9106.36828, 284.2681921997797, 283.1324242382651, 283.3607996170416, 37.80420735060782, 37.975239394897294, 37.97700424011973, 10707.688353325708, 10704.27188598906, 10725.261498744301, 247.56740549138362, 28.195688391565, 53.22070961645295, 10705.64505611039, 10711.978257992967, 10726.289583482421, 0.9999886430255234, 0.9999970090262756, 0.9999879686351778, 60.01704378025042, 60.01977538670068, 60.01669410683632, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064663, 5492.699, 600.778, 9.147248, 5495.65, 825.0981, 6.619366, 5461.639, 786.5423, 6.976245, 5487.226, 796.7377, 6.897174, 5495.089, 587.09, 9.341172, 5479.869, 99.95087, 100.0, 99.38661, 99.85119, 99.99668, 99.71731
9108.731880000001, 284.22614210350446, 283.0115185102036, 283.4209965545519, 37.8108431530938, 37.954943346871666, 37.97315812129972, 10701.530380434608, 10712.431497955222, 10714.018828631657, 244.53836884653447, 28.37918134095173, 49.22610919876661, 10698.718401419264, 10718.981666154028, 10724.887125038767, 0.9999880005519141, 0.9999961069537955, 0.9999891855675584, 60.01314690476516, 60.013889931429304, 60.01696691255671, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6555, 9.164604, 5495.834, 607.0815, 9.044651, 5491.264, 819.0028, 6.687473, 5476.255, 791.4357, 6.943885, 5491.336, 793.495, 6.920002, 5494.419, 585.2212, 9.352892, 5480.352, 100.0, 99.92321, 99.65155, 99.93223, 99.97348, 99.72609
9111.124000000002, 284.16907254558856, 283.08168892181135, 283.2855366815427, 37.82391619164883, 37.98899926828458, 38.00267900866776, 10700.093070825165, 10723.66596528148, 10726.075734165488, 246.96661011125616, 37.33900769572551, 47.400414622676635, 10707.286432654591, 10714.082938902733, 10725.886443292395, 0.9999874062161885, 0.9999947728392062, 0.9999880927751608, 60.01012836429203, 60.01103563876337, 60.00959938011912, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 9.064485, 5492.756, 600.7974, 9.147248, 5495.65, 822.0116, 6.662071, 5474.13, 786.5423, 6.976429, 5487.231, 796.7186, 6.896992, 5495.334, 587.5871, 9.331467, 5482.996, 99.95182, 100.0, 99.57827, 99.85128, 99.9957, 99.77421
9113.52864, 284.0957644912216, 283.1105311909258, 283.32158933357334, 37.79941820515776, 37.95564963696121, 37.956346459437334, 10701.258645950013, 10709.294043535449, 10710.280857101865, 247.4911726351129, 27.422506535343473, 43.66796006882555, 10695.697175557027, 10710.275351852306, 10719.611865921073, 0.999991755445194, 0.9999972932961761, 0.9999895407162567, 60.009409925265835, 60.00878966236913, 60.00449796203039, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 610.6564, 8.982924, 5483.268, 595.525, 9.232716, 5493.271, 812.2863, 6.756316, 5487.784, 780.2313, 7.02074, 5477.896, 802.9561, 6.843848, 5495.321, 593.8894, 9.247781, 5492.425, 99.80899, 99.9612, 99.86745, 99.68345, 99.9985, 99.9479
9115.928600000001, 284.1857698965504, 283.0613928958723, 283.26686190105175, 37.82645124356979, 37.949279687923834, 37.99189561599964, 10691.00910598029, 10713.47118911324, 10714.967835484415, 250.08744449308597, 31.907932876525592, 45.24189399486238, 10703.536875188398, 10711.555641339504, 10719.442519922293, 0.999987599266252, 0.9999966401188511, 0.9999891486938154, 59.99801909869528, 59.99628264157509, 59.99846091911293, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 9.06502, 5492.756, 600.7974, 9.14688, 5495.713, 818.9251, 6.687657, 5477.365, 786.5423, 6.976245, 5487.232, 796.7377, 6.897174, 5495.334, 587.5871, 9.3311, 5482.943, 99.95288, 100.0, 99.67585, 99.85429, 99.99469, 99.77423
9118.2936, 284.2106497912111, 283.13109128601525, 283.27561269243927, 37.796080904724874, 37.97780847663548, 37.98183291114893, 10701.49063085495, 10722.389073474202, 10721.33337934601, 244.65686697571618, 33.22135280695784, 52.16078472766253, 10706.103345470501, 10718.124260771667, 10726.958472805438, 0.999988561166805, 0.9999963729320366, 0.9999904271456919, 59.997018988103235, 59.997482746737546, 59.9985686419655, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 9.065376, 5492.705, 600.7974, 9.147248, 5495.642, 818.731, 6.689866, 5477.366, 786.5811, 6.976245, 5487.285, 796.7377, 6.896992, 5495.167, 593.9093, 9.247964, 5492.479, 99.95268, 100.0, 99.67698, 99.85226, 99.99968, 99.9479
9120.729440000001, 284.1009244330773, 283.06012434751096, 283.29385576432395, 37.810607143089825, 38.02879763176524, 38.01017670565683, 10705.754392987059, 10723.47452250287, 10726.804623900582, 248.47187515113455, 24.02743344879309, 43.40967566126915, 10712.930274638114, 10721.29631610805, 10726.1026765418, 0.9999898451317683, 0.9999986584074808, 0.9999905412386985, 59.992011136324514, 59.99325252415776, 59.993759388960214, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 599.6161, 9.16514, 5495.886, 607.0621, 9.045203, 5491.183, 824.9234, 6.619918, 5462.147, 792.8727, 6.928257, 5493.221, 790.8818, 6.939544, 5492.592, 598.3826, 9.192113, 5494.934, 100.0, 99.92319, 99.39482, 99.95929, 99.94646, 99.99144
9123.131280000001, 284.2366492877853, 283.10215807344497, 283.3434535776306, 37.82284207573302, 38.00139785790695, 37.98226954102551, 10701.566665228791, 10717.438388515613, 10733.137798983731, 246.85942694974256, 22.317229813843824, 49.203682582705596, 10705.618029678557, 10718.394114700919, 10726.303693459766, 0.9999905473692254, 0.9999981160557431, 0.9999913387762338, 59.99303368725347, 59.998057816126455, 59.99630800387354, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 9.064841, 5492.699, 600.7585, 9.147801, 5495.702, 824.011, 6.644216, 5469.037, 789.9988, 6.946092, 5492.078, 796.6995, 6.897357, 5495.114, 593.8497, 9.248513, 5492.417, 99.95278, 100.0, 99.52019, 99.93314, 99.99472, 99.94566
9125.547400000001, 284.1092047112588, 283.12176628034496, 283.3375645298202, 37.77646994820237, 37.95811171788451, 37.97129338482, 10695.092660941093, 10700.306023703582, 10711.105714103096, 243.12641030774103, 29.16816132989834, 49.77780164826345, 10685.41633611244, 10710.932311828888, 10710.72708469968, 0.9999893767647257, 0.9999957688507471, 0.9999907264189937, 59.99169284064215, 59.99261852975625, 59.99244442109478, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 600 800 800 800 600], 5500.0, [], 608.5074, 9.021116, 5487.526, 596.8868, 9.205639, 5494.144, 830.2034, 6.55402, 5441.694, 799.0673, 6.877143, 5495.648, 802.9942, 6.843482, 5495.648, 587.5672, 9.33165, 5483.043, 99.88049, 99.98096, 99.00314, 100.0, 100.0, 99.77422
