TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10642.707960000002, 284.55624908277684, 283.68473569502714, 284.0291624744822, 37.72550470779347, 37.902299983763896, 37.89766654378723, 10687.635016061931, 10714.271856790832, 10717.45410541651, 238.66764871504984, 27.37104181161294, 47.68395677922854, 10688.996300760848, 10706.912882483815, 10715.622090129486, 0.999992828850843, 0.9999961310136489, 0.9999918865178348, 59.999879546498875, 59.99726427365511, 59.99495448576505, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142653, 5495.608, 793.2903, 6.925098, 5493.648, 589.4963, 9.306465, 5486.759, 607.5226, 9.03809, 5490.559, 598.6274, 9.179635, 5495.385, 820.1576, 6.67531, 5474.075, 100.0, 99.96806, 99.84162, 99.91789, 100.0, 99.60243
10645.072960000001, 284.5422625979303, 283.6876611627195, 283.87847953941633, 37.70615766738985, 37.8976499234441, 37.88255540513122, 10694.096048371764, 10720.405034960797, 10715.353124827156, 242.50965892776276, 30.94483383480474, 38.92790124838666, 10694.840668933954, 10721.210832972733, 10722.243283753834, 0.9999951936641414, 0.9999951747463904, 0.9999923462271201, 60.00019743443565, 59.9986955269599, 59.99736911975523, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.4429, 9.039498, 5491.149, 799.5939, 6.873339, 5496.013, 583.2457, 9.384144, 5473.269, 613.5424, 8.92961, 5478.458, 592.4473, 9.267661, 5490.697, 826.8178, 6.600414, 5457.536, 99.91753, 100.0, 99.59624, 99.69164, 99.91646, 99.31091
10647.470000000001, 284.4603864606788, 283.67840666987496, 283.8114780171569, 37.74571640160009, 37.9263801011742, 37.9116568776894, 10696.475883138693, 10719.762856267187, 10724.110385016096, 237.32561713225914, 24.06348697190151, 41.06647837369019, 10690.775872027329, 10722.010751504118, 10724.663628588065, 0.9999912806804212, 0.9999969348461731, 0.9999889885896543, 60.00230806921976, 59.995287001779694, 59.99524278711827, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.14301, 5495.667, 793.2708, 6.925283, 5493.588, 589.5157, 9.306649, 5486.522, 607.4644, 9.038457, 5490.65, 598.6274, 9.18, 5495.553, 820.4558, 6.671464, 5473.903, 100.0, 99.96696, 99.84149, 99.91578, 99.99845, 99.60774
10649.7872, 284.50392985018124, 283.74773481279897, 283.8903227239752, 37.71887961464524, 37.938149792881845, 37.918766934973604, 10688.914084799437, 10724.16561253687, 10722.027512665529, 241.36848622924936, 21.801778412605472, 47.29315524688582, 10692.919696756708, 10718.437591714974, 10721.633282330855, 0.9999905529106946, 0.9999975983532468, 0.999990399279479, 59.988846505331594, 59.99006932920909, 59.99464083675512, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142474, 5495.65, 792.8817, 6.930993, 5492.63, 591.3405, 9.282904, 5490.764, 604.5516, 9.096926, 5494.5, 603.2054, 9.102933, 5494.073, 814.5114, 6.741233, 5486.094, 100.0, 99.95522, 99.90576, 99.98355, 99.98574, 99.83059
10652.12672, 284.3679439591524, 283.6499573296525, 283.8392960911775, 37.73770743813256, 37.89431869062645, 37.91628645633797, 10688.729548589026, 10710.31423679986, 10714.661147416733, 240.52714962167101, 24.35250228254074, 42.162200196950835, 10689.948777597463, 10715.256175019604, 10718.966296825944, 0.9999900032079145, 0.9999979150374927, 0.9999914694854729, 59.99349091796166, 59.99272019313132, 59.993464929070996, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 597.0926, 9.193695, 5495.603, 790.8389, 6.939466, 5492.688, 592.5439, 9.289714, 5487.562, 607.4838, 9.037538, 5490.722, 598.6847, 9.179088, 5495.438, 820.3167, 6.672563, 5473.791, 100.0, 99.94616, 99.8573, 99.91483, 100.0, 99.60671
10654.51712, 284.64027888736683, 283.580283054878, 283.8518553184175, 37.72172013727311, 37.8978084917189, 37.86529844796819, 10684.699527326211, 10714.804084259054, 10707.516864627116, 232.22297510738645, 24.636003871787693, 49.62975538603041, 10688.12534247958, 10716.199121523123, 10715.572583335934, 0.9999906658889128, 0.999996870304677, 0.9999885060357966, 59.998562029040365, 59.99938064124029, 59.9940866690491, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142832, 5495.88, 793.2708, 6.924914, 5493.645, 589.5546, 9.306465, 5486.582, 607.5032, 9.03717, 5490.768, 598.6656, 9.179635, 5495.494, 820.436, 6.671831, 5473.558, 100.0, 99.96701, 99.83947, 99.91388, 100.0, 99.61711
10656.92208, 284.5878809295128, 283.69334850598443, 283.7806984600231, 37.67750269811831, 37.85346769551577, 37.850734707546785, 10681.851874322621, 10704.406031148339, 10709.036171673208, 229.36533752191644, 36.088076060800404, 33.260192031531915, 10674.732928038367, 10717.312136159137, 10717.88478976757, 0.9999941583760777, 0.9999948790716169, 0.9999930943550529, 60.001159390218945, 60.000725496733324, 59.998636893382354, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.3837, 9.039678, 5491.034, 799.5939, 6.873155, 5495.901, 583.2263, 9.38396, 5473.216, 613.4841, 8.93053, 5478.57, 592.5236, 9.266748, 5490.761, 826.8178, 6.599315, 5456.503, 99.91963, 100.0, 99.59624, 99.69568, 99.91551, 99.29209
10659.34648, 284.65086947297755, 283.80331880764106, 283.92630140240254, 37.71066910521955, 37.92144956073073, 37.93813492388594, 10695.024916540147, 10720.047917221938, 10722.105257468946, 237.40565930654884, 20.057026915987308, 48.297252305190796, 10702.681230729846, 10725.6633073104, 10715.909427508457, 0.9999868353252067, 0.9999972505905149, 0.999991511008768, 60.00736535919982, 60.00562065596429, 60.00581486493104, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.14301, 5495.823, 793.2708, 6.925098, 5493.531, 589.5352, 9.306465, 5486.694, 607.4838, 9.038825, 5490.828, 598.5893, 9.179635, 5495.428, 820.6348, 6.668717, 5473.958, 100.0, 99.96494, 99.83729, 99.91673, 100.0, 99.60974
10661.722960000001, 284.7018076905603, 283.6067248316172, 283.9523503229935, 37.74788312185157, 37.92244025293632, 37.888023091479, 10688.651281701174, 10712.34822189888, 10722.059783197436, 239.28892632159477, 21.954035287476017, 42.06500090926329, 10699.299824153539, 10718.524495540443, 10715.874828503976, 0.9999903124163319, 0.9999979890273298, 0.9999917715072113, 60.01066646651083, 60.00929578901134, 60.00257339894328, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.14301, 5495.718, 793.2708, 6.925098, 5493.754, 589.5546, 9.306281, 5486.694, 606.9789, 9.046731, 5492.487, 600.0199, 9.152059, 5495.453, 816.4001, 6.716878, 5482.967, 100.0, 99.96387, 99.83612, 99.93471, 100.0, 99.75914
10664.15804, 284.6535461143251, 283.74539427863454, 283.80814880332014, 37.71739710753469, 37.88870935464265, 37.91223277104865, 10678.66772615358, 10706.683165162123, 10718.443341987677, 244.1755431705642, 19.504574769509873, 45.215929550415694, 10689.425416437674, 10712.998796833224, 10716.54349582936, 0.9999883218449078, 0.9999985414667272, 0.9999883181047979, 60.005968297502804, 60.00839856730734, 60.00960278786859, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 595.0817, 9.223856, 5494.471, 788.9906, 6.955491, 5490.981, 593.0487, 9.261735, 5491.678, 606.2021, 9.059969, 5490.942, 599.009, 9.178539, 5495.503, 820.3763, 6.67238, 5473.788, 99.98303, 99.91498, 99.92636, 99.93371, 100.0, 99.62234
10666.61052, 284.7296037033976, 283.7084775279943, 283.81285144840433, 37.720840609496506, 37.88703239604893, 37.90157583467792, 10687.968897759922, 10710.356098394419, 10719.304070361031, 235.28305423484017, 17.00663581637764, 50.745690282363284, 10696.726271578498, 10717.190617837032, 10711.10021117022, 0.9999890674243599, 0.9999985269281799, 0.99998841230192, 60.01411777917971, 60.01506458405914, 60.013786655704614, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1144, 9.142296, 5495.776, 793.2903, 6.92473, 5493.644, 589.5352, 9.306281, 5486.693, 607.5032, 9.03809, 5490.539, 604.9221, 9.080652, 5493.441, 820.4757, 6.671281, 5474.136, 100.0, 99.96797, 99.83949, 99.91673, 99.96824, 99.60462
10669.043440000001, 284.5717318801199, 283.67423110105324, 283.86781625716105, 37.681996964442675, 37.85089626700273, 37.84127207435208, 10678.766499322777, 10692.926185835877, 10706.31524107712, 233.1572494532702, 29.597055233467472, 46.61228083788092, 10685.850646248698, 10708.268138343778, 10708.088654585366, 0.9999921000581841, 0.9999973952085045, 0.9999930367907316, 60.01285985285796, 60.01717098521798, 60.014441285330875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.4429, 9.03932, 5490.993, 799.6133, 6.873155, 5495.844, 583.2263, 9.38396, 5473.09, 613.5229, 8.92961, 5478.518, 611.0642, 8.975459, 5484.508, 826.8377, 6.598033, 5456.787, 99.91838, 100.0, 99.59408, 99.6926, 99.80179, 99.29728
10671.436520000001, 284.5688721295037, 283.6909577788651, 283.8834693053476, 37.717743057394, 37.90382004781576, 37.909150111718695, 10696.790170379378, 10723.975451654704, 10725.29319579569, 245.76535330021966, 13.056402808942494, 50.546323989576194, 10697.419615341998, 10722.899047827801, 10724.146639634211, 0.9999912399444618, 0.9999989936382355, 0.9999916061072099, 60.01718697077264, 60.017429698243475, 60.02156653421543, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142832, 5495.661, 793.2708, 6.925098, 5493.649, 589.5546, 9.306649, 5486.635, 607.4838, 9.039192, 5490.656, 604.9603, 9.080834, 5493.493, 820.436, 6.671464, 5474.134, 100.0, 99.97116, 99.84043, 99.9155, 99.96523, 99.60246
10673.873640000002, 284.5533746101991, 283.7802861137139, 283.8165750586911, 37.751313678513064, 37.92691073826504, 37.94672623369331, 10700.50781488776, 10718.713610788891, 10712.215487089106, 236.70926324479478, 25.775068992889373, 46.50051822185105, 10706.097457257169, 10717.056002488956, 10718.332794181257, 0.9999886769275588, 0.9999976255378837, 0.9999897084304564, 60.02248011964854, 60.0249538425746, 60.02211945909928, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.142832, 5495.603, 793.2514, 6.925098, 5493.585, 589.5157, 9.306649, 5486.635, 607.4255, 9.047099, 5491.874, 603.5297, 9.103846, 5495.052, 815.0482, 6.719442, 5482.682, 100.0, 99.96998, 99.83942, 99.92491, 99.99046, 99.76757
10676.21456, 284.42157933157404, 283.5815325414618, 283.88790163279907, 37.71097288906507, 37.915822350049645, 37.91616946645908, 10684.32605484274, 10720.04213982194, 10717.30629663572, 232.37219965526947, 22.601601536113776, 50.66842240626056, 10684.84858436835, 10712.004017942336, 10722.241134124079, 0.999990050931221, 0.9999980544618704, 0.9999900037558961, 60.02270047912317, 60.022178595178595, 60.02243566106702, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 594.7859, 9.234742, 5493.699, 787.9984, 6.965806, 5490.321, 593.8445, 9.248666, 5492.003, 604.8234, 9.076701, 5492.785, 603.2245, 9.10275, 5494.355, 820.4161, 6.67, 5473.729, 99.96711, 99.89067, 99.93812, 99.96111, 99.98091, 99.59618
10678.577920000002, 284.6072458653022, 283.6720822185662, 283.97470774403394, 37.70954023870163, 37.90402123985961, 37.886086921190355, 10680.94795777097, 10707.032814122622, 10713.863865712332, 236.71729754943408, 26.241195554355727, 42.78744291749081, 10695.466316843262, 10712.56207242784, 10707.95029046822, 0.9999913010808364, 0.9999973288540763, 0.9999914994408539, 60.027229156820425, 60.02297054642683, 60.02301358687504, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.142474, 5495.667, 793.2708, 6.924914, 5493.59, 589.5546, 9.306465, 5486.642, 607.5226, 9.037906, 5490.768, 598.6465, 9.180183, 5495.5, 820.3365, 6.669633, 5474.763, 100.0, 99.96699, 99.84053, 99.91375, 100.0, 99.58995
10680.89868, 284.4638425614726, 283.54333793312026, 283.85337860884624, 37.67536140700377, 37.87345019559491, 37.85447456537183, 10679.50440609553, 10702.480877992792, 10709.286794460399, 225.9473202773258, 26.78239859441055, 43.53164544712581, 10685.649431547346, 10706.378474361527, 10710.223209973328, 0.9999912425140466, 0.9999929190754578, 0.9999946576504493, 60.020728718472135, 60.023438553603015, 60.0195984810309, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 606.6937, 9.043425, 5491.075, 799.5939, 6.873155, 5495.783, 583.2263, 9.384144, 5473.213, 613.5229, 8.92961, 5478.517, 592.4854, 9.266931, 5490.812, 826.8178, 6.599498, 5456.963, 99.92596, 100.0, 99.59623, 99.69271, 99.9166, 99.3005
10683.2626, 284.5586931420987, 283.59796945254556, 283.69310204319163, 37.758968026282055, 37.95804038860116, 37.930856972490595, 10700.483765392282, 10724.821822316062, 10723.352769395999, 238.97600376667788, 25.570178017047283, 41.37809090380051, 10689.909507877497, 10723.421545704574, 10725.191620572874, 0.9999937049948213, 0.9999978636969137, 0.9999932990959485, 60.01055059956893, 60.01350342411584, 60.012004489079544, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1341, 9.142653, 5495.823, 793.2708, 6.925283, 5493.698, 589.5157, 9.306649, 5486.633, 607.4449, 9.038825, 5490.702, 598.6274, 9.18, 5495.603, 820.2968, 6.673479, 5473.619, 100.0, 99.96895, 99.83945, 99.91562, 100.0, 99.60562
10685.62348, 284.53472305013287, 283.6696132106432, 283.8855172178117, 37.73882172429191, 37.935572295373596, 37.919775889113446, 10683.399349714215, 10701.793144717656, 10718.112771771745, 236.62115957767764, 22.42212166790125, 41.91438810182717, 10679.158990795393, 10714.379730124414, 10712.775043360145, 0.9999909629655948, 0.9999983832931923, 0.9999919983518244, 60.00714204584137, 60.00922257718665, 60.0070738373011, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.4034, 9.040391, 5491.081, 793.2708, 6.925283, 5493.648, 589.5352, 9.306833, 5486.635, 607.5032, 9.037722, 5490.605, 598.6656, 9.17927, 5495.6, 820.3962, 6.672563, 5473.736, 99.91952, 99.96806, 99.84043, 99.91171, 100.0, 99.60772
10688.068840000002, 284.48313483161024, 283.6302689928298, 283.77894602187797, 37.73588327390752, 37.887643050314985, 37.931370542156046, 10675.43633353284, 10706.167626858349, 10718.257869544896, 240.44707344944345, 26.478085545791146, 39.57188475912744, 10685.615258060978, 10705.03873310622, 10720.385110406942, 0.999992298037778, 0.999997115771702, 0.99999303883531, 60.007576034819905, 60.0056770166864, 60.004166945939225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 613.7319, 8.925636, 5478.333, 787.0256, 6.972437, 5487.702, 595.844, 9.220871, 5494.241, 601.2115, 9.139215, 5495.417, 604.1019, 9.104941, 5494.76, 816.7579, 6.710835, 5479.383, 99.6844, 99.86293, 99.97667, 100.0, 99.98828, 99.72082
10690.428000000002, 284.6167330087872, 283.62312123183693, 283.8730384829441, 37.70140215302371, 37.87794627843472, 37.90656374634816, 10685.355897631842, 10713.248145730098, 10716.409238599392, 235.31475387726732, 20.295979020448158, 39.42282296069925, 10684.393315853833, 10712.632659562696, 10714.811809425426, 0.9999933472447584, 0.9999974550841724, 0.999991283389939, 60.00625102018489, 60.00548646038973, 60.00274284347892, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.3837, 9.039856, 5490.993, 793.2708, 6.924914, 5493.873, 589.5352, 9.305729, 5486.693, 607.4838, 9.038274, 5490.553, 598.6847, 9.179818, 5495.55, 820.3763, 6.672197, 5473.155, 99.91753, 99.97213, 99.83973, 99.91363, 100.0, 99.615
10692.809920000002, 284.49567065188046, 283.59997037260604, 283.8240222209121, 37.66639122294765, 37.85019019388074, 37.87572122084282, 10675.029731493463, 10709.035993670845, 10713.55802882988, 230.08645517193236, 28.503718230112554, 39.80791681401479, 10677.670780971208, 10701.633488681393, 10711.714441267657, 0.9999909331962397, 0.9999950884947164, 0.9999924343587925, 60.00230869459249, 59.99949156454305, 60.00276864115843, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 604.8208, 9.083045, 5494.36, 796.8701, 6.891022, 5495.955, 584.4686, 9.369418, 5473.714, 613.3287, 8.930161, 5478.732, 592.5426, 9.266383, 5490.814, 826.6985, 6.60078, 5456.384, 99.97636, 100.0, 99.61903, 99.69663, 99.91567, 99.29004
10695.235040000001, 284.6367275551045, 283.6644588500154, 283.9548910920777, 37.72508111521028, 37.913884150594356, 37.91284362813402, 10696.964320841096, 10716.587019156006, 10719.891574009715, 228.4804318452898, 24.19543234784487, 41.22843007620037, 10691.000399539207, 10718.873080953945, 10720.153630261491, 0.9999914071428069, 0.9999980861589257, 0.9999936185545867, 60.01048800348521, 60.005108183787655, 59.99979596211091, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.226, 9.041462, 5490.872, 793.2903, 6.924914, 5493.531, 589.5157, 9.306649, 5486.575, 607.4838, 9.038457, 5490.604, 598.6274, 9.18, 5495.536, 820.4956, 6.670366, 5473.383, 99.91753, 99.97008, 99.83934, 99.91458, 100.0, 99.59928
10697.614360000001, 284.517513201214, 283.66691959457984, 283.7888701656816, 37.74319805631415, 37.93154114368927, 37.92109626240391, 10696.686796257341, 10714.537177761613, 10727.6845110043, 240.91665307087806, 26.01618684636469, 42.909675396428895, 10692.318997307666, 10716.018791764274, 10721.818367860575, 0.9999926485520463, 0.9999974561615405, 0.9999915647837166, 60.00231350462904, 60.005002134417865, 60.00551390778536, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.142118, 5495.655, 793.2514, 6.925098, 5493.703, 589.5352, 9.306833, 5486.575, 607.4644, 9.038641, 5490.65, 598.6656, 9.18, 5495.485, 820.3962, 6.672014, 5473.846, 100.0, 99.96904, 99.8404, 99.91349, 100.0, 99.60978
10700.009440000002, 284.47448259704345, 283.6832397378046, 283.85012577132045, 37.72706613186713, 37.93304435183643, 37.914106599501864, 10697.626582240919, 10715.900634195605, 10728.256633014455, 249.83908806028103, 23.92841117808439, 44.29116086736781, 10689.757931833428, 10714.004467641564, 10719.536119300667, 0.9999873465835714, 0.999997915626849, 0.9999918885114346, 60.00127303705413, 60.00273347723554, 60.0045577346232, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 594.7859, 9.235635, 5493.48, 787.0062, 6.97299, 5487.93, 595.8052, 9.220503, 5494.182, 601.1727, 9.141237, 5495.521, 604.9603, 9.081017, 5493.6, 814.3126, 6.732993, 5483.765, 99.96385, 99.86185, 99.97776, 100.0, 99.96718, 99.81101
10702.348000000002, 284.47120956854485, 283.6845532407335, 283.77288471062326, 37.71424593172635, 37.87479741271292, 37.90475074076479, 10689.620660706947, 10713.511770316778, 10716.266848117204, 235.8936982840719, 25.197386851478768, 48.11334157440115, 10691.789592391155, 10712.926537246869, 10718.31881017081, 0.9999911617631136, 0.9999960768131183, 0.9999902140952008, 59.99724455233322, 59.996819014647656, 60.001652146943975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142653, 5495.614, 793.2903, 6.925098, 5493.643, 589.5352, 9.306465, 5486.583, 607.5032, 9.037906, 5490.605, 598.6274, 9.179453, 5495.601, 820.4558, 6.670549, 5474.188, 100.0, 99.96795, 99.84045, 99.91267, 100.0, 99.61392
10704.7378, 284.53158757851196, 283.67260318075364, 283.7309447036567, 37.68860072336218, 37.85769512849575, 37.87165339185756, 10676.768667502305, 10706.083889501759, 10706.289263983917, 224.94446645971675, 26.587541606158084, 34.765618834434235, 10681.959716360254, 10697.746908936815, 10703.639331329001, 0.9999913169042123, 0.9999967787748943, 0.9999933593503552, 59.9926863891745, 59.99203356050812, 59.99380667364574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1341, 9.140512, 5495.699, 794.3409, 6.916625, 5494.853, 587.5745, 9.339598, 5480.769, 610.882, 8.971163, 5482.678, 593.916, 9.247755, 5491.314, 826.4401, 6.601512, 5456.787, 100.0, 99.98547, 99.73369, 99.79444, 99.93323, 99.29729
10707.175920000001, 284.5489024384948, 283.66742903057474, 283.8624835713185, 37.74096503081278, 37.92033987480485, 37.92505816731883, 10695.062225832211, 10717.95532350654, 10721.215047008765, 236.15099582956555, 28.278499977971478, 39.005906176759254, 10700.433847469527, 10717.256210700632, 10725.136822494036, 0.999992984291201, 0.9999975278348997, 0.9999927240580638, 59.99227028555332, 59.995051217608975, 59.99157000963576, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 603.2436, 9.115526, 5495.327, 794.4187, 6.919757, 5493.764, 589.4769, 9.306833, 5486.635, 607.4449, 9.037722, 5490.651, 598.6274, 9.179453, 5495.595, 820.5751, 6.671648, 5473.448, 99.99246, 99.9702, 99.84043, 99.91278, 100.0, 99.60046
10709.569360000001, 284.5109211982594, 283.6753742377254, 283.92698527790196, 37.726367764297216, 37.92788929954038, 37.90299009428376, 10695.724055336654, 10714.946108081687, 10726.273076400134, 236.7576489148787, 22.7304663809864, 40.192722412354556, 10691.188370994772, 10723.575798455895, 10724.126729854865, 0.9999929793669355, 0.9999977197394312, 0.9999920353849134, 59.99787934176367, 59.99322007890555, 59.99365173764417, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.075, 9.141939, 5495.603, 793.2514, 6.925098, 5493.76, 589.5157, 9.306465, 5486.521, 607.4449, 9.038457, 5490.604, 598.6465, 9.17927, 5495.493, 820.3763, 6.672563, 5473.905, 100.0, 99.97008, 99.83836, 99.91267, 100.0, 99.60874
10712.042920000002, 284.58610101492445, 283.70655412844843, 283.97955711507126, 37.73799820647624, 37.91089175275825, 37.89667358787661, 10693.549210862522, 10716.50457256803, 10725.619218582928, 242.22560943960525, 25.88380956076344, 46.16536737576041, 10698.262751487464, 10717.797908732875, 10719.548259137015, 0.9999894699327591, 0.9999967810120228, 0.9999898340021788, 59.99455726294983, 59.985507607632655, 59.99962258936207, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 594.8254, 9.235813, 5493.359, 787.0062, 6.973358, 5487.701, 595.844, 9.220687, 5494.13, 601.2115, 9.140685, 5495.521, 604.9794, 9.080834, 5493.55, 814.2131, 6.737571, 5485.293, 99.96489, 99.85982, 99.97682, 100.0, 99.96824, 99.82234
10714.5624, 284.56930222184684, 283.76329393796277, 283.87675635274485, 37.6985348179054, 37.895787347530096, 37.92469703302468, 10689.536922576855, 10711.663135176283, 10716.829373326706, 240.04949181786924, 21.297675963533493, 50.68806777791963, 10683.628917115171, 10709.774031839272, 10712.704689097445, 0.9999908683609366, 0.9999949620909605, 0.9999923672658646, 59.99376618054271, 59.99443968257452, 59.991998492846896, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1144, 9.142474, 5495.614, 793.2708, 6.92473, 5493.421, 589.5352, 9.306465, 5486.627, 607.5226, 9.037538, 5490.552, 598.6656, 9.179453, 5495.604, 820.3365, 6.673112, 5474.074, 100.0, 99.96699, 99.84029, 99.91386, 100.0, 99.59512
10716.950200000001, 284.4892514449331, 283.5996791503528, 283.9367449416832, 37.69168433433625, 37.87969546731611, 37.86517509504607, 10684.975112072225, 10704.387579140495, 10705.203282792896, 235.92970636503105, 30.012402854333686, 47.50527091854906, 10678.45832891465, 10702.876643801059, 10716.005313556707, 0.9999916003377747, 0.9999950407048179, 0.9999918247548982, 59.991429045701416, 59.99040939171979, 59.9888982153479, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1341, 9.141404, 5495.472, 794.3214, 6.913494, 5494.794, 586.934, 9.344752, 5479.273, 611.2704, 8.971531, 5482.56, 593.9351, 9.255242, 5491.265, 826.5792, 6.602062, 5457.076, 100.0, 99.98891, 99.73367, 99.76628, 99.93443, 99.30255
10719.33272, 284.5306703916676, 283.62208159615125, 283.9339032055553, 37.730876604947035, 37.918472045701336, 37.916847802893656, 10693.399028662236, 10718.220297893917, 10717.587023147273, 233.19259719959427, 28.553016139288957, 42.995180134480506, 10696.65408643037, 10717.720826886829, 10717.550777089014, 0.9999940514432468, 0.9999957946374521, 0.9999928374231623, 59.98989744069815, 59.98840735098041, 59.98837044464552, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 603.835, 9.107674, 5494.995, 794.4187, 6.916073, 5493.819, 589.2634, 9.307385, 5486.632, 607.4449, 9.038641, 5490.656, 598.6465, 9.179635, 5495.603, 820.3564, 6.67238, 5473.902, 99.98715, 99.97568, 99.83608, 99.91454, 100.0, 99.60874
10721.691480000001, 284.5424486247196, 283.6549356961121, 283.9056300616805, 37.73505090469485, 37.92712646161019, 37.90287172766924, 10691.471081461123, 10720.808576940124, 10722.280072662435, 240.49273354562683, 19.081974875426795, 46.9684872546527, 10696.82246617322, 10718.338716402386, 10727.644804187636, 0.9999920926661454, 0.9999970274612049, 0.9999905386702872, 59.98967332320517, 59.99035625949644, 59.99039756647283, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142474, 5495.719, 793.2708, 6.925098, 5493.643, 589.5157, 9.306833, 5486.574, 607.4449, 9.038274, 5490.656, 598.6465, 9.179635, 5495.603, 820.4558, 6.672197, 5473.729, 100.0, 99.97008, 99.8384, 99.91673, 100.0, 99.60558
10724.106360000002, 284.6221499218687, 283.71043043630954, 283.78559566934734, 37.73869197893609, 37.89838333928114, 37.924306796250896, 10694.318042793959, 10712.450856994592, 10724.723978259086, 242.24199000362387, 29.78389004822668, 45.850102273547236, 10699.854176999817, 10708.95756812181, 10721.628927463185, 0.9999892957216746, 0.9999962787375196, 0.9999907353861873, 59.99519094029258, 59.98826884507789, 59.99262321308231, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 594.8451, 9.235278, 5493.533, 787.0062, 6.972806, 5487.87, 595.844, 9.220687, 5494.18, 601.2115, 9.140869, 5495.41, 604.9412, 9.081017, 5493.603, 814.1734, 6.737937, 5485.816, 99.96395, 99.86089, 99.97867, 100.0, 99.96723, 99.82015
10726.47328, 284.42858306446533, 283.64129538985617, 283.82156632875785, 37.71173725886376, 37.884176553047375, 37.917685646885815, 10689.173731642553, 10711.162588520647, 10718.347147864055, 229.75385194014234, 22.9031192083753, 48.53840871510147, 10695.24413310427, 10699.001844981593, 10717.044293942407, 0.9999908471947199, 0.9999973977891333, 0.9999918246855398, 59.99014204629367, 59.99199659302989, 59.98482122374321, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1144, 9.143188, 5495.782, 793.2903, 6.924914, 5493.59, 589.5546, 9.306465, 5486.699, 607.4644, 9.037354, 5490.552, 598.6656, 9.179453, 5495.5, 820.5751, 6.670183, 5472.985, 100.0, 99.96699, 99.83947, 99.91387, 100.0, 99.61302
10728.86972, 284.63755604788344, 283.66636340965204, 283.88164880593155, 37.700802413149056, 37.85829179399304, 37.877990404544036, 10681.010969572764, 10697.337236810985, 10699.546541180425, 235.028908189066, 27.23846190929953, 43.83379574427818, 10681.835996946313, 10698.576376351753, 10708.512109755216, 0.9999923905441233, 0.9999954942571166, 0.9999933942902843, 59.98846821644782, 59.986726558185914, 59.98992015501284, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142653, 5495.725, 793.2708, 6.924914, 5493.585, 589.5352, 9.307201, 5485.848, 608.3381, 9.013268, 5488.156, 596.8154, 9.2147, 5494.126, 824.3128, 6.626417, 5462.123, 100.0, 99.96701, 99.82611, 99.87628, 99.97675, 99.39438
10731.26936, 284.548789274046, 283.6668403071542, 283.84251141805527, 37.728026529830736, 37.92264016443961, 37.93686212507356, 10696.554584556088, 10716.052278740895, 10725.822803821877, 239.56417837267668, 38.13196194643206, 40.517150822324766, 10693.986284970235, 10720.146508644682, 10718.318548467054, 0.9999925904559152, 0.9999966901143766, 0.9999931288524243, 59.98497971665422, 59.98218795281386, 59.98465626562007, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 606.9697, 9.056274, 5492.658, 797.5705, 6.89397, 5495.06, 586.8175, 9.335917, 5483.723, 608.5518, 9.019703, 5490.477, 598.3032, 9.181461, 5495.485, 820.5751, 6.670183, 5474.074, 99.95004, 100.0, 99.76015, 99.90015, 100.0, 99.60042
10733.6664, 284.3378934901696, 283.5806663584694, 283.7327668380602, 37.72712689145616, 37.946292076696814, 37.93368905220163, 10699.239683468862, 10720.393598359904, 10720.205694558177, 234.57990563318305, 18.825529064281, 45.41585627024142, 10705.929707454787, 10720.686406950528, 10720.287543589287, 0.9999913855059103, 0.9999980478641546, 0.9999926940309455, 59.99127383355263, 59.98301195954629, 59.98503870688899, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1341, 9.142474, 5495.667, 793.2708, 6.925098, 5493.643, 589.5546, 9.307017, 5486.641, 607.4838, 9.038825, 5490.664, 598.7228, 9.179453, 5495.436, 820.3763, 6.67, 5473.73, 100.0, 99.96795, 99.83825, 99.91375, 100.0, 99.60359
10736.091400000001, 284.26025027663104, 283.3960247586455, 283.48563929672576, 37.74896918941651, 37.93910174556899, 37.93051304149609, 10687.417043496424, 10710.378375744167, 10730.747055737967, 238.02174316738, 33.55437660089865, 47.848985908856775, 10688.066015408367, 10721.209402889439, 10718.355919689066, 0.9999911964008094, 0.9999963023500691, 0.9999901300315177, 59.979965448217875, 59.983933142519646, 59.984155342033624, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 594.8451, 9.234742, 5493.475, 787.0062, 6.973174, 5488.1, 595.844, 9.220871, 5494.19, 601.2504, 9.140501, 5495.574, 604.9412, 9.080287, 5493.652, 814.0939, 6.736838, 5485.751, 99.9649, 99.86183, 99.97867, 100.0, 99.96813, 99.82435
10738.518960000001, 284.2047564148107, 283.5446567634669, 283.5734507207916, 37.780327974704534, 37.953712483468934, 37.9556480690388, 10697.747129969246, 10717.071883657292, 10719.398070046838, 233.9003752234562, 20.083933407488075, 43.36169335800537, 10697.30883389736, 10712.62480554669, 10728.304077622952, 0.9999927291126202, 0.999997189640121, 0.99999194873055, 59.98927360445572, 59.99009414504033, 59.9876398329732, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0947, 9.142118, 5495.823, 793.2708, 6.925098, 5493.477, 589.5352, 9.306833, 5486.522, 607.4838, 9.038274, 5490.611, 598.6465, 9.179635, 5495.65, 820.5155, 6.671281, 5473.561, 100.0, 99.97008, 99.84053, 99.91278, 100.0, 99.60565
10740.895480000001, 284.36385125743794, 283.5126499073538, 283.78536104438706, 37.73201451115492, 37.90306605612337, 37.90203100859966, 10685.000010157633, 10709.3687064475, 10710.95532484441, 232.7207466001678, 29.29282161595529, 32.879274189979014, 10681.981090725578, 10701.33730731224, 10712.501849346701, 0.9999931874912196, 0.9999963561768385, 0.9999944702740874, 59.989724047217656, 59.99484774400824, 59.99407860885343, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.0552, 9.142296, 5495.823, 793.2514, 6.925098, 5493.588, 589.4963, 9.306833, 5486.464, 601.1727, 9.140869, 5495.494, 598.2269, 9.191506, 5494.978, 821.8674, 6.655716, 5469.274, 100.0, 99.96904, 99.84053, 100.0, 99.99588, 99.52451
10743.26296, 284.32896046044857, 283.4495967735616, 283.6100256040583, 37.786054280309656, 37.95911009738006, 37.957379291242525, 10695.785895759931, 10722.511129271186, 10719.290240374323, 231.66730521186673, 36.042503856986514, 40.24052499317634, 10697.719664303038, 10721.629474831603, 10717.157011023957, 0.9999945934905323, 0.9999943621656825, 0.9999940982572963, 59.98965127131177, 59.99696988152326, 59.99158277922857, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.3837, 9.040391, 5491.086, 799.4966, 6.877207, 5495.625, 584.7792, 9.36095, 5479.425, 597.7551, 9.192903, 5495.38, 596.1287, 9.207029, 5495.062, 821.7084, 6.662858, 5472.417, 99.91763, 100.0, 99.67893, 99.99956, 99.99377, 99.56815
10745.61144, 284.37399839706933, 283.4919444180971, 283.57886309682414, 37.76535665365848, 37.94209033828892, 37.93195852391289, 10682.07193000002, 10714.427367601658, 10725.778935779059, 242.92246738367157, 24.183608195253328, 39.529779541109576, 10695.764709682577, 10716.828274435027, 10722.066181033493, 0.9999929819779046, 0.9999975006216393, 0.9999901997007711, 60.001075486639266, 59.994740364666654, 59.99567016791694, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 603.4802, 9.094467, 5494.098, 793.2708, 6.925098, 5493.76, 589.5157, 9.306833, 5486.352, 601.1921, 9.141053, 5495.521, 598.6656, 9.18, 5495.593, 820.3365, 6.672563, 5473.33, 99.98194, 99.9691, 99.84147, 100.0, 100.0, 99.60556
10747.998280000002, 284.4315258271309, 283.52971462160724, 283.69978081795904, 37.72130396979743, 37.91025654043997, 37.921099082815, 10675.40672357668, 10712.101947579098, 10708.216693133098, 236.85005835924676, 28.167112646515307, 45.241753506627205, 10684.85329093008, 10709.761435396433, 10713.569115939592, 0.9999903390514518, 0.9999972738531115, 0.9999896859439419, 59.99785266219995, 60.00205409890292, 60.00027394510879, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 612.5884, 8.947588, 5478.802, 787.1035, 6.972253, 5487.932, 595.5916, 9.223448, 5494.225, 607.5226, 9.037906, 5490.716, 604.9412, 9.080652, 5493.715, 814.2131, 6.737571, 5485.125, 99.72698, 99.86404, 99.97585, 99.91386, 99.96905, 99.81295
10750.3988, 284.3787984657217, 283.43959613685274, 283.67939051592896, 37.72920617989576, 37.91291142553148, 37.90579963897708, 10684.008083057633, 10705.925884806275, 10711.041374784016, 233.34124553585934, 27.616658080617526, 41.980723875549145, 10679.255370134944, 10714.390880337964, 10708.417299035602, 0.9999921877765285, 0.9999975650190074, 0.999990870538678, 59.998465425034446, 60.00099809428522, 59.999043311682364, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.4232, 9.040569, 5491.034, 793.2903, 6.92473, 5493.76, 589.5352, 9.306097, 5486.471, 601.2115, 9.141237, 5495.625, 598.6465, 9.18, 5495.603, 820.257, 6.673112, 5473.1, 99.91858, 99.96596, 99.84162, 100.0, 100.0, 99.59414
10752.78496, 284.5508138224698, 283.5294964976931, 283.6832850458905, 37.691211524798, 37.916170557041866, 37.919228100674545, 10693.913826516005, 10719.618301246674, 10722.002893358283, 237.86995607558674, 26.823043790863267, 43.060673143017084, 10687.499084059402, 10706.271890381207, 10709.015928555737, 0.9999915780822973, 0.9999975535028295, 0.9999940395512241, 59.9989390327985, 60.00163103811325, 60.00084567965665, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.4232, 9.040213, 5490.982, 793.2708, 6.925098, 5493.647, 589.5352, 9.306465, 5486.692, 607.4449, 9.037722, 5490.658, 598.6274, 9.180183, 5495.536, 820.4558, 6.671281, 5473.899, 99.91953, 99.96806, 99.84147, 99.91363, 100.0, 99.60867
10755.20044, 284.44802036330776, 283.48719488218586, 283.7004125597472, 37.71930468277043, 37.9542439000572, 37.93374738170117, 10694.2316411477, 10713.412347472513, 10723.592967952982, 236.30873121704053, 30.62134141162096, 40.69777782968799, 10693.220707282426, 10704.2380863179, 10725.809353024984, 0.9999917284666714, 0.9999966236826444, 0.9999940737523249, 60.00019515013878, 60.007144701888514, 60.00348059516113, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 601.1144, 9.142832, 5495.672, 799.5939, 6.873339, 5495.953, 583.2068, 9.384144, 5473.268, 613.5229, 8.938804, 5480.8, 593.6108, 9.251955, 5493.266, 824.0146, 6.631727, 5465.954, 100.0, 100.0, 99.59719, 99.73426, 99.94918, 99.46409
10757.696520000001, 284.3229099061016, 283.5229657322094, 283.71916646261917, 37.740272866643885, 37.94313954887425, 37.950606315854806, 10698.27541693668, 10714.416317898314, 10719.241030097797, 231.7894385988161, 25.122658230580782, 39.753710566183145, 10694.1514117273, 10719.194429556943, 10721.405897504155, 0.9999932503947226, 0.9999982005520283, 0.9999924417032398, 60.00478437735649, 60.000861743570944, 60.002962118668115, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 607.3837, 9.040034, 5491.091, 795.7417, 6.900232, 5495.411, 589.5352, 9.306465, 5486.464, 607.4838, 9.037906, 5490.71, 598.6656, 9.179635, 5495.645, 820.5552, 6.670183, 5473.673, 99.91849, 99.99881, 99.84151, 99.91267, 100.0, 99.60456
10760.11744, 284.2731675895185, 283.4037450691692, 283.7895811765359, 37.720059350777106, 37.927371930176676, 37.906936728423965, 10692.668842403305, 10713.268897068483, 10719.17108159685, 233.96526852884426, 31.077460708182116, 46.83585460565337, 10691.303377018425, 10712.489112259043, 10715.642336903242, 0.999991156518937, 0.9999965278247422, 0.9999919859903057, 59.99298155380485, 60.002304491858034, 59.99897339902358, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 600 600 800], 5500.0, [], 611.5829, 8.958652, 5481.541, 805.1971, 6.818633, 5494.226, 594.6404, 9.231915, 5493.982, 601.2115, 9.140501, 5495.581, 604.9794, 9.080287, 5493.495, 814.2131, 6.737754, 5485.754, 99.76808, 99.97965, 99.97413, 100.0, 99.96526, 99.8213
