TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13037.692720000001, 283.770624020426, 282.9762372396049, 283.2939725355506, 37.86178255140543, 38.03803676948642, 38.07159092729524, 10696.04945176943, 10728.12278653106, 10740.774163295844, 241.38597399013906, 28.970607739683146, 41.31737973057898, 10690.126781018727, 10722.37239136738, 10724.12701539886, 0.9999938190188389, 0.999995978376306, 0.9999963056433271, 60.02080677537447, 60.02786609509594, 60.024071717693204, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.073229, 5493.152, 796.6367, 6.898022, 5495.179, 590.331, 9.295973, 5487.944, 788.387, 6.962823, 5489.45, 601.069, 9.143658, 5495.606, 822.4042, 6.649856, 5469.045, 99.95903, 99.99591, 99.86231, 99.89166, 100.0, 99.52136
13040.095840000002, 283.6497081940682, 282.9319537297304, 283.22848717506406, 37.84585878783426, 38.01588350718479, 38.05795089075379, 10683.723472215714, 10716.060051844348, 10721.86064434961, 247.02100654016203, 26.599037831977512, 40.05978210794456, 10689.73778653336, 10705.009003528445, 10717.543950889205, 0.9999950867707852, 0.9999958790217961, 0.9999972212226806, 60.00783674835645, 60.024340083492255, 60.02459392308579, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073943, 5493.32, 796.6561, 6.898022, 5495.402, 590.331, 9.296157, 5487.95, 788.387, 6.962639, 5489.397, 601.1072, 9.142562, 5495.445, 822.4042, 6.650589, 5469.218, 99.96103, 99.99997, 99.86436, 99.88655, 100.0, 99.52132
13042.53736, 283.9354634893136, 282.5796279677418, 283.13526666733935, 37.88577016816382, 38.05265622061688, 38.07402087189835, 10704.426586511527, 10712.634492246663, 10736.235491944803, 239.34977964112386, 28.703139294078937, 51.89015230962286, 10709.08624386089, 10705.44556244082, 10725.015643534834, 0.9999893322904567, 0.999996737408331, 0.9999869703695037, 60.023702248814935, 60.0259422733881, 60.02543811731557, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7012, 8.96365, 5483.158, 790.3331, 6.948123, 5491.335, 584.061, 9.374572, 5475.271, 782.4838, 7.002722, 5483.019, 596.3004, 9.204107, 5495.18, 825.2075, 6.617993, 5464.125, 99.77916, 99.92597, 99.63363, 99.77463, 99.98995, 99.3995
13044.929720000002, 283.767241748157, 282.9580893864931, 283.1415893545001, 37.878820876333826, 38.04787422215336, 38.0481740418407, 10691.849438846395, 10727.71829265628, 10720.073480726529, 248.45200708986386, 32.44874922326744, 38.01651508348618, 10703.73434471394, 10725.652874098438, 10730.173930570007, 0.999995235306656, 0.9999975871309179, 0.9999939146534761, 60.03275943061163, 60.03336497606121, 60.02974385431235, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.4319, 9.073407, 5493.215, 796.6367, 6.897838, 5495.288, 590.3699, 9.295605, 5487.89, 788.3676, 6.962455, 5489.339, 601.0309, 9.144388, 5495.547, 822.4639, 6.651505, 5469.501, 99.96208, 99.99892, 99.86421, 99.88761, 100.0, 99.52244
13047.363120000002, 283.65617108614475, 282.89983166470176, 283.23299443860776, 37.841340999687596, 38.03819675335886, 38.07255689470122, 10703.752607171164, 10718.762990102858, 10738.652621657959, 244.18171759050574, 23.43749231589345, 39.460682687930785, 10698.529303699264, 10708.941641556825, 10723.422496040868, 0.9999951782196839, 0.9999975462881755, 0.9999933623924344, 60.0365042008338, 60.039448525811686, 60.04059153719276, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 601.3312, 9.139084, 5495.912, 802.1231, 6.85142, 5495.719, 595.9799, 9.213876, 5494.74, 794.6981, 6.913732, 5494.538, 607.3637, 9.040657, 5490.989, 815.7042, 6.720541, 5483.195, 100.0, 100.0, 99.98385, 99.98114, 99.92045, 99.77784
13049.761160000002, 283.6042171721929, 282.82731638080946, 283.14642770788237, 37.8645540992798, 38.041098873914784, 38.059376839231234, 10689.443951480524, 10722.674918522842, 10734.914573696722, 248.18616449678757, 28.894501555265606, 38.86129810715738, 10699.59073082739, 10716.112370078212, 10727.021339272958, 0.9999951429317162, 0.9999967478213029, 0.999995560769197, 60.028525599539535, 60.03077529209613, 60.02824281635899, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073943, 5493.355, 796.6367, 6.897838, 5495.402, 590.331, 9.296157, 5488.008, 788.387, 6.962639, 5489.223, 601.0499, 9.142927, 5495.555, 822.3843, 6.650222, 5469.271, 99.96102, 99.999, 99.86446, 99.8907, 100.0, 99.52446
13052.14132, 283.89307606038057, 282.50802275988275, 283.1731340405278, 37.84519938375683, 38.00137883168188, 38.032691131410836, 10693.238560999895, 10722.281692040715, 10730.605872836652, 252.55796573582847, 30.914697305835034, 32.39283279846393, 10691.034780443211, 10717.173233968757, 10727.931096558046, 0.9999955977176735, 0.9999973023754687, 0.999994508688733, 60.02312208330553, 60.024268097703576, 60.03013737449111, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074478, 5493.32, 796.6367, 6.898022, 5495.125, 590.331, 9.296157, 5487.89, 788.387, 6.962455, 5489.169, 601.069, 9.143476, 5495.607, 822.3644, 6.650589, 5469.041, 99.96113, 99.99493, 99.86327, 99.88655, 100.0, 99.5235
13054.565, 283.78151637084676, 283.06413389102033, 283.2217990290633, 37.82678361586041, 38.01708078977743, 38.054779957251945, 10696.45486710054, 10722.642443000368, 10723.320198078496, 253.61291300700327, 30.564308290721783, 30.649994511207296, 10711.262855889529, 10720.976667766143, 10731.810866137906, 0.9999948141994615, 0.9999973369865669, 0.9999935211561366, 60.02716667026181, 60.02635912829515, 60.02735741459551, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7209, 8.963293, 5483.273, 790.3331, 6.947939, 5491.389, 584.061, 9.374204, 5475.203, 782.0954, 7.008054, 5480.911, 594.946, 9.230223, 5493.792, 826.9769, 6.601512, 5458.848, 99.77726, 99.92588, 99.6324, 99.73628, 99.96965, 99.33479
13057.000800000002, 283.76049990699624, 282.88907206313735, 283.1377716594321, 37.88525697299331, 38.036850986900774, 38.05813004131837, 10701.08359085825, 10722.253368069556, 10722.573753778748, 249.88277978448832, 26.617391722657885, 32.803198962207716, 10701.150890973113, 10717.122807810116, 10722.752393985724, 0.9999947409527897, 0.9999952482962199, 0.9999930332904161, 60.033586811257905, 60.02471159436735, 60.02935616681881, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.074121, 5493.268, 796.6561, 6.897838, 5495.232, 590.2922, 9.296525, 5487.883, 788.387, 6.962823, 5489.339, 601.0309, 9.143476, 5495.607, 822.3445, 6.650772, 5469.155, 99.96122, 99.99899, 99.86229, 99.88964, 100.0, 99.52235
13059.41876, 283.498511598101, 282.9120405129786, 283.0442261325798, 37.8824413423574, 38.07943667904472, 38.095194522031456, 10703.64630034352, 10733.469232949552, 10739.463274086134, 244.96836933008672, 21.99105656829579, 36.65658095368735, 10708.345948482565, 10733.194612522855, 10742.012131485966, 0.9999951940752497, 0.9999970735284021, 0.9999949212952671, 60.028435247859925, 60.02815001829052, 60.02787164831513, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 603.3422, 9.113741, 5495.338, 800.0608, 6.869103, 5495.836, 593.7475, 9.239278, 5493.877, 794.6592, 6.914099, 5494.484, 607.3065, 9.041935, 5490.921, 816.1019, 6.717611, 5482.69, 99.99881, 100.0, 99.96093, 99.98217, 99.91952, 99.76864
13061.882640000002, 283.60815270791886, 282.81991615055836, 283.08154649304385, 37.90678375726106, 38.076201871579826, 38.067423751604316, 10697.043188341404, 10720.045304760184, 10727.017269138465, 244.10653141856073, 33.355978836295435, 32.797645957231, 10701.561954550181, 10730.558175442338, 10733.897119224268, 0.9999953753306164, 0.9999968618191967, 0.9999960774353549, 60.02979713339411, 60.0333795340619, 60.03096056126956, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.074121, 5493.32, 796.6561, 6.897653, 5495.348, 590.3505, 9.296341, 5488.067, 788.387, 6.962639, 5489.45, 601.0118, 9.143476, 5495.613, 822.3445, 6.650405, 5469.388, 99.96197, 99.99899, 99.86422, 99.8876, 100.0, 99.52242
13064.292280000001, 283.60845189093794, 282.86828766552844, 283.1181643968204, 37.87498517230895, 38.06591924127807, 38.063525502890116, 10689.842618928376, 10711.796386611455, 10722.283019971212, 261.17264966296307, 32.04104704336942, 26.224017544007438, 10688.852469478175, 10720.55286544231, 10717.13009135263, 0.9999957934896051, 0.9999961305060421, 0.9999947876500149, 60.041393663825644, 60.03968516964527, 60.03280779567973, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073943, 5493.372, 796.6367, 6.897838, 5495.178, 590.3116, 9.295605, 5487.83, 788.3676, 6.962455, 5489.344, 601.0499, 9.14311, 5495.549, 816.0223, 6.719625, 5482.971, 99.96093, 99.99687, 99.86342, 99.88761, 100.0, 99.77376
13066.99408, 283.61829870233447, 282.8535912647357, 283.0945519502185, 37.82245363946659, 38.0312357587482, 38.06555800767513, 10703.504948872887, 10717.188587550418, 10728.212976897848, 252.74776194892456, 21.323227340171798, 37.61735401830933, 10683.851165444845, 10710.421907781292, 10721.408760154016, 0.9999951528559442, 0.999997539476931, 0.9999938169164053, 60.04155000519315, 60.036521788999075, 60.03423179284107, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7209, 8.964007, 5483.268, 790.3331, 6.948123, 5491.276, 584.061, 9.373099, 5476.873, 782.9886, 6.997389, 5484.895, 597.1396, 9.195889, 5495.448, 813.8553, 6.73281, 5484.677, 99.77916, 99.92898, 99.63796, 99.79119, 100.0, 99.80259
13069.656920000001, 283.60466773085255, 282.88480886376334, 283.06694327295395, 37.857545779836826, 38.04711165148945, 38.06415503202793, 10687.926416181197, 10711.773802865182, 10715.804013576966, 234.45721757015758, 21.99158016154479, 36.525315065210634, 10682.531347139964, 10706.119021995106, 10728.628140302091, 0.9999957663292902, 0.9999975735685094, 0.9999942821590255, 60.042193936793254, 60.035906407951664, 60.04304911615498, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.073765, 5493.146, 796.6367, 6.898206, 5495.236, 590.3505, 9.295973, 5487.95, 788.4064, 6.962823, 5489.509, 601.0499, 9.142927, 5495.498, 816.0621, 6.719259, 5482.511, 99.95892, 99.99995, 99.86231, 99.8906, 100.0, 99.76538
13072.240640000002, 283.67541186944163, 282.9598373787294, 283.1556064786588, 37.8949188213192, 38.04912447692811, 38.0543159130165, 10698.919667980643, 10724.15405047665, 10744.897758644569, 245.1507846614486, 34.63823577389758, 24.61807221327399, 10707.391747452157, 10734.505765310774, 10740.396317615643, 0.9999967098015841, 0.9999961927902281, 0.9999954383095426, 60.04810435936867, 60.04330606613289, 60.03937853169094, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 599.1429, 9.171922, 5495.726, 802.8624, 6.844604, 5495.265, 596.7369, 9.20817, 5494.84, 794.6592, 6.913732, 5494.313, 607.2874, 9.041022, 5491.089, 822.265, 6.650405, 5469.21, 100.0, 99.99748, 99.98759, 99.98016, 99.92149, 99.52242
13074.78124, 283.4978996405933, 282.99177787011195, 283.17919038221737, 37.85080696391211, 38.038777661740795, 38.05150250643296, 10699.364739053075, 10732.441477029593, 10743.139138065591, 247.3771515583809, 26.595051609409893, 31.23306423922986, 10701.900665099898, 10719.144881753537, 10727.437596866212, 0.9999947329293967, 0.999997118025946, 0.9999938482536368, 60.04221671992678, 60.042815372651766, 60.043357795761516, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.4319, 9.073229, 5493.319, 796.6561, 6.898022, 5495.233, 590.331, 9.295973, 5487.83, 788.4259, 6.962455, 5489.398, 601.069, 9.142927, 5495.613, 817.2549, 6.696186, 5478.183, 99.96017, 99.99689, 99.8664, 99.89071, 100.0, 99.68757
13077.216800000002, 283.71664754485823, 282.9335927244752, 283.1798439843175, 37.78300079218566, 38.00592405542192, 38.03029122266595, 10681.679350209753, 10695.687243716337, 10709.468454572729, 247.1003751192411, 30.858478276191022, 35.89561818913944, 10684.585492683418, 10706.205878402247, 10714.39163482778, 0.9999958210945407, 0.9999927293931783, 0.9999941963889775, 60.04137856387281, 60.04234175415314, 60.04565079428155, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073765, 5493.268, 796.6367, 6.898022, 5495.401, 590.331, 9.297813, 5486.674, 787.3967, 6.97459, 5486.149, 598.513, 9.187489, 5495.14, 826.5395, 6.594188, 5453.747, 99.96103, 99.99995, 99.85864, 99.83879, 99.9961, 99.24197
13079.699, 283.5553420611461, 282.9213568327232, 283.02577041926816, 37.86687731276411, 38.04382956837502, 38.067633803799566, 10698.869499168735, 10723.260504739917, 10736.640514622988, 245.28886251810536, 42.510393844562714, 33.60044208201225, 10684.490029893659, 10714.826353518572, 10721.912273184806, 0.999995135684753, 0.9999941113111126, 0.9999946740412836, 60.040759591090875, 60.03631243092268, 60.041242257551694, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 610.1241, 9.002913, 5488.309, 793.5043, 6.919757, 5494.725, 588.9333, 9.309594, 5487.746, 788.2705, 6.963375, 5489.338, 601.0309, 9.143658, 5495.557, 822.3644, 6.650589, 5469.16, 99.85529, 99.98017, 99.85345, 99.88963, 100.0, 99.52141
13082.040920000001, 283.5743959995023, 282.9658292285781, 283.2017609704153, 37.86537128454627, 37.972735079571756, 38.07086221471071, 10705.961535339176, 10719.536120869801, 10735.956998972655, 245.17965561152505, 35.278918795828304, 37.70389039211841, 10702.21347818443, 10716.73931213959, 10728.04152857796, 0.9999959997125305, 0.9999958840818952, 0.9999943488707689, 60.035309949932895, 60.030303614465915, 60.03258367314881, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.073765, 5493.21, 796.6367, 6.898022, 5495.236, 590.3505, 9.296341, 5487.837, 788.3676, 6.962639, 5489.168, 601.0309, 9.143476, 5495.655, 822.444, 6.649856, 5469.102, 99.96208, 99.9989, 99.86529, 99.8907, 100.0, 99.52138
13084.40976, 283.5562900361821, 282.9184377125143, 283.32181847305014, 37.86805929693857, 38.00414216059212, 38.073317278166805, 10698.319470039834, 10719.223975692754, 10728.805164274647, 243.32526620933095, 26.98484140830169, 28.567052918864647, 10691.06202456475, 10719.379434952807, 10727.4484271348, 0.9999948796567294, 0.9999975768132322, 0.9999946855728516, 60.02595881902914, 60.02681517706089, 60.028099848685585, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 599.1232, 9.172814, 5495.847, 802.9208, 6.844236, 5495.326, 596.7369, 9.207986, 5494.839, 794.7175, 6.913548, 5494.426, 607.2683, 9.040839, 5491.029, 815.9428, 6.718709, 5482.398, 100.0, 100.0, 99.98866, 99.9822, 99.91767, 99.76333
13086.804160000002, 283.7268067010223, 282.87653220280504, 283.1227634291066, 37.88244661869203, 38.05356955819545, 38.086504085434505, 10704.364200762906, 10709.857539281958, 10732.08589170277, 247.5865704195894, 30.707748602241736, 32.746545275749384, 10700.604670523766, 10718.820669146846, 10732.691279037539, 0.9999942991968725, 0.9999954741099667, 0.9999952859827219, 60.02059598856368, 60.02380396380722, 60.021140589646365, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073943, 5493.205, 796.6561, 6.898022, 5495.178, 590.331, 9.296157, 5487.833, 788.4064, 6.962639, 5489.45, 601.0118, 9.143841, 5495.655, 822.444, 6.650222, 5469.272, 99.96093, 99.99588, 99.86222, 99.89166, 100.0, 99.51927
13089.183040000002, 283.5497389384053, 282.90686873453956, 283.1202882665186, 37.79867331603657, 37.98449101257732, 38.02080674992464, 10686.56446455057, 10704.703896082188, 10707.880267433397, 248.49590980185587, 27.174693467091856, 33.25221159737521, 10669.923063028255, 10709.229056892114, 10712.427156984664, 0.9999946664037227, 0.9999947858589983, 0.999994756657011, 60.02450469501034, 60.028744154868434, 60.02826801016164, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074121, 5493.209, 796.6367, 6.897838, 5495.118, 590.3699, 9.296157, 5487.95, 788.387, 6.962823, 5488.6, 600.3442, 9.158451, 5495.513, 824.1935, 6.622205, 5461.143, 99.95892, 99.9948, 99.86327, 99.88336, 100.0, 99.40267
13091.55168, 283.8449198686027, 283.01848465599346, 283.221318578958, 37.85423058740574, 38.023663817391146, 38.07675426103317, 10697.815754789144, 10727.88124941941, 10734.8855491676, 250.36244907907667, 32.407044068469986, 41.35324128031607, 10704.62527948721, 10729.125373751727, 10738.053874019968, 0.9999946774906048, 0.9999952188078287, 0.9999949046954363, 60.035060554336695, 60.033991842045886, 60.034441639517574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7012, 8.964364, 5483.32, 790.5471, 6.943518, 5492.394, 585.8663, 9.347513, 5481.583, 785.416, 6.981577, 5487.228, 599.4667, 9.167399, 5495.749, 823.0205, 6.645095, 5468.817, 99.78011, 99.93666, 99.72555, 99.83879, 100.0, 99.5162
13093.969000000001, 283.65605027823307, 282.7902399439016, 283.14646847910757, 37.872131017691025, 38.07988847819442, 38.12223153244276, 10687.957973799585, 10722.018136586761, 10732.918941687656, 249.33650671145642, 36.117773543138355, 40.024272685232745, 10686.054423770383, 10714.863197891014, 10725.087469242328, 0.999994075705116, 0.9999932464609562, 0.9999926188300253, 60.03785778834811, 60.0380221916953, 60.035907238413785, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.073943, 5493.205, 796.6367, 6.898022, 5495.461, 590.3116, 9.296341, 5487.658, 788.3676, 6.962639, 5489.222, 601.0309, 9.143476, 5495.712, 822.4042, 6.650955, 5469.042, 99.96282, 100.0, 99.85905, 99.8875, 100.0, 99.52343
13096.353720000001, 283.6673841990336, 282.8719910534518, 283.1726048470715, 37.85786605908556, 38.02809424166721, 38.06049019253419, 10703.037141234538, 10727.960751438208, 10729.910788997913, 241.67315542178574, 30.217241708769507, 32.18256143107919, 10698.777045648925, 10721.459927767446, 10738.03772034899, 0.999995524806139, 0.999997931104699, 0.9999962130065198, 60.02801972308499, 60.03322212661635, 60.030685733573634, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 599.2415, 9.171387, 5495.905, 802.9402, 6.844236, 5495.438, 596.6981, 9.208722, 5494.833, 794.7175, 6.913548, 5494.368, 607.3065, 9.041753, 5491.037, 816.0621, 6.720174, 5482.916, 100.0, 100.0, 99.98744, 99.98115, 99.92053, 99.77276
13098.72808, 283.49961204855475, 282.9747021626781, 283.26989563849435, 37.865887073482135, 38.03312309884371, 38.09201127112116, 10681.520864499333, 10731.256774275877, 10745.419183361602, 244.8045292120105, 36.41457188832169, 26.437463825495797, 10690.713301137263, 10721.195775486878, 10733.49261821494, 0.999995210839419, 0.9999941105796107, 0.9999970183596193, 60.03078825779713, 60.03186241413638, 60.03439962707325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073943, 5493.209, 796.6367, 6.897838, 5495.23, 590.3505, 9.295973, 5487.949, 788.3676, 6.962455, 5489.449, 601.0309, 9.143658, 5495.489, 822.265, 6.651505, 5469.16, 99.95796, 99.99482, 99.86532, 99.89164, 100.0, 99.52348
13101.125960000001, 283.46942299994345, 282.79910173239756, 283.10400271080533, 37.83964786703304, 38.02288017614981, 38.04595553522778, 10687.347908425796, 10709.733366700417, 10714.817598675643, 248.9299873568707, 34.86324276408595, 35.45170487470409, 10684.023403115381, 10711.222224685676, 10716.906162276564, 0.9999968633648036, 0.9999944484569411, 0.9999960934985531, 60.02993729536304, 60.03047943043038, 60.03274756248419, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074656, 5493.262, 796.6367, 6.898022, 5495.177, 590.331, 9.295973, 5487.957, 788.387, 6.962823, 5489.286, 601.0499, 9.14311, 5495.489, 822.4639, 6.650405, 5467.788, 99.96103, 99.9989, 99.86016, 99.88867, 100.0, 99.51519
13103.549120000001, 283.31047303783055, 282.7408047756877, 283.0723667105509, 37.82656984636421, 38.05360740572941, 38.0970722838405, 10695.442630890448, 10717.71786061029, 10722.491868358073, 247.08515646371495, 35.82011703907119, 34.86101515340761, 10690.648122245306, 10722.871347851018, 10738.408983429992, 0.9999948549551224, 0.9999949159409657, 0.9999969086625554, 60.03409628664383, 60.0353417084398, 60.0370410446973, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7012, 8.963828, 5483.383, 790.3331, 6.947939, 5491.276, 584.0804, 9.370891, 5477.371, 783.3771, 6.995919, 5484.605, 596.8917, 9.199542, 5495.209, 824.7701, 6.627882, 5465.44, 99.7782, 99.92391, 99.67185, 99.78498, 99.99645, 99.4245
13105.987280000001, 283.6624137668498, 282.8629444172936, 283.32104293495564, 37.8445652673887, 38.07284390223612, 38.077673699229045, 10697.043638395262, 10725.755587180141, 10743.922891700475, 240.67917405539083, 37.670194794333526, 28.720163276379026, 10687.027808478886, 10720.104491484439, 10737.501036601954, 0.9999943284325951, 0.9999961519898664, 0.9999972744379342, 60.02955479175458, 60.030239201893366, 60.033068436210755, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.074121, 5493.487, 796.6367, 6.898022, 5495.459, 590.3505, 9.295973, 5487.83, 788.3676, 6.962639, 5489.45, 601.0499, 9.143658, 5495.555, 822.2451, 6.651321, 5469.041, 99.95997, 99.99588, 99.86529, 99.89166, 100.0, 99.52351
13108.43812, 283.38064428479146, 282.84932142364767, 283.21945388337764, 37.88293560353828, 38.06935986587903, 38.08195033550519, 10688.991787173984, 10723.613143341776, 10718.007334830492, 246.22013944917398, 27.707988227791247, 29.816576070771646, 10694.769371573755, 10722.61544069778, 10719.215372836676, 0.9999958622862251, 0.9999953766711184, 0.9999970531485238, 60.03252236409843, 60.03713841334659, 60.04287009603779, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 600.5821, 9.150506, 5495.696, 802.843, 6.844973, 5495.385, 596.3875, 9.210379, 5494.7, 794.6592, 6.913916, 5494.483, 607.2874, 9.040839, 5491.095, 815.2668, 6.724752, 5483.477, 100.0, 100.0, 99.98719, 99.98324, 99.91966, 99.78617
13110.82876, 283.40219937331216, 282.76543154965196, 283.1790445168753, 37.86804640580729, 38.05395076164241, 38.081105631454164, 10685.926565402851, 10702.332907849119, 10734.566471980412, 239.82093736640377, 33.72343885074224, 34.19772439128883, 10696.30930972185, 10713.482708038657, 10725.078376459727, 0.9999952998573507, 0.9999950078656072, 0.9999942683419355, 60.03431222233241, 60.033534433788994, 60.02866883969584, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073765, 5493.32, 796.6367, 6.898206, 5495.178, 590.331, 9.296157, 5487.771, 788.3676, 6.962823, 5489.227, 601.0118, 9.143658, 5495.439, 822.2849, 6.651138, 5468.986, 99.96208, 99.99683, 99.86111, 99.8876, 100.0, 99.52554
13113.239720000001, 283.7107694452821, 282.9034319035362, 283.1300603275412, 37.8618512283527, 38.044483310363674, 38.05203446931736, 10677.384450894948, 10708.822586665001, 10723.016857956442, 240.71316306908375, 37.772568313368424, 28.952818675679737, 10678.178378989724, 10701.171030425206, 10720.344585325167, 0.9999945134476584, 0.9999957732153847, 0.9999951921065278, 60.03389258767721, 60.04129770064757, 60.03330993835793, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.073586, 5493.372, 796.6367, 6.898206, 5495.348, 590.2922, 9.296709, 5487.832, 788.4064, 6.962823, 5489.392, 600.9927, 9.144023, 5495.546, 822.3843, 6.650405, 5469.39, 99.96303, 99.99693, 99.86221, 99.89059, 100.0, 99.52026
13115.58904, 283.62711803760084, 282.9388905384231, 283.2429827740907, 37.86076084663445, 38.03866171258464, 38.084831682437425, 10689.224421399142, 10714.447227358609, 10746.596012090007, 243.47557727565663, 39.865798543050005, 40.55101719438608, 10701.812857392095, 10718.415470387632, 10737.536124395974, 0.9999953735869241, 0.999997002022652, 0.9999949902311451, 60.03762108146102, 60.03429891338759, 60.039864330100066, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.7012, 8.963828, 5483.209, 790.3331, 6.947939, 5491.276, 584.0416, 9.374572, 5475.144, 782.0954, 7.005112, 5482.22, 595.9379, 9.219448, 5494.522, 826.281, 6.6125, 5461.088, 99.7781, 99.9269, 99.63133, 99.74558, 99.98396, 99.35568
13117.9894, 283.4216455990419, 283.006622097126, 283.0625970292383, 37.88080564467063, 38.04892725080051, 38.07932546294096, 10699.802857586334, 10724.259616587075, 10728.040407708946, 242.4945740473488, 41.08821859473801, 34.67354995515598, 10703.68764049189, 10725.320219394918, 10732.98573954586, 0.9999959259407828, 0.9999944250812748, 0.9999955328464649, 60.03551536166704, 60.03566823867899, 60.04162449785364, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074478, 5493.262, 796.6367, 6.898022, 5495.517, 590.3699, 9.296525, 5487.949, 788.3676, 6.962823, 5489.285, 601.0309, 9.144023, 5495.532, 822.3644, 6.650955, 5469.157, 99.95997, 100.0, 99.86314, 99.88865, 100.0, 99.52664
13120.323520000002, 283.6138469416405, 282.8236115354022, 283.1221241836513, 37.916933302959244, 38.08181831385633, 38.0947022021752, 10705.273267430519, 10718.75774742941, 10736.541890306238, 252.5739995541171, 34.62492298419738, 31.85976554738727, 10711.132690339868, 10733.708062936363, 10750.736147669997, 0.9999963014110589, 0.9999945139637857, 0.9999959743383596, 60.032215302306426, 60.03985918721368, 60.03564525672117, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 602.9676, 9.113028, 5495.268, 800.0414, 6.864314, 5496.0, 593.864, 9.248482, 5493.66, 794.368, 6.914467, 5494.307, 607.2874, 9.041753, 5490.93, 815.903, 6.719625, 5482.285, 99.99753, 100.0, 99.95178, 99.98004, 99.91949, 99.77373
13122.724880000002, 283.8117832232751, 282.4405834412083, 283.2412989156198, 37.85911405896935, 38.0628135511445, 38.09762228791463, 10694.104752906884, 10699.58421117198, 10731.514662860696, 231.91677102350013, 26.60702344209676, 44.5849935955589, 10715.293625684719, 10703.656866218651, 10728.980925875057, 0.9999912006982343, 0.9999966134577869, 0.9999897109385814, 60.042255826261126, 60.04683506881616, 60.031737065397195, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.0377, 9.075192, 5493.481, 796.6367, 6.897838, 5495.119, 590.331, 9.296341, 5487.947, 788.3676, 6.962823, 5489.509, 601.069, 9.14311, 5495.707, 822.3445, 6.651505, 5469.613, 99.96502, 99.99695, 99.86316, 99.89273, 100.0, 99.52866
13125.09524, 283.64038074579344, 283.0283522582334, 283.2509864510499, 37.85414163908247, 38.02906850215607, 38.05286931035174, 10696.78909586705, 10726.255347636306, 10726.264750186587, 241.1105718929548, 26.91455115184317, 32.90633602673097, 10700.785971551237, 10721.665888326452, 10733.090658898596, 0.9999962317813557, 0.9999944683224318, 0.9999949358982948, 60.02871265992167, 60.034710969060285, 60.033466653601536, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074656, 5493.314, 796.6561, 6.897838, 5495.455, 590.3505, 9.296341, 5487.95, 788.387, 6.962639, 5489.392, 601.0499, 9.143476, 5495.714, 816.1019, 6.717794, 5482.225, 99.96198, 99.99794, 99.86436, 99.88964, 100.0, 99.77899
13127.493840000001, 283.584867101851, 282.95858911547566, 283.2713874408786, 37.84239941221885, 38.01502429538121, 38.04290504080082, 10688.336979205407, 10719.02971367343, 10732.571090788519, 244.63553047621008, 29.66056275507526, 28.083627385894943, 10683.545880793867, 10718.309486234775, 10733.230390529827, 0.9999957540501047, 0.9999962979457888, 0.9999961866639505, 60.02925017822231, 60.02983120788168, 60.027127701319934, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.6618, 8.963828, 5483.152, 790.3525, 6.948123, 5491.389, 584.061, 9.374388, 5475.145, 782.076, 7.008237, 5480.963, 594.8316, 9.234789, 5493.252, 809.7001, 6.781886, 5490.847, 99.77706, 99.92586, 99.63252, 99.73627, 99.96085, 99.92109
13129.864720000001, 283.4782516347165, 282.94232618034295, 283.22003344763056, 37.87580224317079, 38.0461350081152, 38.04998017393917, 10678.561151241205, 10716.044604494156, 10730.143322579475, 233.94460708411953, 27.284648474185815, 33.054737530769216, 10687.590057744817, 10716.718540000435, 10737.715950361446, 0.9999945962821083, 0.999996952159261, 0.9999952651916778, 60.023236307554725, 60.03056058490052, 60.02571692774379, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3925, 9.073586, 5493.314, 796.6561, 6.897653, 5495.291, 590.3505, 9.296157, 5487.838, 788.387, 6.962639, 5489.615, 601.0118, 9.143292, 5495.55, 816.1217, 6.717611, 5482.687, 99.96103, 99.99482, 99.86233, 99.89465, 100.0, 99.76858
13132.26372, 283.39261412680946, 282.7361908280142, 283.0167661399667, 37.89989923307531, 38.06899233411184, 38.09117414419928, 10699.00973661187, 10716.430782597252, 10741.008029259421, 244.25436717144476, 28.87357152134382, 23.32945204049338, 10686.023353006463, 10723.309428949036, 10738.4490142148, 0.9999969591279583, 0.999995754306453, 0.9999965226511964, 60.02531640575503, 60.02694067243977, 60.02216593467783, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.4122, 9.075371, 5493.68, 797.6873, 6.885865, 5495.872, 592.6993, 9.26468, 5492.316, 792.329, 6.932486, 5493.336, 606.0857, 9.051797, 5491.458, 822.1259, 6.653152, 5469.958, 99.96862, 100.0, 99.93713, 99.96237, 99.93561, 99.53697
13134.658360000001, 283.40262451023364, 282.990455363706, 283.2464299418887, 37.866841830046674, 38.02159736488356, 38.05538771125513, 10688.969161771634, 10725.446150405396, 10736.76806398192, 238.5009932453977, 33.513851547841, 31.519158669937497, 10691.08841812957, 10723.968625515894, 10729.055853736061, 0.9999953708189785, 0.9999959513272957, 0.999996595779239, 60.024915256879545, 60.02540383857969, 60.02309582668411, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 602.1987, 9.11856, 5495.017, 798.3293, 6.888812, 5495.314, 590.661, 9.294132, 5488.068, 788.387, 6.962639, 5489.28, 601.069, 9.14311, 5495.607, 815.1078, 6.725668, 5483.247, 99.99295, 100.0, 99.86598, 99.88963, 100.0, 99.77878
13137.034360000001, 283.51314589635115, 282.8212573218313, 283.2355119757402, 37.88513726332744, 38.051881339862575, 38.08218163824404, 10689.884344524471, 10717.387278752543, 10735.932222472818, 240.034546973322, 37.33222558305897, 28.545349643772227, 10689.915931600475, 10722.806233914298, 10741.404475163958, 0.9999967712110526, 0.9999950035762794, 0.9999971979993635, 60.02122751711397, 60.027628762249016, 60.02683915791775, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.074121, 5493.314, 796.6367, 6.897838, 5495.513, 590.331, 9.296525, 5487.832, 788.3676, 6.962823, 5489.285, 600.9927, 9.143841, 5495.613, 822.3246, 6.651138, 5469.099, 99.96197, 100.0, 99.86421, 99.88865, 100.0, 99.52553
13139.430080000002, 283.69660501939666, 282.8154746852835, 282.98953303030555, 37.81488586368505, 37.99764800763103, 37.997977114799426, 10681.546879074258, 10707.06902402076, 10718.20068818918, 244.82788311282025, 33.36507077877377, 32.53611314674936, 10691.551992816369, 10714.665964233442, 10730.348990887947, 0.9999959140958926, 0.999993305429659, 0.9999955415435111, 60.02569978914943, 60.02709692041544, 60.02726891866253, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.6815, 8.964186, 5483.204, 790.3136, 6.948308, 5491.33, 584.061, 9.374756, 5475.256, 782.0566, 7.008054, 5480.799, 594.7744, 9.235702, 5493.359, 828.6668, 6.577341, 5450.598, 99.77906, 99.92586, 99.63431, 99.73412, 99.9628, 99.18766
13141.89256, 283.57578210579067, 282.92298226243327, 283.1646517467117, 37.85685140460077, 38.04882131627096, 38.075636679680954, 10695.590733965895, 10728.557495581479, 10732.327326459905, 245.79983134313352, 36.54463937170544, 28.627506164925762, 10695.15508416323, 10719.61000644557, 10731.433704473779, 0.9999955982278894, 0.9999944445656127, 0.9999949421468824, 60.03017644363449, 60.027831750263495, 60.0239691667232, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.0743, 5493.146, 796.6561, 6.898022, 5495.118, 590.3116, 9.296157, 5487.719, 788.3676, 6.962823, 5489.396, 600.9927, 9.143658, 5495.655, 822.3843, 6.650222, 5469.218, 99.95892, 99.99693, 99.86207, 99.88759, 100.0, 99.52141
13144.231440000001, 283.392759957942, 282.70854719196535, 283.0331002952339, 37.88911895659258, 38.09915180286462, 38.100896837725244, 10694.640074571373, 10730.819799721496, 10741.910871919206, 250.1817814781498, 36.17144170102847, 28.104317756896762, 10697.542617160245, 10718.458947619729, 10724.35981072961, 0.9999953007706257, 0.9999959064160613, 0.999996996901733, 60.02856204580469, 60.026690101167624, 60.030552172216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074121, 5493.204, 796.6367, 6.897838, 5495.185, 590.4475, 9.289714, 5489.48, 789.9211, 6.94793, 5491.735, 603.6632, 9.095628, 5493.902, 818.925, 6.691791, 5479.438, 99.96197, 100.0, 99.89221, 99.92594, 99.97267, 99.68149
13146.575760000002, 283.4259882800438, 282.8417497841698, 283.1555766211421, 37.882313205526664, 38.0311256946775, 38.0694584085291, 10688.099421148625, 10716.061614971113, 10733.296970947844, 244.51938719828559, 34.49960184783049, 30.02944387104526, 10693.86900287543, 10727.01031292931, 10733.693754407575, 0.9999953829969909, 0.9999958030095425, 0.9999969948342485, 60.03086809488128, 60.031332651844465, 60.0285620273049, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 600.1681, 9.149613, 5495.793, 800.7418, 6.866708, 5495.731, 593.9805, 9.248114, 5492.776, 789.5327, 6.953998, 5489.51, 601.2789, 9.142927, 5495.612, 822.3048, 6.650955, 5469.045, 100.0, 100.0, 99.94689, 99.89793, 100.0, 99.5256
13149.029400000001, 283.4279838024388, 282.6017940692081, 283.11565718488157, 37.88609460705369, 38.07189721197482, 38.06326250137021, 10699.718134371597, 10715.836587170981, 10733.797130646552, 233.67927416097154, 29.546419336723375, 42.15006958264712, 10703.368360780423, 10704.335563146806, 10738.854139013514, 0.9999885496164136, 0.9999964978518442, 0.9999900554188454, 60.02906738143744, 60.030926361038894, 60.0307704514399, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.074121, 5493.372, 796.6367, 6.898022, 5495.29, 590.331, 9.296525, 5487.941, 788.3676, 6.962823, 5489.339, 601.0118, 9.143658, 5495.714, 822.3644, 6.650589, 5469.446, 99.96092, 99.99792, 99.86421, 99.89174, 100.0, 99.52553
13151.429520000002, 283.67358030217946, 282.85293244555754, 283.25800039132224, 37.786407139139, 37.97849426945748, 37.99925297372239, 10677.339681548965, 10691.493874190457, 10717.235345160985, 243.0411651230752, 35.398836057472636, 31.07688910654724, 10672.021215404147, 10708.911365476708, 10724.287839347571, 0.9999963678385049, 0.9999956210260561, 0.9999959152473524, 60.02781274943747, 60.02383143284538, 60.027349806637346, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 611.6618, 8.964186, 5483.273, 790.3331, 6.947939, 5491.393, 584.0222, 9.374756, 5475.143, 782.0566, 7.008421, 5480.91, 594.8316, 9.234606, 5493.433, 828.7463, 6.576059, 5450.765, 99.77926, 99.92702, 99.63135, 99.73625, 99.96219, 99.20026
13153.777720000002, 283.61314287951353, 282.8407167595103, 283.25402578757195, 37.872165859524166, 38.02596265609561, 38.069777517045324, 10692.451325414388, 10721.495283655984, 10745.337202810699, 242.40481517874878, 36.39666596736606, 28.848094437216787, 10687.51975417536, 10720.721348685873, 10740.563317697119, 0.9999963605271368, 0.9999931769851635, 0.9999955942286253, 60.03103229173053, 60.02563147281264, 60.02606471122875, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3728, 9.073943, 5493.152, 796.6172, 6.897838, 5495.29, 590.331, 9.296341, 5488.002, 788.3676, 6.962823, 5489.168, 600.9927, 9.143658, 5495.705, 822.4042, 6.650222, 5469.333, 99.96292, 99.99375, 99.86325, 99.88971, 100.0, 99.51619
13156.206080000002, 283.5076268219754, 283.06632655432213, 283.3773639985882, 37.90097065358649, 38.06193960034487, 38.079942256322944, 10693.710107451428, 10721.565020461956, 10740.425781804526, 246.74371373271606, 35.90749622684962, 26.830467620784475, 10692.09922271679, 10724.997966173893, 10745.448443449346, 0.9999972015150894, 0.9999945439127123, 0.9999960582108504, 60.026652809166535, 60.027700318187314, 60.025506246978445, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 600 800], 5500.0, [], 605.3531, 9.073586, 5493.32, 796.6367, 6.897838, 5495.342, 590.331, 9.296709, 5487.779, 788.3482, 6.962639, 5489.565, 601.6603, 9.127039, 5495.263, 820.595, 6.670183, 5474.073, 99.96103, 99.99491, 99.86125, 99.8876, 99.99863, 99.61184
