TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13798.42064, 283.25923339662444, 282.2144712061034, 282.59392681662575, 37.91961443450026, 38.12243319883804, 38.12423255902337, 10702.247335859553, 10720.568702319728, 10730.208617993834, 261.1183492435821, 43.05666601170924, 44.41075885474828, 10715.516030433288, 10720.743621346424, 10737.35082997885, 0.9999915577566172, 0.9999932115584816, 0.9999903519891914, 60.001388060880636, 59.99866036444195, 59.99821734372652, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3007, 9.170316, 5495.708, 792.2397, 6.933203, 5492.873, 600.8134, 9.146689, 5495.8, 783.0081, 7.001434, 5482.389, 789.0315, 6.957623, 5490.266, 587.6069, 9.331284, 5483.938, 100.0, 99.95388, 100.0, 99.76317, 99.90059, 99.79135
13800.861960000002, 283.35121285646966, 282.2153617816855, 282.47169978250326, 37.9288779348138, 38.139186256117576, 38.12064454534911, 10706.135331259607, 10720.772815451895, 10739.241021986332, 248.19695333853724, 46.19891599645234, 35.111054333517764, 10716.950342226679, 10720.73077093547, 10738.372351486058, 0.999987029857982, 0.9999929639833766, 0.9999914092939838, 59.99630035541986, 59.99254570542877, 59.994975156979535, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069481, 5492.977, 798.5044, 6.882181, 5495.748, 594.5628, 9.23891, 5493.035, 789.3774, 6.955469, 5490.421, 795.3452, 6.908315, 5494.616, 593.9093, 9.247964, 5492.667, 99.95385, 100.0, 99.95689, 99.90932, 99.98959, 99.95021
13803.251520000002, 283.2621357229594, 282.10915879077805, 282.411292521279, 37.919188391905415, 38.09030062699084, 38.124014248572394, 10698.271511210103, 10716.786395541052, 10726.057625369956, 245.93476111533892, 39.57601009944028, 46.996624072238205, 10707.609552010803, 10717.012568328448, 10732.342203636978, 0.9999922486733712, 0.9999950492156741, 0.9999914550436529, 59.99634960511365, 59.99806646657668, 59.99462627684589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 606.0825, 9.053241, 5491.474, 790.2163, 6.948676, 5490.162, 592.4857, 9.267257, 5490.145, 793.999, 6.916306, 5494.545, 801.4492, 6.856997, 5495.914, 600.1719, 9.156221, 5495.829, 99.93801, 99.91731, 99.91748, 99.98115, 100.0, 100.0
13805.682400000002, 283.2729841352974, 282.2916482500772, 282.590991431004, 37.94726599294187, 38.09827567447384, 38.13406948475041, 10712.498429844509, 10726.856155132273, 10741.371047661685, 244.99003361028645, 39.40628138067132, 46.35010765023708, 10710.00964359282, 10723.431561165351, 10737.900372331755, 0.9999894767904304, 0.9999936499473125, 0.9999915257649711, 59.9952167437263, 59.9956032094098, 59.99571916473387, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 607.3443, 9.050385, 5492.056, 792.084, 6.934493, 5492.933, 593.7475, 9.244985, 5492.914, 789.3774, 6.955285, 5490.369, 795.3452, 6.90868, 5494.61, 593.9689, 9.246682, 5492.602, 99.93907, 99.95284, 99.95468, 99.90828, 99.98968, 99.95033
13808.133000000002, 283.14351505092714, 282.29167262472635, 282.63118849149436, 37.91585340835093, 38.09087054656772, 38.13336782689993, 10707.907109399328, 10720.078881861886, 10733.09766351034, 248.27837339704456, 37.897291753683476, 47.83426174030387, 10710.23314056238, 10719.048369737537, 10744.27056337467, 0.9999916833445199, 0.9999936167364886, 0.9999900279804761, 59.99083962157019, 59.99311066860674, 59.99124991956852, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069481, 5492.868, 792.2592, 6.932835, 5492.871, 588.2346, 9.322847, 5484.207, 789.3774, 6.955285, 5490.252, 795.3452, 6.908497, 5494.559, 593.9491, 9.247415, 5492.728, 99.95794, 99.95707, 99.79625, 99.90836, 99.98962, 99.95019
13810.570000000002, 283.1770723216719, 282.1889713540483, 282.5391681153564, 37.920673877687456, 38.07062401654858, 38.11168833312, 10701.828009265839, 10710.249140313836, 10734.785870090283, 245.01274226572605, 41.07075414236215, 40.850780036319975, 10698.275435424292, 10716.230244226663, 10728.200166562483, 0.9999902249738076, 0.9999921293487681, 0.9999912030433538, 59.99430517599097, 59.994848735418586, 59.99110221074253, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3204, 9.170137, 5495.823, 798.5044, 6.882549, 5495.806, 581.8286, 9.400158, 5469.412, 783.0275, 7.001251, 5482.448, 789.0506, 6.957623, 5489.993, 587.5871, 9.331284, 5484.024, 100.0, 100.0, 99.53014, 99.76424, 99.9055, 99.78165
13812.962440000001, 283.2510930130316, 282.1865563867957, 282.5033476639617, 37.93509149408186, 38.1223240122325, 38.13691698128514, 10709.778643031288, 10711.527963645647, 10729.537481182873, 248.90364487363786, 35.887008873124614, 44.20396991806729, 10713.42386506939, 10723.227034759186, 10730.264926523862, 0.9999899016554241, 0.9999953041254811, 0.9999912086092437, 59.98544945596466, 59.99039391602605, 59.99211235971449, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.069303, 5492.925, 792.2592, 6.933019, 5493.04, 588.254, 9.322663, 5484.373, 789.3968, 6.955101, 5490.48, 795.3643, 6.908315, 5494.891, 593.9888, 9.247598, 5492.601, 99.95785, 99.95698, 99.79927, 99.91136, 99.99066, 99.94899
13815.37412, 283.0789698894366, 282.14670303320725, 282.3078660987918, 37.905849822425104, 38.10692186776873, 38.13684816816182, 10711.977445278388, 10720.318791517604, 10730.874065857906, 249.54927780797152, 36.68787191881074, 46.706834656451065, 10709.047010134038, 10723.9829580638, 10730.069306710824, 0.9999890836639217, 0.9999950464526146, 0.9999918567072137, 59.99231821302717, 59.99307884801921, 59.98915674678133, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.067162, 5492.06, 791.2669, 6.943887, 5491.102, 590.6416, 9.287321, 5489.7, 792.9504, 6.92458, 5494.311, 800.4191, 6.862293, 5495.8, 600.0526, 9.158785, 5495.724, 99.94834, 99.92171, 99.88353, 99.97805, 100.0, 100.0
13817.744120000001, 283.13154925419843, 282.01902230508745, 282.4250084161061, 37.950319635440806, 38.12185338492132, 38.13804391990719, 10705.849697493843, 10716.282313621163, 10731.787987987049, 247.96329112190324, 39.100121991040055, 43.506905707893566, 10709.781475213897, 10718.25104509871, 10736.237820887874, 0.9999906053136681, 0.9999933376917209, 0.9999908001240524, 59.98147628130467, 59.981035532466414, 59.9837532260185, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 608.4089, 9.022366, 5490.872, 791.0724, 6.942413, 5492.281, 588.584, 9.321559, 5484.438, 789.3774, 6.955285, 5490.421, 795.3452, 6.908497, 5494.889, 594.0286, 9.246316, 5492.673, 99.90602, 99.94318, 99.80044, 99.90828, 99.98671, 99.95155
13820.167800000001, 282.928623507673, 282.0791230040114, 282.5342944267774, 37.950760874334506, 38.11785532496705, 38.146221697686464, 10701.308439283444, 10726.499860843322, 10736.262723658416, 246.9193116735687, 39.45773214273163, 44.12529369301501, 10704.02056769183, 10719.166610253758, 10728.24050906071, 0.9999908387235636, 0.9999937891960303, 0.9999918811782205, 59.97720312248734, 59.97705567122322, 59.977711392645055, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6094, 9.070195, 5492.925, 792.2397, 6.933203, 5492.645, 594.4464, 9.240198, 5493.013, 789.3774, 6.955101, 5490.368, 795.3262, 6.908497, 5494.831, 593.9093, 9.24833, 5492.58, 99.9567, 99.9498, 99.9565, 99.90634, 99.9876, 99.94862
13822.56796, 283.1825841486697, 281.67988328473285, 282.38633736170175, 37.957324981730665, 38.11797343446766, 38.13238041509269, 10716.137685268655, 10708.35293142411, 10734.734036959739, 235.6048765872173, 35.68414060225223, 59.94236809197537, 10721.99059419334, 10703.475267602329, 10742.397797698399, 0.999982652188897, 0.9999947181621263, 0.9999877057270061, 59.97295660277306, 59.975368126425415, 59.97548193542643, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3401, 9.169423, 5495.766, 798.5238, 6.881997, 5495.748, 600.8328, 9.146321, 5495.576, 783.0275, 7.001434, 5482.219, 789.0315, 6.957989, 5490.1, 587.5871, 9.33165, 5483.103, 100.0, 100.0, 100.0, 99.76425, 99.90556, 99.77615
13824.990560000002, 283.122278465681, 282.0867734827945, 282.4961051419236, 37.95119902489218, 38.10346071748797, 38.14943205353183, 10701.101195981495, 10730.917712201139, 10728.440153259611, 239.75153883859957, 41.83080147466444, 47.539409874289504, 10710.935526951413, 10723.942627581093, 10733.147179778527, 0.999990273914826, 0.9999917264592245, 0.9999921965453481, 59.980154239211295, 59.97224820359624, 59.97629262139348, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069839, 5492.92, 792.2397, 6.933572, 5492.986, 594.4852, 9.239462, 5493.072, 789.358, 6.955285, 5490.479, 795.3452, 6.908315, 5494.672, 593.9689, 9.247415, 5492.662, 99.9568, 99.95396, 99.95756, 99.9073, 99.98962, 99.95019
13827.361200000001, 283.2098984406854, 281.74472073446765, 282.5115526082101, 37.916375223505156, 38.11554385388732, 38.127248877501934, 10703.73427536916, 10697.71036734796, 10738.792077468179, 253.32340850504443, 41.74649739460119, 45.234801133246265, 10707.654867626476, 10718.919232137276, 10726.718866712112, 0.999991870788816, 0.9999932983371059, 0.9999915281843643, 59.96912974667977, 59.9705456209697, 59.970128228544674, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069124, 5492.978, 798.5238, 6.882181, 5495.922, 594.5434, 9.242408, 5492.582, 790.7755, 6.944988, 5492.82, 798.2637, 6.884573, 5495.774, 597.5674, 9.185886, 5495.669, 99.95595, 100.0, 99.9517, 99.93851, 100.0, 100.0
13829.827840000002, 283.0798695702068, 282.23641386691094, 282.67448733377665, 37.93454697159319, 38.09312159639569, 38.13316917545703, 10711.36772494485, 10726.838580425392, 10737.97389686173, 249.6638247770734, 38.73739019599691, 48.05897504708082, 10713.514181565255, 10721.851243921059, 10740.565274556493, 0.9999917272284456, 0.9999922780762274, 0.9999899472916318, 59.96244499821479, 59.96659911704599, 59.96775769567011, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 610.5775, 8.994882, 5487.405, 801.7924, 6.857683, 5495.656, 592.4275, 9.265416, 5490.887, 789.6686, 6.952895, 5490.422, 795.3452, 6.90868, 5494.723, 593.9888, 9.247231, 5492.728, 99.85444, 100.0, 99.92008, 99.90628, 99.98561, 99.95132
13832.234600000002, 282.990039338435, 282.28488093498464, 282.5157509944794, 37.95494929625359, 38.106527895459244, 38.12614237625508, 10705.881246594825, 10726.88406661565, 10721.09147215187, 250.29792692537052, 38.6153112113152, 42.66533993908524, 10718.632760043154, 10720.898849161162, 10735.449279286313, 0.9999882850373863, 0.9999940788973906, 0.9999906368594069, 59.964172906553436, 59.96567735504008, 59.96783535382449, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.06966, 5493.093, 798.5238, 6.882181, 5495.583, 594.5046, 9.239646, 5493.152, 789.358, 6.955285, 5490.193, 795.3071, 6.90868, 5494.666, 593.9093, 9.247415, 5492.601, 99.95794, 100.0, 99.95663, 99.90828, 99.98656, 99.95228
13834.626160000002, 282.9358702272025, 281.8954735571479, 282.45235084309, 37.95875631194697, 38.111185578647735, 38.1128248029242, 10699.824576867311, 10710.29062760673, 10725.714566982337, 252.86659735909052, 35.31093284562576, 43.98349754053112, 10696.573231152623, 10711.734589705671, 10725.712505861144, 0.9999908214827538, 0.9999911240797242, 0.9999872181423605, 59.96798994888049, 59.96230652867493, 59.9652131278188, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3204, 9.169423, 5495.714, 792.2592, 6.933203, 5492.933, 600.794, 9.146873, 5495.702, 783.0081, 7.001618, 5482.336, 789.0315, 6.957806, 5490.106, 587.5672, 9.331833, 5483.164, 100.0, 99.95288, 100.0, 99.76414, 99.90151, 99.77531
13836.99212, 283.1810121266638, 282.17888171954024, 282.55778086365996, 37.95243439570205, 38.118047180887885, 38.129291704236536, 10705.93555799456, 10722.190137522088, 10731.83864181173, 246.46971742018832, 38.6929359995886, 42.7147545097896, 10708.477176753146, 10727.372788214227, 10724.310564813319, 0.999993768580147, 0.9999925606179821, 0.99999205242966, 59.96190054595107, 59.96321670066247, 59.96188297176612, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6094, 9.069839, 5492.92, 798.5044, 6.882365, 5495.809, 594.4852, 9.23983, 5493.086, 789.358, 6.955469, 5490.479, 795.3262, 6.908497, 5494.672, 594.0087, 9.246865, 5492.667, 99.95586, 100.0, 99.9566, 99.90932, 99.98668, 99.94925
13839.367080000002, 283.4128266333955, 282.2138836968792, 282.6143576479673, 37.90746158945936, 38.08354108460387, 38.14309251360196, 10707.528740776906, 10712.556973045404, 10725.311934417929, 244.7354960295579, 39.401649646328224, 43.5390069936675, 10698.754122105356, 10711.483079337138, 10725.636072777166, 0.9999926486965091, 0.9999920149447656, 0.9999911240557626, 59.96748513835946, 59.96906136482148, 59.965459793637315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.070017, 5492.931, 792.2592, 6.933387, 5492.87, 594.5046, 9.23983, 5493.032, 789.3774, 6.955285, 5490.709, 795.6123, 6.901923, 5495.111, 595.2215, 9.220496, 5494.821, 99.95499, 99.956, 99.95684, 99.9104, 99.99467, 99.9894
13841.733960000001, 283.3947200770574, 282.16236712290765, 282.3608312712275, 37.939610726165405, 38.14790587432718, 38.16659186599601, 10706.47894890375, 10715.334176885739, 10729.133271254314, 253.88441539543282, 35.60222891606281, 45.428442215250016, 10707.948028823259, 10719.193919226384, 10729.985382136463, 0.9999923792179158, 0.9999927021507445, 0.9999925031061676, 59.96787943830062, 59.96961309668945, 59.96743164954867, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9772, 8.958832, 5482.92, 786.2863, 6.974279, 5488.108, 589.904, 9.293764, 5488.743, 792.1931, 6.933589, 5491.96, 797.1764, 6.897905, 5495.031, 594.5455, 9.239174, 5492.811, 99.77283, 99.86071, 99.87019, 99.94367, 99.99368, 99.95527
13844.16848, 283.1496199456934, 282.10977965552763, 282.358235615115, 37.91827745430836, 38.07136982420824, 38.13701433983277, 10710.469617785104, 10719.09641787343, 10725.465552172009, 249.01583414657125, 38.62092557358437, 46.41474978572023, 10707.162673963601, 10721.910792032926, 10725.775575823409, 0.9999916015871039, 0.9999922010355065, 0.9999914679400338, 59.971700774049616, 59.974282355084874, 59.96532144072864, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069303, 5493.035, 792.2592, 6.933019, 5492.815, 588.6422, 9.321743, 5484.269, 789.3774, 6.955101, 5490.251, 795.3452, 6.90868, 5494.666, 593.9491, 9.246682, 5492.796, 99.95585, 99.9529, 99.79738, 99.90527, 99.98656, 99.95255
13846.662240000001, 283.1296277710086, 282.0906924091228, 282.39743885994284, 37.9054160213086, 38.061525590760745, 38.10326628329911, 10685.976632358612, 10712.360219642807, 10724.067495869927, 250.84522397292858, 37.67414607600949, 38.65672677479688, 10688.31539584902, 10698.645139420247, 10720.65518319369, 0.9999931083990244, 0.9999941270629334, 0.9999908328851294, 59.97117762743178, 59.97485680455431, 59.977031160351096, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3401, 9.169958, 5495.829, 798.5433, 6.881813, 5495.635, 581.848, 9.39979, 5469.419, 783.0275, 7.001434, 5482.273, 789.0696, 6.957806, 5490.05, 587.5672, 9.331467, 5483.109, 100.0, 100.0, 99.52811, 99.76106, 99.9035, 99.77627
13849.087560000002, 283.19908092478954, 282.17833666957483, 282.4915879187111, 37.91363471108396, 38.08804214237702, 38.11700193160997, 10703.91566800654, 10715.503769966475, 10730.645441018522, 247.12756932832463, 37.69265735359522, 45.545626146170434, 10699.847019221732, 10716.266695805125, 10726.631765735163, 0.9999902981320921, 0.9999930711892709, 0.9999897526524343, 59.973552283279076, 59.97671204174521, 59.97614719196537, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.5897, 9.069481, 5492.926, 792.2397, 6.933203, 5492.993, 588.2346, 9.323031, 5484.261, 789.3774, 6.955285, 5490.421, 795.3643, 6.908497, 5494.891, 593.9292, 9.248147, 5492.667, 99.9548, 99.95194, 99.79508, 99.90526, 99.98962, 99.94899
13851.5416, 283.1922376763003, 282.0526357135045, 282.4743976553847, 37.950656282504355, 38.08798312342285, 38.135059853760694, 10695.63843654487, 10717.345604583283, 10728.016308952738, 246.80171297867332, 42.40991367684546, 45.22724411195259, 10696.619327207367, 10723.196692847916, 10731.413746177588, 0.999988337109285, 0.999992712336613, 0.9999907078161733, 59.97261504094178, 59.9788356974321, 59.97328228966999, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.06966, 5493.024, 792.2786, 6.933203, 5492.818, 588.2346, 9.323031, 5484.201, 789.3386, 6.955101, 5490.368, 795.5742, 6.906854, 5495.216, 595.0823, 9.232033, 5494.584, 99.9548, 99.95294, 99.79625, 99.90836, 99.99524, 99.97803
13853.966760000001, 283.4334057698327, 281.81770716848143, 282.6891209102347, 37.95145453553496, 38.10346082894323, 38.11890807102601, 10711.600140406386, 10708.338206167697, 10743.803993173175, 241.25760974265268, 46.156679819855526, 53.088685058746336, 10722.221418463576, 10706.786038750119, 10728.844337021408, 0.9999924996262816, 0.9999926058226488, 0.9999898141524075, 59.97928240754183, 59.978790397105165, 59.97704839982736, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9181, 8.959723, 5482.81, 786.2474, 6.974463, 5487.987, 593.3787, 9.261367, 5490.962, 792.8533, 6.933037, 5491.962, 797.2527, 6.897722, 5495.038, 594.8239, 9.24064, 5493.028, 99.77083, 99.85873, 99.9264, 99.94477, 99.99334, 99.95676
13856.323680000001, 283.3717075185233, 282.24521432034373, 282.53406329421466, 37.933851289508326, 38.102361412581594, 38.11952979875288, 10714.340561739175, 10707.634500192376, 10733.912487075497, 242.22063965741472, 45.23284558217438, 39.44070873319106, 10709.033520080204, 10716.43760187491, 10730.71097574681, 0.9999902023401511, 0.9999924149508645, 0.9999914634072194, 59.979262630663975, 59.97834223259286, 59.977597264290225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6094, 9.069481, 5493.035, 792.2592, 6.933203, 5492.705, 592.7575, 9.259342, 5492.107, 789.3774, 6.955285, 5490.252, 795.3452, 6.90868, 5494.616, 593.8696, 9.248513, 5492.474, 99.95585, 99.95089, 99.93009, 99.90625, 99.98968, 99.94774
13858.745600000002, 283.1638588922363, 282.3206933576318, 282.7008978658397, 37.88679682673142, 38.0918505934809, 38.09684454335693, 10704.589897096608, 10714.269991588764, 10733.92847654937, 245.40242818300976, 43.92286928339635, 47.003105346488155, 10707.894847008005, 10712.32823579815, 10728.96650231376, 0.9999916887373617, 0.9999939479763268, 0.9999929015206533, 59.97510806366931, 59.97639004635225, 59.974460138056784, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.7147, 9.167103, 5495.731, 798.5238, 6.882365, 5495.812, 600.8134, 9.146689, 5495.584, 783.0275, 7.001251, 5482.448, 789.0506, 6.957806, 5490.106, 587.5672, 9.33165, 5482.995, 100.0, 100.0, 100.0, 99.76425, 99.90359, 99.77727
13861.094320000002, 283.212259980298, 282.22260314487255, 282.56097770134033, 37.93513575257813, 38.10690003331489, 38.121363458579346, 10706.430890576365, 10719.812509305586, 10736.502634045079, 252.60277658401856, 42.510270412710724, 40.97779130197887, 10702.857019937568, 10729.488929328332, 10734.623747857408, 0.9999911923990539, 0.9999941659674729, 0.9999911059936949, 59.97944430296002, 59.980347947070605, 59.97979402389328, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6094, 9.069481, 5493.087, 792.2397, 6.933387, 5492.592, 594.4852, 9.240198, 5493.018, 789.3774, 6.955469, 5490.252, 795.3452, 6.90868, 5494.942, 593.9491, 9.247964, 5492.594, 99.95785, 99.95493, 99.95663, 99.91039, 99.9876, 99.94997
13863.509160000001, 283.1406045870218, 282.36439865090694, 282.6692744301968, 37.905077843221015, 38.104249610149274, 38.116685471705054, 10704.749496734326, 10717.53126840696, 10731.75012801781, 241.32208746596456, 38.19628630328498, 43.37576404293759, 10699.753276799387, 10715.074420688648, 10725.841254750332, 0.9999918399564395, 0.9999921037417904, 0.999992485502834, 59.98680728478452, 59.98185626224226, 59.979855274348736, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.069839, 5492.972, 792.2397, 6.933387, 5492.868, 594.4075, 9.24075, 5493.085, 789.358, 6.955285, 5490.311, 795.3452, 6.90868, 5494.838, 593.9888, 9.246499, 5492.884, 99.9568, 99.95493, 99.9566, 99.90828, 99.98867, 99.94936
13865.90904, 283.18627746560617, 282.28681371723917, 282.5376497262626, 37.93957481217477, 38.10559611687816, 38.12703744337585, 10708.339991352208, 10721.260879760861, 10740.811770462944, 248.7971940432617, 35.75164679554928, 44.22342715126251, 10706.416421309112, 10719.563351573239, 10731.585714295314, 0.9999910338677676, 0.9999931800181499, 0.9999913338791158, 59.97976444308835, 59.9841913623807, 59.983458619837194, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9575, 8.95901, 5482.543, 785.9945, 6.980174, 5486.816, 588.2346, 9.322847, 5484.715, 794.9505, 6.911525, 5493.685, 799.7515, 6.874894, 5495.693, 597.1102, 9.202367, 5494.423, 99.76788, 99.84372, 99.79829, 99.98211, 100.0, 99.9874
13868.34228, 283.2115975631881, 282.3872953526889, 282.68886637352193, 37.91073845854053, 38.074817225389495, 38.092871750689504, 10710.276315557887, 10705.802810743335, 10733.662191131298, 236.9966862213223, 32.07600362188714, 63.081379300470076, 10718.659510051411, 10705.483764099992, 10733.225632501491, 0.9999904250929527, 0.9999938822581589, 0.9999926037120478, 59.98326463058275, 59.984598038939396, 59.983387009779605, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069839, 5493.03, 792.2397, 6.933203, 5492.928, 592.0198, 9.273148, 5487.136, 789.3774, 6.955285, 5490.421, 795.3643, 6.908497, 5494.781, 593.9292, 9.247964, 5492.587, 99.9568, 99.95396, 99.86874, 99.90932, 99.98659, 99.94873
13870.7738, 283.3447265120134, 282.39240591703077, 282.7390052013621, 37.86451319830572, 38.01930111504126, 38.0717045906995, 10688.96102702518, 10705.918243742768, 10725.763799676799, 248.89411389472843, 40.68701047381728, 43.62644778258846, 10693.86081289452, 10709.488893825248, 10715.259948300534, 0.999991077062616, 0.999993590639877, 0.9999903603080533, 59.9911167717415, 59.987956807560785, 59.989026269626706, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 601.3904, 9.148186, 5495.687, 798.2515, 6.884759, 5495.522, 581.9063, 9.399974, 5469.583, 783.0275, 7.001251, 5482.39, 789.0506, 6.957623, 5490.106, 587.5473, 9.331833, 5483.104, 100.0, 100.0, 99.52909, 99.76521, 99.90362, 99.77518
13873.098440000002, 283.30160746409547, 282.3969420764583, 282.7385852897623, 37.87412052443571, 38.072669855127536, 38.087370091418, 10707.586243494621, 10714.952912685183, 10724.660546833773, 246.45813490266391, 45.51732907275209, 49.785227183210736, 10701.581245794661, 10717.690326041866, 10731.023324992984, 0.9999907009344621, 0.9999922135318203, 0.9999918801818825, 59.99370462794115, 59.995754785338455, 59.994371494408114, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.069839, 5493.151, 792.2592, 6.933203, 5492.987, 588.2346, 9.323031, 5484.312, 789.3968, 6.955285, 5490.533, 795.3452, 6.908497, 5494.558, 593.8298, 9.249246, 5492.653, 99.959, 99.95495, 99.79816, 99.91029, 99.9846, 99.94871
13875.459760000002, 283.35287808904826, 282.3746620064748, 282.6850264342146, 37.905535240895745, 38.07316168200935, 38.09650082157633, 10702.342630752595, 10718.417239962127, 10727.128693200611, 248.31286675534102, 43.25508224334135, 46.342684236880814, 10703.002117662372, 10708.731729590036, 10729.168008105755, 0.9999872776467943, 0.9999915077916398, 0.9999919214464792, 60.00054946140558, 60.000519486064206, 59.99494620391504, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.5897, 9.070552, 5493.198, 792.2592, 6.933019, 5492.987, 588.2346, 9.323215, 5484.318, 789.3774, 6.955285, 5490.421, 795.3452, 6.908315, 5494.667, 593.9689, 9.247415, 5492.667, 99.95375, 99.95497, 99.79508, 99.90933, 99.98965, 99.95019
13877.79024, 283.14600688483756, 282.29902607144743, 282.55809913149506, 37.900811501426574, 38.09715890926461, 38.09928689727205, 10698.368654875962, 10714.425675986891, 10731.011643087695, 250.6948261606949, 40.97184235852092, 45.57163552563111, 10700.941873329848, 10716.942636875823, 10731.752540741374, 0.9999924964240474, 0.9999936092234847, 0.9999900044491783, 60.00029765458918, 60.00257892566902, 60.004174788006, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9772, 8.958832, 5482.821, 786.0139, 6.980174, 5486.588, 594.5628, 9.238726, 5493.152, 795.7078, 6.905642, 5494.995, 801.6208, 6.855718, 5495.537, 599.8936, 9.166109, 5495.679, 99.76493, 99.8386, 99.95902, 99.99266, 100.0, 100.0
13880.194640000002, 283.3339854083318, 282.3710580274558, 282.68323723300887, 37.921192225520905, 38.083700140746295, 38.11396541139742, 10709.396016696955, 10727.619117966418, 10731.022643290244, 253.51954372373712, 39.74170938610223, 42.832588991178795, 10712.203360252519, 10721.322373736557, 10735.356223158691, 0.9999915180753404, 0.9999923096563705, 0.9999912550193962, 59.9997885613769, 60.003138901698264, 59.99686640926859, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.069124, 5493.146, 792.2592, 6.933019, 5492.934, 588.4675, 9.3153, 5486.38, 789.3968, 6.954917, 5490.364, 795.3834, 6.908315, 5494.724, 593.9093, 9.249063, 5492.384, 99.9548, 99.95506, 99.8358, 99.90933, 99.98763, 99.94761
13882.63152, 283.1937221213144, 282.2541950529024, 282.61924033220197, 37.904133924156696, 38.08296883970864, 38.068092540776355, 10701.02281767982, 10717.836218718678, 10732.381020753512, 249.65812849357553, 43.39223292830593, 42.2685750718026, 10697.963115810662, 10709.648135975072, 10733.440700513973, 0.9999903599693561, 0.9999930472087037, 0.9999914431300486, 59.99700417169194, 60.00018412338308, 59.994447706188616, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.3531, 9.082867, 5494.58, 794.4771, 6.91552, 5494.798, 598.0958, 9.18829, 5495.695, 784.581, 6.994999, 5482.563, 789.2222, 6.957258, 5490.211, 587.5871, 9.331284, 5483.109, 99.97277, 99.98665, 100.0, 99.77765, 99.90159, 99.77738
13884.957840000001, 283.3155172150752, 282.31660516712964, 282.6953722447839, 37.920681062889585, 38.0970993529316, 38.09410503549022, 10708.822813039349, 10723.973287698722, 10737.634489837903, 249.90335905912252, 30.995746893932846, 44.145719645046256, 10711.743393641724, 10719.770462327, 10728.669928805128, 0.9999897892527981, 0.9999919166823992, 0.9999941406079249, 59.9947724601939, 60.00010441597086, 60.005088477243426, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 603.6182, 9.09304, 5493.901, 792.5704, 6.931914, 5492.929, 594.7375, 9.238358, 5493.161, 789.3774, 6.955285, 5490.252, 795.3262, 6.90868, 5494.672, 593.8298, 9.248513, 5492.592, 99.97265, 99.95404, 99.95919, 99.91137, 99.98763, 99.94883
13887.334240000002, 283.204827025462, 282.2295990777251, 282.5540828248515, 37.943266154853305, 38.08418040403885, 38.12221681586389, 10711.953832332734, 10721.44926704864, 10732.593462523006, 245.42697636134517, 40.21826680667073, 44.77044412364785, 10705.889003914004, 10714.59735733131, 10729.633594164428, 0.9999906730058179, 0.999994099469187, 0.9999938119321775, 59.99771447897334, 59.998646592949484, 59.9967310721915, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.069481, 5492.925, 798.5627, 6.882181, 5495.638, 594.6016, 9.238173, 5493.034, 789.3968, 6.955285, 5490.417, 795.3643, 6.90868, 5494.777, 593.9689, 9.247231, 5492.526, 99.95691, 100.0, 99.95771, 99.90924, 99.98656, 99.94899
13889.822320000001, 283.09317974618887, 282.34864061486695, 282.7236096034165, 37.90773921731635, 38.084002718565735, 38.11497148838031, 10707.798260149004, 10714.293731232287, 10729.871250572482, 248.71391793420935, 38.36243944675607, 44.15378499956455, 10705.904713087797, 10724.5265648916, 10735.405441950079, 0.9999926672750611, 0.9999908086469927, 0.9999919082614861, 59.99156070160491, 59.99318152655025, 59.99012419438692, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9575, 8.95901, 5482.549, 804.8663, 6.826553, 5494.704, 588.2346, 9.322479, 5484.03, 795.7272, 6.905642, 5494.888, 801.5827, 6.855901, 5495.758, 600.2117, 9.157137, 5495.817, 99.76799, 99.98726, 99.79627, 99.99256, 100.0, 100.0
13892.16264, 283.14755323404734, 282.35594209187747, 282.6923605403821, 37.91874502607017, 38.09728954740654, 38.11386092729319, 10701.925112856921, 10719.960267601053, 10731.04937648541, 244.81071235092259, 33.993039635529385, 41.907520768989286, 10705.123745791221, 10718.088479806547, 10734.012378441059, 0.9999899086839688, 0.9999941611149895, 0.999990939534225, 59.99540925910834, 59.98932943542934, 59.9900970451711, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.069839, 5492.862, 798.5044, 6.882365, 5495.747, 594.4658, 9.240014, 5493.079, 789.358, 6.955469, 5490.362, 795.3262, 6.90868, 5494.72, 593.9093, 9.247048, 5492.794, 99.95374, 100.0, 99.9577, 99.90933, 99.98755, 99.95252
13894.538960000002, 283.19288884888783, 282.31925658830215, 282.6645580734548, 37.8854057846739, 38.034846125640364, 38.0679156903009, 10696.291146612864, 10703.866613401658, 10719.51841036602, 255.62752074102536, 32.012602931480615, 44.232917148498245, 10702.269467146056, 10701.502391956523, 10718.458914428349, 0.9999920200487813, 0.999992841233393, 0.99999125657417, 59.98738501882665, 59.98886294817023, 59.99078831933074, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.069303, 5492.925, 798.5238, 6.881997, 5495.33, 587.5551, 9.339414, 5480.651, 787.0666, 6.9722, 5486.604, 791.4921, 6.938813, 5492.123, 589.1378, 9.319381, 5484.025, 99.95795, 100.0, 99.73154, 99.85337, 99.9403, 99.80618
13896.9642, 283.34433619976147, 282.30152062159567, 282.7397804892468, 37.90946633479101, 38.08183153467715, 38.10679262932235, 10695.25951054322, 10719.691789423921, 10726.935218912917, 250.73434961426028, 45.53123312696425, 48.10741569570837, 10703.850335532263, 10721.986508967359, 10727.325747782863, 0.9999907283502147, 0.9999944486757465, 0.9999903556040204, 59.9902480122138, 59.99048506076892, 59.989072023445246, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 601.4495, 9.137478, 5495.378, 796.1308, 6.90189, 5495.232, 586.701, 9.334996, 5483.232, 789.2609, 6.955836, 5490.193, 795.3452, 6.908497, 5494.668, 593.7105, 9.250894, 5492.444, 100.0, 99.99687, 99.77851, 99.90933, 99.99066, 99.94615
13899.36892, 283.3832783930647, 282.3299796246031, 282.77299305343007, 37.893693618789094, 38.06379302123506, 38.104448497415454, 10699.78301678296, 10718.596214712148, 10723.637202737995, 250.2239197462759, 39.70897008100769, 44.85418651490181, 10706.757979339283, 10713.748293816829, 10728.11436447615, 0.9999934557969368, 0.9999930345638336, 0.9999920665515756, 59.99156524399359, 59.992970020200595, 59.99035898845863, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.069303, 5493.087, 792.2397, 6.933019, 5492.817, 588.254, 9.322847, 5484.259, 789.3774, 6.955285, 5490.369, 795.3643, 6.908315, 5494.668, 594.0087, 9.246499, 5492.742, 99.95794, 99.95497, 99.79616, 99.9104, 99.98569, 99.95157
13901.7684, 283.2754099896701, 282.40096482235026, 282.65716949870034, 37.90969343359854, 38.06146079909166, 38.10559956299869, 10704.235333820374, 10716.848744836332, 10735.60118930949, 246.35463438352508, 36.48731032036653, 42.389130757430394, 10708.259672314047, 10712.00360697245, 10731.840502394467, 0.9999909528822171, 0.9999924946936203, 0.9999918137124973, 59.986901649536705, 59.99060278854136, 59.99173581435949, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9575, 8.959188, 5482.711, 786.0139, 6.980174, 5486.588, 594.5046, 9.239646, 5493.078, 795.7078, 6.905642, 5494.772, 801.6208, 6.856083, 5495.702, 600.2117, 9.156954, 5495.722, 99.76788, 99.83958, 99.95689, 99.99162, 100.0, 100.0
13904.133960000001, 283.1912578332594, 282.2853432785826, 282.63335342412404, 37.88818251416043, 38.08523487910148, 38.0968683343784, 10711.705341159117, 10721.590375599138, 10731.152372665263, 249.09374543639387, 40.429171553874994, 49.169474365779934, 10709.653948946025, 10716.814298249477, 10733.003347485183, 0.9999909199459754, 0.9999926066866932, 0.99999160491383, 59.99144963792173, 59.99733745338605, 60.00077535736063, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 9.06966, 5492.978, 792.2786, 6.932651, 5493.041, 588.2151, 9.3234, 5484.318, 789.3968, 6.955101, 5490.481, 795.3643, 6.908315, 5494.618, 593.9093, 9.248147, 5492.601, 99.95785, 99.957, 99.79412, 99.91042, 99.98662, 99.94787
13906.541560000001, 283.49903011660706, 281.9086032892263, 282.64326725587824, 37.92744958759742, 38.07915799763327, 38.102786656539344, 10705.249712333361, 10705.089302044928, 10734.629241144874, 246.26576111194026, 38.5136255294465, 65.00178151169621, 10708.421735001171, 10699.19669677247, 10730.20625027064, 0.9999843826317859, 0.9999946204968168, 0.9999853964680556, 59.997526455851414, 59.99714762935749, 59.996420066848245, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.070017, 5492.983, 792.2786, 6.933019, 5492.928, 594.4852, 9.239462, 5493.139, 789.0861, 6.957123, 5488.943, 793.5713, 6.922742, 5493.311, 591.8019, 9.289166, 5487.838, 99.9588, 99.95495, 99.95567, 99.89794, 99.96191, 99.86233
13908.932960000002, 283.1625594431921, 282.4257490596747, 282.60441756855425, 37.91744285966269, 38.08833476518159, 38.11460932835605, 10706.557096819832, 10719.497822987021, 10723.813930869419, 244.5199912324506, 39.01294289098786, 45.03314545583362, 10704.390001100006, 10724.151583283116, 10728.559460774713, 0.9999911061037648, 0.9999926652391004, 0.9999916661333332, 59.985071876585714, 59.99300624979574, 59.994965488696884, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 599.3598, 9.166568, 5495.908, 797.3954, 6.891391, 5495.057, 598.6975, 9.184977, 5495.036, 786.8336, 6.96981, 5488.823, 794.2961, 6.911785, 5494.663, 593.3527, 9.255838, 5491.952, 100.0, 99.99281, 99.99477, 99.88024, 99.98652, 99.93825
13911.36404, 283.22944553740786, 282.31531359925964, 282.5770638097655, 37.93155142489458, 38.11296131061912, 38.12653500562325, 10709.330041153473, 10720.24948600336, 10728.766195340908, 244.58653943799527, 42.14052744020512, 38.80428830109486, 10709.935654248357, 10726.339475811596, 10730.534586738333, 0.9999914575536754, 0.9999942231208057, 0.9999916132974019, 60.00498705893432, 59.99843098883074, 59.99872784159811, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6488, 9.069303, 5492.978, 797.5705, 6.884759, 5495.747, 594.5628, 9.238726, 5493.086, 789.3774, 6.955101, 5490.31, 795.3452, 6.908497, 5494.78, 593.8894, 9.24833, 5492.527, 99.95586, 100.0, 99.95672, 99.9104, 99.98564, 99.94765
13913.716600000002, 283.2433316606574, 282.3240944417748, 282.5247932795859, 37.90184513889653, 38.06853010125531, 38.10275111633279, 10703.579213681349, 10716.091359929953, 10728.687294238332, 249.76133676482277, 38.24718415571567, 41.05060549533573, 10701.221970218694, 10715.43377586309, 10724.402717518298, 0.9999928574939765, 0.9999932060288146, 0.9999907375051442, 59.99565225590983, 59.99392031144467, 59.991384392688985, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 611.9181, 8.959188, 5482.543, 804.8274, 6.826737, 5494.935, 588.2734, 9.322479, 5484.139, 795.6884, 6.905458, 5494.942, 801.659, 6.855718, 5495.481, 600.2117, 9.156404, 5495.837, 99.76598, 99.98321, 99.79305, 99.9916, 100.0, 100.0
13916.14436, 283.2144218601524, 282.3055791084648, 282.5112055775728, 37.93800570993043, 38.11057797254112, 38.14095965011633, 10706.995751384911, 10722.934159738299, 10733.672383312794, 253.58692570817266, 33.491286922622066, 46.65866312864546, 10712.893370705598, 10725.50501440159, 10722.510249554378, 0.9999917603517102, 0.9999945634472851, 0.9999927208354594, 59.98953095511911, 59.99059000311628, 59.9919006033782, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 600], 5500.0, [], 605.6685, 9.069124, 5492.978, 798.5433, 6.882181, 5495.694, 594.4464, 9.240382, 5493.019, 789.3774, 6.955101, 5490.363, 795.3452, 6.908497, 5494.781, 594.0286, 9.246865, 5492.667, 99.95499, 100.0, 99.95756, 99.90935, 99.98766, 99.95033
