TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14236.896200000001, 283.46360052152255, 282.588972090726, 282.9436114228195, 37.885212319935384, 38.056721814240035, 38.06935351310958, 10691.788185420155, 10717.638847854654, 10731.401357611392, 254.91480122838493, 39.65863947030539, 41.553769371049384, 10701.108569800175, 10719.430195216388, 10738.252263805003, 0.9999926223279308, 0.9999946014991382, 0.9999916910836164, 60.03032545470036, 60.028066033317224, 60.02520031454753, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.5372, 9.166568, 5495.667, 792.2786, 6.933019, 5492.875, 600.794, 9.147426, 5495.755, 783.0663, 7.001067, 5482.614, 788.9743, 6.958354, 5489.937, 814.3324, 6.736289, 5485.525, 100.0, 99.95506, 100.0, 99.76727, 99.90051, 99.81287
14239.25868, 283.5227720611198, 282.70041042030914, 283.26789107387634, 37.89334534681952, 38.05391593206522, 38.04438916962459, 10696.01659699065, 10729.326614434154, 10731.180753978238, 244.1957519667917, 41.13749680001456, 33.95051609595612, 10700.378807335901, 10724.694693723814, 10745.440007576144, 0.9999940179604515, 0.9999926088226141, 0.9999946712527853, 60.03020262632161, 60.03028860906675, 60.032721198359226, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069303, 5492.879, 798.5238, 6.882365, 5495.807, 594.6016, 9.238358, 5493.088, 789.3968, 6.954917, 5490.311, 795.2689, 6.909228, 5494.558, 820.4956, 6.671281, 5473.443, 99.95691, 100.0, 99.95908, 99.91139, 99.98452, 99.60038
14241.698840000001, 283.5275120328474, 282.78920297508273, 283.0821829244577, 37.85616774932689, 38.028165006071866, 38.04484805615935, 10696.727935729714, 10716.734246514508, 10729.671323941533, 241.5560837240091, 41.86887966652489, 35.964925331899394, 10701.57696653266, 10705.417236671616, 10736.476713102458, 0.9999945519732287, 0.999992150840965, 0.999995725186582, 60.03171456844559, 60.029924678585644, 60.02715120427823, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069124, 5492.931, 792.2592, 6.933387, 5492.874, 594.4075, 9.240382, 5493.003, 789.4162, 6.954917, 5490.364, 795.2499, 6.909045, 5494.667, 820.4956, 6.671281, 5472.587, 99.95785, 99.95813, 99.95657, 99.90828, 99.9866, 99.60047
14244.07948, 283.47922267667025, 282.81817662564373, 283.05483596644984, 37.86453473865464, 38.04082532465804, 38.05636791868637, 10701.897104726597, 10730.545751724236, 10743.5785162931, 241.85851510793327, 39.18141820775327, 31.20619258981924, 10702.75826467963, 10719.257177610983, 10736.036592055798, 0.9999947526450332, 0.9999938927924976, 0.9999959544434842, 60.02567895472638, 60.027327834589435, 60.02577729421547, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.9772, 8.958832, 5482.549, 785.9945, 6.980358, 5486.476, 588.2346, 9.318246, 5485.61, 794.3485, 6.919799, 5493.34, 799.1984, 6.881651, 5495.942, 823.2591, 6.646926, 5469.217, 99.76799, 99.83753, 99.82179, 99.97083, 100.0, 99.50682
14246.464080000002, 283.44403250336313, 282.592213400498, 283.0108590351033, 37.899763168452736, 38.03263677957888, 38.06724700664731, 10703.006813089727, 10727.038185704498, 10750.85238882684, 241.14621595690772, 42.97445549881104, 36.56506710330814, 10693.409761034105, 10719.296788204376, 10736.47003319887, 0.9999948657363879, 0.9999932314765816, 0.9999942528115953, 60.02038125108984, 60.018982659317516, 60.019018660356295, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069124, 5493.087, 792.2592, 6.933387, 5492.927, 594.5046, 9.239646, 5493.138, 789.3968, 6.955285, 5490.476, 795.2689, 6.909045, 5494.89, 820.5353, 6.673112, 5473.789, 99.957, 99.95495, 99.95663, 99.91032, 99.9896, 99.60667
14248.898120000002, 283.42173523891296, 282.5909298755335, 283.0750350568737, 37.895252535107275, 38.02898071362961, 38.05933827800845, 10693.670506106819, 10714.997298641878, 10736.32747184566, 247.61148874989522, 37.35388731539388, 29.74097161141981, 10702.884569159136, 10726.641739004122, 10728.113071365433, 0.9999964126182217, 0.9999943149400417, 0.999993918825034, 60.01986891039995, 60.015860107587706, 60.019197956658594, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 601.6664, 9.139797, 5495.75, 797.7456, 6.888996, 5495.749, 600.6581, 9.14761, 5495.642, 783.0663, 7.001434, 5482.614, 788.9933, 6.957989, 5489.994, 813.895, 6.738486, 5485.647, 100.0, 100.0, 100.0, 99.76417, 99.90155, 99.8171
14251.296080000002, 283.3989515409007, 282.51067114398785, 282.8824134020429, 37.9070351036609, 38.071893511821436, 38.07126192662152, 10693.123592887448, 10722.050473686866, 10731.448195720946, 245.56346160659723, 41.84755423362685, 36.0667659585788, 10696.747422671117, 10721.049621991406, 10737.605107325851, 0.9999950893743748, 0.9999930789670516, 0.9999948842147804, 60.01055589090771, 60.01292178524644, 60.010709052620285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 9.069481, 5492.983, 792.2397, 6.933203, 5492.928, 594.6599, 9.23486, 5493.375, 789.4162, 6.955101, 5490.534, 795.2689, 6.909228, 5494.612, 820.4558, 6.670549, 5473.616, 99.9548, 99.95495, 99.9632, 99.90724, 99.98553, 99.60038
14253.740600000001, 283.4441869634566, 282.65227674029205, 283.0687837179093, 37.9081313257217, 38.064769317246956, 38.054557975301144, 10697.6698151526, 10720.969260365546, 10741.10541279288, 244.528746926675, 44.261674673361995, 33.59791159296606, 10695.801286668167, 10714.660267278012, 10725.432246595972, 0.9999938386727363, 0.9999924070881157, 0.999995094529167, 60.010748162034766, 60.01043845522266, 60.009737291608765, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 9.069481, 5493.041, 798.5238, 6.882365, 5495.694, 594.5046, 9.239646, 5493.027, 789.4162, 6.955101, 5490.37, 795.2689, 6.908863, 5494.56, 820.5552, 6.670183, 5473.278, 99.95375, 100.0, 99.95782, 99.90935, 99.98663, 99.60672
14256.185920000002, 283.4052508428377, 282.6279646605363, 283.07081676688074, 37.893100601612446, 38.09134857472554, 38.07925402760185, 10702.071713281917, 10716.247643320965, 10742.940712282887, 246.96336475062708, 42.369655126653925, 39.770954647420695, 10707.325147076617, 10723.7930216105, 10735.133659165502, 0.9999925881143057, 0.9999892348923538, 0.9999929724580385, 60.00668281831655, 60.00784275461874, 60.01153515530095, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 612.0167, 8.95901, 5482.549, 804.8469, 6.82729, 5494.762, 588.254, 9.323031, 5484.325, 795.2806, 6.908767, 5494.084, 800.1902, 6.873616, 5495.714, 824.0742, 6.631361, 5467.327, 99.76619, 99.98939, 99.79508, 99.98127, 100.0, 99.46928
14258.587880000001, 283.3177962297269, 282.6056582342021, 282.9745105934309, 37.891930259756975, 38.045454984754755, 38.06545079530952, 10701.09195868669, 10725.061028632952, 10745.343378787202, 244.61290179785647, 40.464680361189494, 36.173155926654545, 10705.65982477558, 10728.854486524422, 10733.275552137315, 0.9999947291549682, 0.9999905354316925, 0.9999950900131186, 60.010293267386984, 60.008311340654394, 60.01115088883993, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069481, 5493.035, 798.5238, 6.882181, 5495.81, 594.5046, 9.239646, 5493.078, 789.4162, 6.954917, 5490.364, 795.2689, 6.909045, 5494.777, 820.4757, 6.670549, 5473.565, 99.9569, 100.0, 99.95767, 99.90829, 99.98859, 99.60356
14260.954640000002, 283.3915182834556, 282.65540284493244, 282.9856473531739, 37.85351240078254, 38.018784201829405, 38.03151327353936, 10696.529618619526, 10717.562608118484, 10729.632351149558, 243.84709318536716, 40.07161980176443, 38.12305942778676, 10694.850894557045, 10722.567721936393, 10736.156504574941, 0.9999932658441627, 0.999994599015057, 0.9999930388047419, 60.008967607480855, 60.00826861191299, 60.005990067163985, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 602.6127, 9.118738, 5495.491, 794.1269, 6.918099, 5493.357, 600.0758, 9.153316, 5495.688, 783.1246, 7.001067, 5482.391, 788.9933, 6.958171, 5490.047, 813.7957, 6.7405, 5485.923, 99.99869, 99.96811, 100.0, 99.76417, 99.90051, 99.83057
14263.355520000001, 283.3509452329493, 282.6068940856533, 283.0051789534396, 37.905983136535724, 38.0653058700879, 38.07834128700726, 10706.58701119302, 10721.626688991653, 10733.084178109842, 248.19865683348087, 37.420080620983754, 31.05901980407907, 10699.424293001013, 10727.866501280087, 10733.981167927857, 0.999994323108633, 0.9999908165343425, 0.9999931557215676, 60.005185788721775, 60.00802634753286, 60.006940641101885, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.5897, 9.069481, 5493.035, 798.5238, 6.881997, 5495.64, 594.7764, 9.233756, 5493.388, 789.3968, 6.954917, 5490.311, 795.2689, 6.909228, 5494.718, 820.595, 6.669816, 5473.562, 99.95585, 100.0, 99.9647, 99.90733, 99.98859, 99.60045
14265.793560000002, 283.4471620891687, 282.6728142080718, 283.0555438557569, 37.90822827538173, 38.0534713165471, 38.0742855676104, 10698.759577440804, 10730.67590636801, 10735.31271298606, 239.73539509596912, 40.92604024540378, 32.848941755029045, 10696.70980339389, 10716.929068031322, 10733.965551153602, 0.9999955079366353, 0.9999942996676318, 0.9999949391405659, 60.00706656639889, 60.005772908754146, 60.005385777155574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 9.069481, 5493.093, 792.2592, 6.933203, 5492.875, 594.4852, 9.240014, 5493.012, 789.3968, 6.954733, 5490.306, 795.288, 6.909045, 5494.72, 820.6746, 6.670183, 5473.447, 99.95785, 99.95399, 99.9597, 99.90936, 99.98755, 99.60251
14268.19648, 283.5188790095457, 282.7659619477908, 283.19380822161423, 37.889056184086904, 38.01365768008214, 38.065567473188096, 10698.056669945388, 10716.818986961565, 10742.837169065253, 242.56518502739664, 36.40555958097775, 53.22343532739069, 10710.720694279265, 10703.97469719601, 10745.154946460625, 0.9999908528072803, 0.999993273937874, 0.9999897708817709, 60.00066443085626, 60.00334602768512, 60.00604417133725, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.9575, 8.958652, 5482.706, 785.9945, 6.980174, 5486.588, 588.2734, 9.322479, 5484.261, 795.7466, 6.905274, 5494.831, 801.5446, 6.856997, 5495.96, 826.1617, 6.614514, 5461.887, 99.76808, 99.83849, 99.79723, 99.9895, 100.0, 99.36618
14270.55168, 283.42536633647774, 282.6310743820506, 283.0697830873684, 37.893934042463385, 38.04951494622223, 38.07738020496842, 10695.921826999574, 10722.945502382514, 10735.892420581771, 242.42749557382513, 38.43780642128672, 35.211188299639616, 10706.411908564924, 10717.409754257364, 10738.762166796649, 0.9999950335601543, 0.9999928417108288, 0.9999944626878537, 60.00625524919906, 60.00488837693471, 60.00377568062426, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.068946, 5492.983, 792.2397, 6.933203, 5492.757, 594.524, 9.239462, 5493.198, 789.3968, 6.954917, 5490.481, 795.2689, 6.909228, 5494.718, 820.5353, 6.670549, 5473.557, 99.95805, 99.95183, 99.95674, 99.91042, 99.9896, 99.60147
14272.91956, 283.44850661368355, 282.7183570509113, 283.14978156360064, 37.86778151835418, 38.04829001194264, 38.02460913972187, 10698.823949104242, 10720.518717677032, 10735.069224715864, 249.30787868188327, 34.462031629359785, 35.11985034712325, 10692.56816941051, 10715.241863785768, 10736.000504617869, 0.9999936850689087, 0.9999936551787366, 0.9999939280747013, 60.005882675857556, 60.006195128757575, 60.0036400189928, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.2545, 9.084829, 5494.168, 794.1852, 6.917915, 5494.616, 596.174, 9.199518, 5495.409, 784.8723, 6.98838, 5483.53, 789.8517, 6.956162, 5490.041, 813.4775, 6.743614, 5486.03, 99.97751, 99.98324, 100.0, 99.80151, 99.90668, 99.84305
14275.32976, 283.3618900260029, 282.63991237510265, 282.9483470923071, 37.90551101726085, 38.06678256244702, 38.05987700693416, 10691.95824121973, 10724.227539247286, 10738.602131427899, 240.59268974350653, 41.139447897872515, 39.43101958927855, 10696.949140829194, 10721.773062452432, 10737.81910924464, 0.99999474490362, 0.9999922594272719, 0.9999945930152406, 60.00061020146913, 60.002315201782444, 60.001969901271565, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 604.4068, 9.08358, 5493.43, 792.337, 6.932467, 5492.928, 594.7958, 9.235413, 5493.245, 789.4162, 6.954917, 5490.424, 795.2689, 6.909228, 5494.883, 820.3962, 6.672014, 5473.619, 99.97412, 99.95495, 99.96071, 99.90733, 99.99053, 99.61097
14277.761160000002, 283.43703151945954, 282.68947599615666, 283.0601796353903, 37.901215302268504, 38.04244858237006, 38.06663699053241, 10702.231021828347, 10715.776646336904, 10736.496359413626, 248.39192019594066, 41.44127419742904, 32.984808995807725, 10701.739194046702, 10720.411203661906, 10737.704157269862, 0.9999938483319951, 0.9999920634033876, 0.9999945336124919, 60.00865437141119, 60.00596578042342, 60.006069742153024, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.7079, 9.068589, 5493.099, 798.5433, 6.882181, 5495.751, 594.5046, 9.23983, 5493.079, 789.4162, 6.954917, 5490.418, 795.2689, 6.909045, 5494.61, 820.5552, 6.67, 5473.675, 99.95795, 100.0, 99.9577, 99.90724, 99.99053, 99.6046
14280.19972, 283.52125270847154, 282.67101503591095, 283.09406146844975, 37.87174561595149, 38.03358928077116, 38.04701829566055, 10689.841935920482, 10723.807897542636, 10729.693843424, 239.36406185843043, 44.38507305649455, 43.96841052720356, 10701.436608783199, 10727.12819622441, 10738.208772695196, 0.9999936394810456, 0.9999919298842185, 0.999992960229565, 60.001689866872034, 60.005259320009806, 60.009809491091666, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.9772, 8.958832, 5482.66, 804.8469, 6.826922, 5494.763, 588.254, 9.322847, 5484.32, 795.7466, 6.90509, 5494.715, 801.5446, 6.856814, 5495.479, 826.8576, 6.598766, 5456.502, 99.76799, 99.98834, 99.79723, 99.98854, 100.0, 99.29315
14282.583880000002, 283.41521078537966, 282.7559103816013, 283.193956049378, 37.88329850477273, 38.08839740145102, 38.063859417908624, 10703.20611209522, 10722.297337198886, 10740.117319069988, 244.41228449846858, 43.43783694294507, 36.693396649643546, 10700.814941831031, 10725.138069641358, 10731.882441756215, 0.9999951420964103, 0.9999916286625214, 0.9999943849425736, 60.00166570171092, 60.00572115799496, 60.007408220202194, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069303, 5493.198, 798.5433, 6.882181, 5495.636, 594.524, 9.239462, 5493.027, 789.4356, 6.954917, 5490.481, 795.288, 6.909228, 5494.72, 820.5552, 6.67, 5473.729, 99.95385, 100.0, 99.95675, 99.91043, 99.98648, 99.60253
14284.930080000002, 283.4835228698233, 282.7234970997985, 283.0478334676512, 37.86131496394777, 38.009443507822375, 38.0435885717606, 10693.45091776898, 10717.451448026353, 10733.211112365325, 240.93041546200402, 40.85216400884019, 32.94072337988962, 10696.64309693654, 10725.195153627765, 10738.997251185661, 0.9999940471163521, 0.9999929418652408, 0.999996470286024, 59.99389283512765, 59.998800001009855, 60.00248593799108, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069303, 5492.874, 798.4849, 6.884944, 5495.38, 594.7764, 9.235413, 5493.757, 786.9307, 6.976245, 5486.435, 791.2441, 6.944292, 5491.088, 816.1217, 6.784999, 5487.962, 99.95396, 100.0, 99.96674, 99.83679, 99.93502, 99.90176
14287.331360000002, 283.4107844033828, 282.7984422930829, 283.1023568452444, 37.89048057803916, 38.033203114421575, 38.08015140010453, 10699.035156168391, 10729.037548966646, 10732.39129622614, 252.55702804479006, 42.22709414921792, 37.99546078207143, 10703.312472268832, 10727.15078663534, 10736.88781166472, 0.9999950852366422, 0.9999916372422136, 0.9999958226692888, 60.0008998610559, 60.00429433222409, 60.00260419647558, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 601.7256, 9.123914, 5495.045, 796.2864, 6.897285, 5495.425, 595.7081, 9.226577, 5493.614, 789.3386, 6.954917, 5490.364, 795.2689, 6.909045, 5494.718, 820.6746, 6.669267, 5473.279, 99.99625, 100.0, 99.97195, 99.90828, 99.98764, 99.60259
14289.732800000002, 283.34373634164166, 282.71081418659236, 283.04832567205943, 37.886440957487835, 38.08007255585855, 38.07316505181072, 10692.343694519166, 10728.421632641079, 10731.702381840954, 238.29313645865295, 40.61488832623127, 34.73070851488956, 10701.972758888154, 10724.292430263265, 10739.424544126747, 0.999994265039289, 0.9999906440816835, 0.9999944962419781, 60.00276911752918, 60.00359412506398, 60.001380278323154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.068946, 5492.926, 792.2397, 6.933203, 5492.815, 594.5046, 9.239462, 5493.08, 789.3968, 6.954917, 5490.475, 795.288, 6.908863, 5494.663, 820.5751, 6.670549, 5473.737, 99.95794, 99.95399, 99.95891, 99.91031, 99.98651, 99.60147
14292.10468, 283.53399977080613, 282.6275721942887, 283.06331404629776, 37.83047196282057, 38.02455932756382, 38.015066742472804, 10687.326981719767, 10704.789686260403, 10730.29608376122, 242.18401126885465, 40.93809476486058, 40.28960394651199, 10689.811130726264, 10701.663005154998, 10728.791281136431, 0.9999904079358718, 0.9999938206766771, 0.9999878032697406, 60.00539125497479, 60.001543627494456, 60.003622548743955, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.9378, 8.959367, 5482.596, 785.9945, 6.980358, 5486.699, 588.254, 9.322847, 5484.207, 795.7272, 6.90509, 5494.773, 801.5636, 6.856266, 5495.808, 826.8576, 6.598766, 5456.391, 99.76998, 99.84054, 99.79829, 99.99056, 100.0, 99.29323
14294.52144, 283.67412571918976, 282.50441321580166, 282.9666090262361, 37.87959388926216, 38.09212947689103, 38.089840821004046, 10697.699935618935, 10726.625184676686, 10734.685610380244, 242.00747474333457, 44.678964832041856, 33.63224381299369, 10701.88770498847, 10721.552106509806, 10739.91967923478, 0.999994148607492, 0.9999906865878238, 0.9999940507562498, 60.00716530726977, 60.000949078118055, 60.00190545381458, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069124, 5492.92, 792.2592, 6.933387, 5492.927, 594.524, 9.239462, 5493.198, 789.3968, 6.954917, 5490.364, 795.3071, 6.909228, 5494.612, 820.5155, 6.670366, 5473.56, 99.957, 99.95495, 99.95878, 99.91043, 99.98856, 99.6025
14296.858000000002, 283.7017171339174, 282.3214792441294, 283.0564594546573, 37.880243050030344, 38.03839092813511, 38.037968234354366, 10705.227163693982, 10711.62993268906, 10734.305934972981, 235.6815028599708, 30.70983048864855, 51.10339781251105, 10710.06811524619, 10703.264130968546, 10730.952746033927, 0.999989346797717, 0.9999935860414875, 0.9999890077835631, 59.9997004762596, 60.00294768873503, 59.99601026581999, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.068768, 5492.983, 792.2592, 6.933572, 5492.928, 594.5046, 9.239646, 5493.077, 789.3968, 6.958594, 5489.563, 793.8956, 6.91982, 5493.699, 818.5075, 6.694721, 5480.005, 99.95595, 99.95696, 99.95765, 99.89787, 99.96898, 99.68772
14299.259640000002, 283.4475222059562, 282.8239994050593, 283.14972035695484, 37.89566192477651, 38.05983429415575, 38.06438884898992, 10690.439506032193, 10728.570802335908, 10734.357289899344, 247.06131223066814, 38.60091554086375, 40.91291404903086, 10702.85998694468, 10723.118484851859, 10736.98279364074, 0.999994568094718, 0.9999942787147084, 0.9999962500253867, 60.00379522994789, 59.999753965485446, 59.993300084111794, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.4189, 9.164426, 5495.884, 797.2203, 6.893048, 5494.992, 598.484, 9.188474, 5495.195, 787.0472, 6.972752, 5489.111, 794.0482, 6.915437, 5494.491, 821.9867, 6.660843, 5472.418, 100.0, 99.99689, 99.9962, 99.87712, 99.98338, 99.56091
14301.642440000001, 283.5491117293655, 282.7751259909474, 283.1594048621008, 37.88146859466101, 38.04751863463931, 38.07650126128606, 10701.727426579868, 10723.264383785388, 10735.722301266167, 240.0486494573522, 41.44378162636258, 33.03228165807923, 10700.179597751732, 10730.794763026406, 10735.500514075675, 0.9999944250100685, 0.9999936755873772, 0.999994361087129, 59.99781814521874, 59.99859769805566, 60.00282341367188, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069124, 5492.983, 797.7845, 6.888628, 5495.803, 594.6404, 9.238173, 5493.282, 789.4162, 6.954917, 5490.535, 795.3071, 6.90868, 5494.502, 820.6746, 6.669267, 5473.848, 99.95595, 100.0, 99.96138, 99.90936, 99.98559, 99.59525
14303.985840000001, 283.4674755341556, 282.81974707322723, 283.1971266370418, 37.83256314641768, 38.001212224243574, 38.01313132034183, 10682.541568833149, 10713.239007934691, 10729.233440089214, 246.09521398311563, 38.67026616070052, 38.67874575026963, 10690.67415793462, 10712.117822882372, 10727.192058601659, 0.9999949692697484, 0.999991005877015, 0.9999931024707456, 60.00312298027723, 60.0012519303177, 59.99899059638145, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.8787, 8.958832, 5482.538, 804.8274, 6.827106, 5494.875, 588.2346, 9.323215, 5484.202, 795.7466, 6.905274, 5494.885, 801.5636, 6.856083, 5495.537, 826.8774, 6.5984, 5456.331, 99.76598, 99.98933, 99.80127, 99.99268, 100.0, 99.288
14306.407560000001, 283.7070721910914, 282.9272121230042, 283.35846807872696, 37.86087651410185, 38.02771037943338, 38.033431742863606, 10700.382679829303, 10733.512225560306, 10738.855202171555, 238.02294129368795, 39.20718934780871, 32.13372616346987, 10708.266154301165, 10726.464781320123, 10734.946958019014, 0.9999940531269642, 0.9999941852947957, 0.9999946049574912, 59.999290933793944, 59.99863517123567, 59.99895113679879, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.068946, 5492.989, 798.5433, 6.881997, 5495.807, 594.4852, 9.239278, 5493.205, 789.4162, 6.955101, 5490.646, 795.288, 6.909045, 5494.555, 820.5751, 6.671098, 5473.22, 99.95605, 100.0, 99.95998, 99.91139, 99.9866, 99.60776
14308.81168, 283.72946130470376, 282.84319281341425, 283.1953455205076, 37.87794377198873, 38.065627674852415, 38.0708906028829, 10697.853016358888, 10723.403749144525, 10734.53482323617, 246.3716221016375, 38.62236443632446, 32.27966245676589, 10693.008973923443, 10715.377546170615, 10735.738188711843, 0.9999942567889363, 0.9999940925246883, 0.9999937019034243, 59.999646388034456, 59.996770257969935, 59.99252723880026, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069303, 5492.983, 798.5433, 6.882365, 5495.807, 594.5046, 9.239646, 5493.08, 789.4162, 6.955101, 5490.423, 795.2689, 6.909045, 5494.66, 820.5552, 6.674211, 5474.531, 99.95605, 100.0, 99.9577, 99.91139, 99.98663, 99.62017
14311.193800000001, 283.658374478776, 282.84962531623484, 283.30585339649787, 37.86749770378016, 38.05278642268372, 38.06647161259919, 10703.230121702782, 10723.408129428139, 10742.860656985333, 251.99841891878668, 39.141175429394934, 34.33671734444442, 10706.518238435707, 10729.313124178794, 10745.082570861585, 0.9999960082090757, 0.999993494878918, 0.9999937266702765, 59.99485932333884, 59.99446804180559, 59.992349529276055, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.3598, 9.169958, 5495.72, 792.2592, 6.933203, 5492.875, 600.7358, 9.153316, 5495.57, 783.9402, 6.99077, 5486.032, 791.9881, 6.935343, 5492.946, 818.4081, 6.68355, 5475.45, 100.0, 99.95399, 100.0, 99.81694, 99.95528, 99.64613
14313.735880000002, 283.43829327086416, 282.68091623658984, 283.02949105392514, 37.88405303886708, 38.07134047207915, 38.04948917529595, 10700.484389610894, 10718.14251859373, 10737.643952313229, 242.27365838636, 43.25157054585634, 37.514179095675445, 10710.346856424194, 10722.629936770474, 10734.972191723658, 0.9999956126063304, 0.9999922091222885, 0.9999949253013741, 59.99294002537451, 59.99368342071283, 59.98827451044285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6291, 9.069303, 5493.041, 795.5666, 6.909995, 5494.306, 594.4852, 9.23983, 5493.138, 789.4356, 6.954917, 5490.311, 795.2689, 6.909228, 5494.833, 820.5751, 6.67, 5473.619, 99.9549, 99.98002, 99.95876, 99.91033, 99.98859, 99.60044
14316.13476, 283.5115989552672, 282.6913371663823, 283.1219130594079, 37.84330360612377, 38.00290348307434, 38.02877134279638, 10680.8067032955, 10713.048842951144, 10724.863065801446, 236.94057281653022, 45.76006542166124, 28.069710666110495, 10695.761569386374, 10699.136363551801, 10734.313771948337, 0.9999903420183666, 0.9999928961101172, 0.9999892160822692, 59.98764237757298, 59.98831491186412, 59.99141311751869, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 611.2281, 8.962044, 5482.706, 786.0917, 6.979989, 5486.594, 588.254, 9.322663, 5484.319, 795.7466, 6.90509, 5495.001, 801.5255, 6.856083, 5495.858, 826.8973, 6.5984, 5456.5, 99.77547, 99.83969, 99.79829, 99.99163, 100.0, 99.28792
14318.50056, 283.6634507458301, 282.26017808766255, 283.0391508644175, 37.90193380719734, 38.065920003150765, 38.09819465885696, 10704.050018431844, 10713.146541216649, 10736.318642759637, 235.39217143692122, 36.697694533594586, 46.593599451013915, 10712.459844920344, 10715.895910695972, 10743.199117478669, 0.9999883299690369, 0.9999933574197719, 0.9999897120045902, 59.99662318952436, 59.99441471298158, 59.99217879221116, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 9.069303, 5492.874, 792.2397, 6.933019, 5492.817, 594.4852, 9.23983, 5493.13, 789.4162, 6.954917, 5490.481, 795.288, 6.909045, 5494.667, 820.6149, 6.670183, 5473.676, 99.95396, 99.95399, 99.95863, 99.91033, 99.9866, 99.60359
14320.870320000002, 283.4254467135177, 282.6456095399212, 282.89160497411916, 37.90702847308803, 38.081133260693555, 38.07247926466869, 10696.127808041016, 10733.306957709692, 10741.56210431304, 245.1432655773233, 40.30590353637035, 35.27779309038965, 10707.4007796245, 10727.084880737537, 10736.291230328135, 0.9999948742607689, 0.999993115622502, 0.9999943247434587, 59.992750438408784, 59.99177155181113, 59.99219240413006, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.068946, 5492.978, 792.2592, 6.933203, 5492.988, 594.5046, 9.239646, 5493.203, 789.4356, 6.954733, 5490.423, 795.2689, 6.909045, 5494.612, 820.4956, 6.671281, 5473.444, 99.95996, 99.95495, 99.95771, 99.90733, 99.98856, 99.6004
14323.282000000001, 283.80120742129697, 282.46688025786614, 283.0129564911651, 37.87145761705585, 38.05576790388215, 38.04662926945064, 10697.735153849922, 10724.418237491318, 10744.887603585721, 252.0957921769741, 39.475616715581054, 32.3896401880595, 10702.982892719509, 10722.366223239103, 10729.946908905435, 0.9999944582697837, 0.9999932812354456, 0.9999939696765678, 59.99396517411919, 59.99353968763149, 59.99073144658505, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.3795, 9.169245, 5495.893, 798.5238, 6.881997, 5495.636, 600.794, 9.146689, 5495.636, 783.1246, 6.997757, 5483.756, 790.3477, 6.947945, 5492.295, 817.076, 6.705525, 5480.07, 100.0, 100.0, 100.0, 99.78805, 99.93604, 99.72097
14325.676840000002, 283.6225070465533, 282.8561235451807, 283.16964283824166, 37.88695717490844, 38.037991348246535, 38.04726714122082, 10698.36902009208, 10724.830168039467, 10739.331287574189, 239.96006459803357, 41.153104431297834, 34.03911810371886, 10700.56685984236, 10723.05558459215, 10734.996290685094, 0.9999956765110607, 0.9999926339028316, 0.9999960244194713, 59.99152249342935, 59.99499930755016, 59.997878162474315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6488, 9.06966, 5493.041, 793.5822, 6.918099, 5494.372, 594.7181, 9.236517, 5493.571, 789.4162, 6.954917, 5490.422, 795.2689, 6.909045, 5494.666, 820.5353, 6.669267, 5473.561, 99.9589, 99.98122, 99.96209, 99.91246, 99.98859, 99.59625
14328.092320000002, 283.51128824154256, 282.8172548937596, 283.1529711112587, 37.85564287236356, 38.02321162645615, 38.03556569973948, 10687.966202374198, 10718.244183111648, 10728.718827926723, 241.35324308604686, 41.453680581133995, 36.46058187672503, 10689.948760720717, 10719.62343344115, 10718.570690459057, 0.9999936966188292, 0.9999918215682176, 0.9999947648992157, 59.99080083275304, 59.993442212358076, 59.99203908435305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 608.6454, 9.010408, 5487.329, 803.0181, 6.838158, 5495.138, 588.5451, 9.319166, 5484.438, 795.7272, 6.905458, 5494.831, 801.5446, 6.856631, 5495.646, 826.8774, 6.598583, 5456.212, 99.85306, 99.99516, 99.79845, 99.99259, 100.0, 99.29728
14330.503880000002, 283.37702607994197, 282.72769433735544, 283.18164758942913, 37.896606155126705, 38.07171891877232, 38.079110419859546, 10692.481071659367, 10728.31160326069, 10737.384171298669, 242.485913301256, 42.64148859251418, 36.995407913799, 10697.751446900433, 10723.16615799433, 10740.816756664233, 0.9999953769243548, 0.9999905424116252, 0.999993610619749, 60.000055788519994, 59.9991928979899, 59.99756052898816, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.7277, 9.068768, 5493.093, 798.5433, 6.881997, 5495.695, 594.5046, 9.239646, 5493.085, 789.4356, 6.954917, 5490.424, 795.288, 6.909228, 5494.72, 820.5552, 6.671098, 5474.078, 99.95794, 100.0, 99.9578, 99.90829, 99.98755, 99.60358
14332.906400000002, 283.4390282637035, 282.7619193016023, 283.18078483074044, 37.895950777806995, 38.04744474564065, 38.043473674260404, 10697.962884792472, 10729.986935784302, 10735.57196671928, 242.47288177509654, 40.63877306343329, 33.90551746773153, 10710.167331689008, 10729.682858465312, 10742.476800801733, 0.9999952189317521, 0.9999910971714432, 0.9999947528305674, 60.002677212116986, 59.99898290836528, 60.00486347469613, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069303, 5493.036, 798.5433, 6.882181, 5495.754, 594.4852, 9.23983, 5493.139, 789.4356, 6.954917, 5490.424, 795.288, 6.909228, 5494.555, 820.5751, 6.670366, 5473.732, 99.9569, 100.0, 99.9578, 99.90938, 99.98455, 99.60257
14335.358800000002, 283.527547527278, 282.83603534033494, 283.0951835140405, 37.8418709184476, 38.047791800918695, 38.069964096303785, 10690.974748124749, 10728.617266128833, 10737.354151479278, 246.41497921675, 36.29652707756395, 40.53376595384066, 10697.006134410325, 10722.724441177448, 10740.010296714687, 0.9999943693664798, 0.9999942480204964, 0.9999928323849198, 59.993221405649955, 59.99591705475049, 59.99603852512285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.3401, 9.16978, 5495.84, 792.2592, 6.933019, 5492.763, 600.8522, 9.146321, 5495.694, 783.0858, 7.001067, 5482.616, 789.3748, 6.955432, 5491.191, 815.8832, 6.716878, 5481.553, 100.0, 99.9539, 100.0, 99.76417, 99.92335, 99.74796
14337.785000000002, 283.6912223838959, 282.3570279586474, 283.0474248549627, 37.905033820880284, 38.05689776233143, 38.0951882322436, 10704.956711653624, 10712.514325786377, 10737.53170031314, 239.53573825367494, 47.032971319340504, 27.0962110835909, 10701.043215459527, 10726.205986500301, 10731.585706160908, 0.9999952845467492, 0.9999908096193222, 0.9999958696035721, 59.987449746240856, 59.98769977635339, 59.987119963691704, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.7079, 9.069124, 5492.989, 798.4655, 6.886417, 5495.434, 594.5046, 9.239462, 5493.085, 789.4162, 6.954917, 5490.37, 795.288, 6.909228, 5494.667, 820.3962, 6.67238, 5473.392, 99.957, 100.0, 99.9578, 99.91043, 99.9896, 99.60042
14340.114120000002, 283.49719657722864, 282.6874686187787, 283.086556003506, 37.847734718347716, 38.011391725036034, 38.02080932043789, 10685.724554518763, 10711.581801835815, 10721.325041722721, 242.89614251221792, 35.53450781466472, 35.918852380047156, 10691.521993817369, 10714.097209764768, 10725.16691178007, 0.9999949782640338, 0.9999938811187827, 0.999995283616262, 59.98879284966701, 59.9844717639491, 59.98242632938578, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 607.6597, 9.03593, 5489.288, 789.263, 6.960833, 5489.104, 589.9234, 9.301311, 5485.307, 795.436, 6.907848, 5494.771, 801.4873, 6.856266, 5495.753, 826.8774, 6.598766, 5456.791, 99.90475, 99.89694, 99.8384, 99.98847, 100.0, 99.29735
14342.476480000001, 283.54084952799826, 282.8098609000305, 283.14271295477687, 37.87614952422643, 38.06059067264029, 38.06614374938302, 10706.009948512843, 10724.786261937961, 10734.97385946088, 243.97283278646682, 40.99273103334008, 32.11637935363569, 10699.1587628565, 10725.760806612769, 10732.87681564865, 0.999994709950356, 0.9999913378193938, 0.9999956167371165, 59.978804364980995, 59.9853786551173, 59.98401636407564, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 606.5162, 9.055025, 5492.896, 792.2202, 6.933203, 5493.104, 594.5046, 9.23983, 5493.087, 789.3968, 6.955101, 5490.311, 795.288, 6.909045, 5494.885, 820.6746, 6.669084, 5473.787, 99.94973, 99.95816, 99.95985, 99.90938, 99.98764, 99.60669
14344.84488, 283.4412071380944, 282.6232540679008, 282.9026072065453, 37.88917547579818, 38.07217295531719, 38.05324161612232, 10694.149212171487, 10720.31591244976, 10740.127740501028, 245.1940704315307, 45.93922691291414, 31.540328464359845, 10702.043857850744, 10715.879574525798, 10733.286323687555, 0.9999951910433985, 0.9999914883981706, 0.9999946550744546, 59.98429704551975, 59.983716410623266, 59.98453857291539, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6685, 9.069303, 5492.983, 792.2592, 6.933019, 5492.817, 594.5434, 9.239462, 5493.145, 789.4162, 6.954917, 5490.253, 795.3071, 6.90868, 5494.72, 820.6149, 6.669816, 5473.618, 99.95606, 99.95292, 99.95889, 99.90839, 99.98755, 99.60045
14347.221000000001, 283.40385094276155, 282.75898125851495, 283.0190646823343, 37.85969587462438, 38.049383092533596, 38.05433268960199, 10690.976989471314, 10709.847914169024, 10729.840080546179, 250.02367039125988, 37.04443355817557, 33.789942378058186, 10699.035083132534, 10721.789309069207, 10733.630846193122, 0.9999936316903772, 0.9999941038556699, 0.9999948869515565, 59.981003407661, 59.98178951326993, 59.977080642116775, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 599.3795, 9.169423, 5495.725, 798.5433, 6.881997, 5495.807, 600.7746, 9.147242, 5495.533, 783.0858, 7.001067, 5482.503, 788.9933, 6.957989, 5489.83, 814.2728, 6.737021, 5485.242, 100.0, 100.0, 100.0, 99.76417, 99.90253, 99.81509
14349.636160000002, 283.49346033253624, 282.79498074891603, 283.0120615006393, 37.902775987961476, 38.04991234908366, 38.06885411576761, 10694.137863880087, 10720.101760881493, 10739.307290496516, 245.26267216457177, 43.95291789771636, 32.19303528550063, 10698.94510500521, 10725.550996567157, 10740.001516710758, 0.999995046307226, 0.9999932309733178, 0.9999951714192258, 59.97443953009131, 59.980306971232196, 59.97876126869167, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069303, 5492.989, 792.2592, 6.933019, 5492.875, 594.5046, 9.239462, 5493.138, 789.4162, 6.955101, 5490.593, 795.2689, 6.909045, 5494.777, 820.5353, 6.670549, 5473.621, 99.95605, 99.95497, 99.95876, 99.91032, 99.98663, 99.5984
14352.094720000001, 283.40979416095246, 282.72520514124994, 283.0407386849556, 37.84021153039435, 38.02633806141949, 38.02339496888415, 10686.288428879181, 10714.567888043166, 10724.939377992532, 246.89774239506824, 44.658294949342235, 37.83861493573022, 10686.41534245928, 10709.114504232624, 10723.485577655785, 0.9999935361654838, 0.9999918219068461, 0.9999921280000617, 59.978041715070844, 59.9764283658985, 59.97704153301422, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 605.6882, 9.069124, 5492.874, 798.5822, 6.877944, 5495.608, 593.1458, 9.264128, 5490.206, 792.4261, 6.928441, 5493.739, 799.6943, 6.867224, 5495.748, 826.5792, 6.599132, 5456.269, 99.95491, 100.0, 99.92147, 99.96141, 100.0, 99.29111
14354.450680000002, 283.3960007187487, 282.6689392328752, 283.0313394501511, 37.86796227837746, 38.047354530665096, 38.064101238934896, 10703.351803636131, 10726.74187194287, 10735.32496370048, 241.6415262555738, 40.91169801047499, 38.385957784505536, 10698.097500976864, 10727.467872717038, 10725.242260531382, 0.9999931176806507, 0.9999901131201718, 0.9999934124271066, 59.974330745983295, 59.977108041485245, 59.98010258654243, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 600 800 800 800], 5500.0, [], 609.0003, 9.012194, 5490.21, 800.8585, 6.867445, 5495.542, 593.7087, 9.245537, 5493.003, 789.4356, 6.955101, 5490.195, 795.288, 6.908863, 5494.616, 820.5155, 6.671648, 5473.559, 99.8865, 100.0, 99.94975, 99.91139, 99.98567, 99.60879
