TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14997.066600000002, 284.2841726611826, 283.17603971200026, 283.64094049943367, 37.787282785096714, 37.96989437133004, 37.96739779525221, 10697.976019571892, 10718.987029569413, 10721.443048111318, 240.00505547673765, 33.84221139103147, 53.55430541111582, 10695.211695800348, 10724.694810875986, 10728.708091597737, 0.9999892374446737, 0.9999944564090921, 0.9999881052919906, 59.99298845871379, 59.98886080240473, 59.988345051217316, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1702, 9.093753, 5494.365, 798.5044, 6.882365, 5495.863, 823.7587, 6.63354, 5465.288, 607.3672, 9.04048, 5491.028, 601.2216, 9.141101, 5495.659, 594.8239, 9.235695, 5493.495, 99.97899, 100.0, 99.45188, 99.91727, 100.0, 99.96503
14999.5946, 284.48938029636787, 283.4339081306361, 283.69694205314494, 37.738854065427155, 37.89605315250674, 37.89511683276734, 10685.548600799537, 10710.45872854951, 10721.728969133675, 242.40485835683376, 36.451159950608485, 50.92082385906451, 10691.338109209779, 10706.928272107158, 10718.83322225549, 0.999987497610849, 0.999994280292638, 0.9999874235830762, 59.986953398806556, 59.990504548765884, 59.98657903243743, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.4987, 8.985245, 5485.759, 792.2202, 6.933387, 5492.872, 830.184, 6.559174, 5445.07, 601.0562, 9.143259, 5495.486, 594.946, 9.23351, 5493.461, 601.1063, 9.14267, 5495.637, 99.82144, 99.95597, 99.08914, 100.0, 99.96569, 100.0
15002.036240000001, 284.2299371901054, 283.43071831241537, 283.7404587775797, 37.7547825811741, 37.96075851027675, 37.9582797702238, 10681.185481363776, 10721.39441339869, 10721.997274298305, 242.5337668657985, 38.6134920561949, 52.55272597941712, 10691.672954064948, 10716.851303120417, 10736.408089263932, 0.9999892550860634, 0.9999928609126361, 0.999988890578451, 59.9890297944709, 59.9869025863245, 59.98305288760075, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1702, 9.094288, 5494.296, 798.4849, 6.882365, 5495.691, 823.8946, 6.633172, 5465.281, 607.3478, 9.040848, 5490.969, 601.2216, 9.140553, 5495.55, 594.8835, 9.234596, 5493.495, 99.9809, 100.0, 99.45186, 99.9193, 100.0, 99.96542
15004.395800000002, 284.34204655963043, 283.45738432257747, 283.672300396734, 37.779910337749456, 37.94693582454206, 37.94035353310142, 10686.24143349787, 10701.826226718456, 10715.591512275256, 244.7312772959922, 36.83131621236498, 51.971793782317945, 10685.853129542678, 10706.779731672552, 10708.875891136107, 0.9999877492055541, 0.9999938250930882, 0.9999871299951589, 59.990876857268404, 59.98683402788264, 59.9836310154315, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.093753, 5494.192, 792.2008, 6.933387, 5492.76, 823.7975, 6.634092, 5464.947, 607.3672, 9.04048, 5490.866, 601.2979, 9.133431, 5495.36, 593.8696, 9.254557, 5491.626, 99.9811, 99.95189, 99.44577, 99.91929, 99.9992, 99.93865
15006.794240000001, 284.37009198491234, 283.35380804937034, 283.65922816983476, 37.78032894644664, 37.93651512877087, 37.965951195335315, 10688.736004810753, 10712.195757275098, 10728.447256875772, 244.5725949707287, 33.870715073679094, 56.07000524143132, 10693.35874722574, 10716.496820230966, 10726.860176954571, 0.9999890879266821, 0.9999949239187621, 0.9999862070556537, 59.98472754313397, 59.9829676227715, 59.98386808821712, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.96, 9.190482, 5495.458, 786.0334, 6.977779, 5487.756, 819.391, 6.683424, 5474.41, 610.8043, 8.986608, 5486.878, 603.5106, 9.104393, 5495.159, 592.8755, 9.262064, 5491.997, 100.0, 99.84808, 99.61895, 99.82373, 99.99142, 99.92926
15009.192200000001, 284.5504443310459, 283.4044420170128, 283.6213566986151, 37.74844774096625, 37.961565771475904, 37.95537921870696, 10694.89694811292, 10707.404389243875, 10725.732043626338, 246.61708491114075, 32.7119172652674, 54.6185507852897, 10693.921103318648, 10712.708247755181, 10721.139466479486, 0.9999857345889914, 0.9999946552289414, 0.9999881474639262, 59.981338536210366, 59.9854926730366, 59.98718591881472, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.093931, 5494.244, 792.2008, 6.933387, 5492.814, 823.8363, 6.633908, 5464.724, 607.3478, 9.040664, 5490.904, 601.2216, 9.140188, 5495.602, 588.5414, 9.319381, 5484.873, 99.98289, 99.95288, 99.44364, 99.91812, 100.0, 99.80825
15011.64816, 284.43137825279393, 283.40155798195076, 283.69901043521327, 37.69750905925539, 37.90997662862826, 37.92009194252688, 10672.605562876017, 10702.23916929937, 10715.518509759615, 240.8053540013916, 29.287759350302622, 49.54806304991507, 10676.274870782287, 10696.668075570857, 10716.845844006666, 0.9999882710381244, 0.999996744072186, 0.99998806683571, 59.98227152911461, 59.9842538501875, 59.9836340948152, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.2818, 8.986137, 5485.707, 798.4655, 6.882733, 5495.634, 830.2034, 6.55899, 5445.297, 601.0368, 9.143076, 5495.592, 594.946, 9.233328, 5493.519, 582.2589, 9.395193, 5470.647, 99.82354, 100.0, 99.0851, 100.0, 99.96463, 99.55159
15013.99392, 284.4461078234017, 283.5367735319766, 283.73203834114776, 37.737140921400325, 37.93425742256125, 37.954005928463815, 10698.191689091125, 10713.684999680318, 10725.857817854523, 240.88668917966697, 25.576082176248747, 51.17064626281035, 10685.89702909979, 10717.521813981022, 10732.754104112411, 0.9999868442268779, 0.9999961295592291, 0.9999878714775071, 59.99010698974576, 59.99263914010022, 59.9902360132519, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.09411, 5494.302, 792.2397, 6.933572, 5492.873, 824.011, 6.632067, 5465.227, 607.3672, 9.041031, 5490.85, 601.2026, 9.140188, 5495.435, 588.5613, 9.319747, 5484.927, 99.97985, 99.95395, 99.4407, 99.91725, 100.0, 99.80506
15016.3932, 284.46738193387915, 283.4470107597368, 283.7504243469426, 37.75766860915553, 37.932350731094445, 37.95423862928686, 10695.89774506272, 10717.1283611061, 10726.673878618172, 240.4718628278015, 28.85463012193486, 50.73141826977758, 10685.243367278366, 10713.99497780472, 10719.64669439617, 0.9999883075657849, 0.9999966337476175, 0.9999880394449255, 59.9945178607969, 59.99083065902615, 59.994588110641395, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1899, 9.093931, 5494.365, 798.5238, 6.882365, 5495.752, 823.914, 6.634276, 5465.113, 607.309, 9.040664, 5490.963, 601.2216, 9.140005, 5495.495, 588.5414, 9.318648, 5485.694, 99.9811, 100.0, 99.44879, 99.91619, 100.0, 99.8106
15018.845480000002, 284.2470623257097, 283.4806414559493, 283.82682143525483, 37.74181218336727, 37.917943207789264, 37.95584036798257, 10693.912853689846, 10716.124606321348, 10724.208469198102, 249.09621798862918, 40.43043216613569, 51.46020372730516, 10694.312249026572, 10712.370365896732, 10732.810205896438, 0.9999864092061606, 0.9999949351475228, 0.9999886207526719, 59.99652262576115, 59.99931653133935, 59.998562972145294, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.96, 9.19066, 5495.337, 804.808, 6.827659, 5494.762, 817.7604, 6.700542, 5477.652, 612.4355, 8.959764, 5483.358, 604.9794, 9.080469, 5494.44, 592.6965, 9.264079, 5487.408, 99.99984, 99.9873, 99.69532, 99.7808, 99.97026, 99.88999
15021.194800000001, 284.3025156139267, 283.3214303760783, 283.71991676135195, 37.771328690687994, 37.96501124188367, 37.97476144579796, 10705.01430597761, 10713.313785211045, 10725.33740380123, 243.96055525064548, 34.58703254433112, 53.747507766976355, 10701.04474638944, 10719.150154534498, 10733.425972264562, 0.9999879892992435, 0.9999943874822307, 0.9999868962789519, 60.00390663874607, 59.99511977899977, 59.99707041015491, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1899, 9.09411, 5494.25, 798.5044, 6.882181, 5495.92, 823.8169, 6.634092, 5464.949, 607.3284, 9.04048, 5490.746, 601.2407, 9.140188, 5495.542, 594.2274, 9.238991, 5493.333, 99.979, 100.0, 99.44582, 99.91824, 100.0, 99.95994
15023.601160000002, 284.3025292497048, 283.338400797313, 283.6337998035071, 37.7445300103122, 37.94139937781028, 37.95378820539507, 10685.800062942551, 10712.526431593498, 10714.407598901602, 236.1885174753379, 37.32091226965349, 51.453156181215036, 10684.7764129441, 10712.473534637564, 10723.940887473827, 0.9999892350856638, 0.9999934674069016, 0.9999887028137998, 59.99763816876128, 60.00116769674076, 60.00494952812049, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 607.7386, 9.027184, 5488.17, 793.3876, 6.927862, 5492.994, 830.1452, 6.559542, 5445.241, 601.0368, 9.143443, 5495.715, 594.9842, 9.23278, 5493.451, 601.0864, 9.14267, 5495.643, 99.88397, 99.96469, 99.09018, 100.0, 99.96569, 100.0
15026.02244, 284.268658148939, 283.2968574512559, 283.77355787818, 37.78630928982453, 37.963607430995324, 37.956409806702325, 10699.760210362096, 10723.895319791729, 10732.754249652697, 241.12346430909201, 38.860377987085485, 56.56733914981228, 10680.894315508434, 10721.114329583736, 10733.315318220762, 0.9999892058650204, 0.9999923963591264, 0.9999864487385764, 60.002487483821625, 59.99916024682576, 60.00329717206685, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.09411, 5494.302, 798.4849, 6.882365, 5495.809, 823.9334, 6.631146, 5464.668, 607.3284, 9.040664, 5490.798, 601.2026, 9.141101, 5495.651, 594.8239, 9.235329, 5493.496, 99.97994, 100.0, 99.4407, 99.9192, 100.0, 99.96528
15028.41328, 284.2260341203707, 283.22624334014773, 283.5635987450322, 37.792645729517915, 37.967765506884945, 37.94673913638267, 10697.173822528435, 10715.549926499916, 10730.183030309785, 249.18199408640294, 44.21650573149964, 52.96248477136328, 10694.991042412641, 10712.937173321452, 10729.613028888018, 0.999989272576887, 0.9999922364105739, 0.9999859141188773, 59.9990430851141, 59.99768079827254, 59.99958172744601, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1702, 9.093753, 5494.244, 792.1813, 6.933756, 5492.871, 823.9528, 6.631146, 5464.779, 607.3478, 9.04048, 5490.792, 601.2026, 9.140919, 5495.535, 594.8636, 9.23423, 5493.563, 99.98089, 99.95597, 99.43963, 99.91929, 100.0, 99.9665
15030.851160000002, 284.2813583378849, 283.15981192390853, 283.6079379733556, 37.73645284511761, 37.98041272004775, 37.97553547814565, 10686.752406787662, 10718.299933104636, 10729.745139227613, 243.5249530783076, 29.682157133955116, 51.71095519727157, 10699.599972153019, 10719.013966738114, 10725.835519697388, 0.9999877290628572, 0.9999957804631001, 0.9999883081854859, 59.995153440360646, 59.99859444948039, 59.994135492948686, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.9009, 9.191018, 5495.4, 785.9361, 6.981094, 5486.47, 817.5663, 6.701278, 5479.716, 613.387, 8.931633, 5478.926, 606.9631, 9.053441, 5492.454, 590.45, 9.289166, 5489.652, 99.99994, 99.83854, 99.70837, 99.70016, 99.93408, 99.88025
15033.26568, 284.2590224059581, 283.3478801405666, 283.73826775684137, 37.76996711600185, 37.95390374247309, 37.95687813947323, 10692.7920841086, 10717.18853900834, 10726.524085251242, 246.00611613301317, 34.68893647217101, 50.280132258288916, 10688.010069831125, 10712.583809873042, 10726.681735277632, 0.9999873503891078, 0.9999928571036347, 0.9999895219333309, 59.99675030162664, 59.99518106906477, 60.000362237132784, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.0913, 9.095002, 5494.25, 792.1813, 6.933572, 5492.931, 824.0887, 6.632067, 5464.942, 607.2701, 9.041583, 5490.917, 601.2407, 9.141284, 5495.484, 588.8197, 9.317367, 5484.813, 99.97994, 99.9539, 99.44568, 99.917, 100.0, 99.80727
15035.680760000001, 284.1824626857889, 283.2809443695726, 283.62642951763115, 37.733851645376646, 37.89102794000373, 37.903874046265926, 10682.399764065685, 10704.286550734527, 10707.76396550522, 239.74769787606874, 27.847238505094538, 54.26255706461404, 10684.560598256749, 10694.057952121053, 10704.718493495688, 0.9999874922188849, 0.9999962701489958, 0.9999889610998743, 60.001868902439305, 60.00124620999382, 60.00354137205341, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 606.6937, 9.044496, 5490.547, 795.7028, 6.900416, 5495.542, 829.0387, 6.567825, 5445.522, 601.1339, 9.142892, 5495.657, 594.9842, 9.23278, 5493.454, 582.2589, 9.395193, 5470.474, 99.92775, 99.99901, 99.13521, 100.0, 99.96687, 99.54634
15038.051800000001, 284.3146310719279, 283.3895308206382, 283.6335191065113, 37.74097786467015, 37.9548449279707, 37.945694817212754, 10693.605106992367, 10711.223268145472, 10724.557154256969, 238.4847241531429, 29.74228712234435, 52.97589377354825, 10685.766179106166, 10716.601704825567, 10726.132353335577, 0.9999887101894196, 0.9999959581921282, 0.9999896188348221, 60.00815865151054, 60.009644130033294, 60.00849772144103, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.2096, 9.094646, 5494.354, 792.2008, 6.933572, 5492.873, 823.9528, 6.633724, 5465.115, 607.3284, 9.041031, 5491.021, 601.2407, 9.140919, 5495.659, 588.5215, 9.319381, 5484.747, 99.97984, 99.95606, 99.45186, 99.91595, 100.0, 99.81036
15040.448160000002, 284.1730523347495, 283.3199689929562, 283.580367221803, 37.73341807638848, 37.97190150674481, 37.95932517402904, 10682.353125538386, 10715.431776031666, 10727.425540397267, 250.49268208533408, 27.905532106361534, 47.46939057146392, 10685.536445197604, 10717.549708229863, 10729.526164360306, 0.9999892189772441, 0.9999960264433789, 0.9999876865960011, 60.01017550372984, 60.00708228286662, 60.007398365333316, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.094288, 5494.25, 798.4849, 6.882549, 5495.634, 823.8557, 6.633172, 5464.892, 607.3284, 9.041215, 5490.857, 601.2407, 9.141284, 5495.709, 588.5215, 9.319198, 5484.692, 99.97899, 100.0, 99.44483, 99.91607, 100.0, 99.81046
15042.85452, 284.20022965582336, 283.33433357698, 283.72303564030454, 37.784247889978126, 37.95927265588705, 37.96138452096736, 10683.471521130044, 10714.507829374948, 10730.425425444324, 241.40782862024605, 39.0307827397628, 51.66381114660362, 10702.14302118861, 10715.070622555126, 10725.501770043233, 0.9999901045169365, 0.9999929508262472, 0.9999884815933411, 60.011749959408256, 60.01658221659669, 60.00837309995897, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.9206, 9.19084, 5495.447, 804.769, 6.827659, 5494.646, 817.3916, 6.702935, 5479.663, 613.4258, 8.931081, 5478.608, 607.4781, 9.038831, 5490.732, 594.8239, 9.238075, 5492.786, 100.0, 99.99345, 99.69818, 99.69946, 99.91531, 99.96121
15045.25148, 284.1541079368389, 283.31206665914783, 283.6896952602771, 37.78468028415228, 37.971780361704006, 37.960196844452675, 10696.919183642396, 10718.786259659979, 10722.757324529044, 241.40075586966395, 29.33723496036373, 49.951686768965374, 10697.797640734127, 10705.706710917533, 10731.677150658501, 0.9999902886270807, 0.9999953016323699, 0.9999889886704895, 60.01288734988879, 60.01473224765432, 60.00595381947639, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.093931, 5494.354, 798.4849, 6.882549, 5495.462, 823.9334, 6.632987, 5465.392, 607.3478, 9.040296, 5490.956, 601.1835, 9.140188, 5495.492, 592.3983, 9.26884, 5491.734, 99.9809, 100.0, 99.44475, 99.91905, 100.0, 99.92874
15047.671760000001, 284.1818557373389, 283.3536945086005, 283.68652727826367, 37.724518821502954, 37.908274876579064, 37.9482848650827, 10685.274409646836, 10709.148602870706, 10721.333149914288, 240.27654554098217, 37.80097963895287, 52.55617560538394, 10684.485257476415, 10704.39443443182, 10718.594126182586, 0.9999886854046428, 0.9999940852938426, 0.9999895644089037, 60.0123880969621, 60.01256542669205, 60.01790314119308, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.6828, 9.0859, 5493.255, 796.481, 6.902627, 5494.516, 826.8063, 6.593964, 5453.05, 602.6291, 9.124505, 5495.272, 595.8044, 9.226935, 5493.53, 601.0467, 9.142853, 5495.87, 99.96694, 99.98933, 99.22929, 99.99582, 99.96872, 100.0
15050.1046, 284.2279282860519, 283.34000594939823, 283.72851830725455, 37.74340781799595, 37.98182968625058, 37.96199208035355, 10687.011224629881, 10719.237782787515, 10730.495798108925, 241.8983564893615, 37.2777805801901, 53.46799100277349, 10697.613635370593, 10717.543048768117, 10727.171985531986, 0.9999875005626242, 0.9999906720556878, 0.9999882035460457, 60.00564246303853, 60.00512690026894, 60.006456815513076, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 605.9051, 9.072337, 5493.825, 798.3293, 6.883654, 5495.638, 824.1469, 6.63133, 5465.114, 607.3478, 9.040664, 5490.962, 601.2216, 9.140736, 5495.549, 594.8636, 9.235329, 5493.375, 99.95523, 100.0, 99.44882, 99.91917, 100.0, 99.96514
15052.489640000002, 284.20438016916, 283.349095917729, 283.72889256218446, 37.7510476330151, 37.98345872820546, 37.95241538762896, 10690.504540403763, 10720.70743345422, 10733.240038891494, 241.1100575811197, 43.24354554213414, 54.72971244614928, 10690.703971448373, 10719.735027932393, 10730.536115853341, 0.9999871125158921, 0.999990484325418, 0.9999878267862009, 60.00960323064721, 60.006812004935846, 60.007455781189655, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.094467, 5494.302, 792.2008, 6.933387, 5492.76, 823.8169, 6.632987, 5464.944, 607.3478, 9.040848, 5491.02, 601.1835, 9.140736, 5495.589, 594.8438, 9.235146, 5493.489, 99.98184, 99.95288, 99.44573, 99.91919, 100.0, 99.96624
15054.8484, 284.2958394634763, 283.4070790461996, 283.7970924202287, 37.70125922698017, 37.92381776282149, 37.92487157504127, 10674.075141577392, 10709.573645860966, 10718.53420580557, 243.49881218303108, 30.970613652284555, 46.34590180755936, 10688.652570668013, 10711.521960698787, 10722.23085428565, 0.9999892207371401, 0.9999958839416029, 0.9999903726110896, 60.00421588269489, 60.00549265272924, 59.99790167799785, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.8417, 9.19191, 5495.458, 785.9166, 6.98091, 5486.3, 817.6051, 6.702015, 5479.491, 613.4453, 8.932184, 5478.941, 607.4972, 9.038465, 5490.915, 588.5414, 9.318831, 5484.874, 100.0, 99.83744, 99.70945, 99.7003, 99.91622, 99.80926
15057.221000000001, 284.33952860681046, 283.3866956743065, 283.6162681025631, 37.76773090018969, 37.96165007271619, 37.944745779370585, 10689.897157404346, 10709.30349042272, 10723.047315495067, 240.92204516083893, 38.79134232725619, 55.49448487608015, 10687.034344701462, 10716.562883500277, 10723.714359174883, 0.9999912435973481, 0.9999930651271983, 0.9999872104529755, 60.0020982172898, 60.000910121769884, 60.00679286294421, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.093753, 5494.359, 792.2008, 6.933572, 5492.643, 824.011, 6.631883, 5465.061, 607.3478, 9.041215, 5490.904, 601.2216, 9.140736, 5495.708, 593.7303, 9.254374, 5491.538, 99.98194, 99.95179, 99.44877, 99.92013, 100.0, 99.92965
15059.59172, 284.29389251377336, 283.3398987645189, 283.7192265380192, 37.729704117602466, 37.91360321765023, 37.927457799894626, 10679.360600420627, 10703.445444298659, 10709.627155918162, 238.44258185328363, 31.654073290192173, 49.10125861128279, 10678.135745083082, 10702.011033796482, 10717.707629276942, 0.9999881501651678, 0.9999970090913644, 0.9999857328737559, 60.00407889960736, 60.00209041906936, 60.003152951745975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.094646, 5494.359, 792.2202, 6.933387, 5492.762, 824.1081, 6.631146, 5461.919, 605.7167, 9.073575, 5493.667, 598.3032, 9.194245, 5494.988, 583.8096, 9.381641, 5471.91, 99.9809, 99.95192, 99.41007, 99.96838, 99.99602, 99.60527
15062.05376, 284.07394121753765, 283.22524184584444, 283.65773942839394, 37.746693374551484, 37.95930682890092, 37.940489486030984, 10683.656190405727, 10715.431307879748, 10723.27140119177, 237.08047445110878, 31.299195776546185, 56.15123040186222, 10697.505450223842, 10709.088054735848, 10718.008037428448, 0.9999883145250262, 0.999996247959835, 0.9999863645732857, 60.00533188364695, 60.004109992777515, 60.004366939323454, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 608.3892, 9.022902, 5490.981, 795.4304, 6.911468, 5494.006, 825.9134, 6.616053, 5462.087, 607.1536, 9.040848, 5491.016, 601.2026, 9.140736, 5495.484, 588.5414, 9.319381, 5484.866, 99.90413, 99.97388, 99.39373, 99.92015, 100.0, 99.80719
15064.478400000002, 284.2392396928414, 283.26561481400694, 283.75028507705684, 37.77948065784391, 37.93750662505078, 37.95261118063225, 10683.648594914017, 10714.484995072053, 10725.845781795668, 238.1694036537192, 30.59068504719926, 56.8431375750547, 10689.521434837889, 10710.882573999203, 10716.059406085551, 0.9999882747114346, 0.9999957733898841, 0.9999873329916565, 60.00980343675957, 60.007076684901165, 60.00777340424401, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.093931, 5494.302, 798.4849, 6.882365, 5495.806, 823.8557, 6.633724, 5465.341, 607.2896, 9.040664, 5490.792, 601.2598, 9.140188, 5495.609, 588.5215, 9.319381, 5484.926, 99.97994, 100.0, 99.45295, 99.91609, 100.0, 99.80934
15066.8466, 284.2399556793422, 283.27162039581196, 283.58126947352736, 37.74986811778261, 37.904201894874944, 37.95206211253911, 10677.30565012747, 10710.798395492504, 10718.689782283358, 247.3438565566687, 41.91475390725827, 46.765395584619, 10679.535807324928, 10706.004458104424, 10709.950533053545, 0.9999860643166867, 0.9999910262374615, 0.9999909536091456, 60.00446606319818, 60.0039543297508, 60.006047377817794, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.9403, 9.191553, 5495.395, 804.7885, 6.827474, 5494.701, 817.7798, 6.699806, 5479.66, 613.4064, 8.931633, 5479.052, 607.459, 9.038831, 5490.743, 594.8636, 9.234779, 5493.503, 99.99859, 99.98721, 99.71256, 99.70245, 99.91925, 99.96639
15069.213360000002, 284.17133338840114, 283.35163471261285, 283.8146922352997, 37.77205567263456, 37.95289523623268, 37.950084872725725, 10678.904318809668, 10717.892416674358, 10720.619632827775, 241.63391896759777, 29.139196372576407, 50.00724538980285, 10697.857960838734, 10715.04838059609, 10721.28138957441, 0.999989647299914, 0.9999959784170448, 0.999987046750007, 60.00435197101553, 60.00446872237468, 60.008769725881734, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.093575, 5494.244, 798.4849, 6.882365, 5495.639, 824.0693, 6.632619, 5464.889, 607.3478, 9.040848, 5491.028, 601.2598, 9.140188, 5495.767, 588.5016, 9.318648, 5485.856, 99.9789, 100.0, 99.44472, 99.9162, 100.0, 99.81377
15071.565760000001, 284.20372877225145, 283.3361324751719, 283.5540555050149, 37.76487103519651, 37.935551128260535, 37.957391276099266, 10672.673426582103, 10703.637268568473, 10710.092520389338, 232.05631778510178, 40.704175932221005, 50.439347022424045, 10683.2648661068, 10707.619081128316, 10713.115481159624, 0.9999879054635605, 0.9999939313591951, 0.9999852440767455, 59.99988155133675, 60.00131577624961, 60.00469832055599, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1899, 9.094288, 5494.123, 798.4849, 6.882365, 5495.75, 824.0499, 6.63133, 5465.0, 607.2701, 9.042134, 5491.569, 600.306, 9.164112, 5495.652, 597.2096, 9.201085, 5495.333, 99.97984, 100.0, 99.44477, 99.93021, 100.0, 99.99871
15074.047960000002, 284.09192643541763, 283.23130631606114, 283.667160016007, 37.753833083917144, 37.919455359116725, 37.97642493090641, 10690.426166867417, 10718.352702311997, 10727.490572379775, 246.45983397439267, 41.68289375904169, 53.00737827604917, 10694.29694586521, 10712.037565608161, 10723.952314820988, 0.9999881800203634, 0.9999930904759524, 0.9999867461854962, 60.00686892834939, 60.00085829380887, 59.998009845429216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.5578, 8.98453, 5486.704, 793.2125, 6.925467, 5494.077, 828.1846, 6.588073, 5455.241, 604.6875, 9.077988, 5492.457, 599.8864, 9.152059, 5495.684, 595.0226, 9.232582, 5493.563, 99.82787, 99.97031, 99.26915, 99.95399, 100.0, 99.96672
15076.448720000002, 284.1178122826766, 283.40755502978914, 283.5978088592872, 37.76997340964657, 37.95498673861798, 37.91567015899475, 10688.65377658366, 10716.4083157199, 10725.8308090221, 241.37934907387273, 37.89009343964244, 52.42933937264388, 10687.270635119996, 10716.787105262547, 10727.300334890617, 0.9999875756290444, 0.9999927070068485, 0.9999882296535174, 59.99826721716659, 59.99789987848382, 59.99381438102653, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.093575, 5494.128, 792.8817, 6.932282, 5492.87, 823.8363, 6.633908, 5465.281, 601.0756, 9.142524, 5495.643, 601.2026, 9.141284, 5495.543, 594.8835, 9.234596, 5493.428, 99.97804, 99.95292, 99.44577, 100.0, 100.0, 99.96511
15078.830080000002, 284.2336801358232, 283.30590318312153, 283.6881459412214, 37.720474206125814, 37.92258127707717, 37.935172531016335, 10680.07868502066, 10707.41831891017, 10713.36661778466, 235.63528197781534, 30.45854300071096, 53.06659604939432, 10681.091066301084, 10697.565932433183, 10715.462988357007, 0.9999874023090024, 0.999995723525569, 0.9999839912298335, 60.00005563776857, 59.99801732041391, 59.99877603711957, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 597.9403, 9.190482, 5495.337, 785.9166, 6.981094, 5486.588, 817.2946, 6.705328, 5479.991, 594.7064, 9.236478, 5493.195, 607.459, 9.038648, 5490.857, 588.5613, 9.318831, 5484.994, 99.99879, 99.83849, 99.737, 99.9598, 99.91728, 99.80741
15081.23456, 284.1191771716588, 283.3235559029341, 283.67264219961424, 37.728150855473956, 37.95575484661544, 37.94263583056143, 10687.923049920333, 10709.015938927989, 10725.726399979565, 242.04422176724177, 35.60297995856581, 54.45271790482457, 10688.992718447927, 10711.553201031411, 10723.903534111254, 0.9999878906200731, 0.9999938380252723, 0.9999866615148617, 60.00179500546104, 59.99893738106368, 59.999101851787046, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.09411, 5494.134, 792.2008, 6.933387, 5492.813, 823.9334, 6.632987, 5465.118, 601.0756, 9.143259, 5495.708, 601.2026, 9.140919, 5495.542, 594.8438, 9.234962, 5493.488, 99.97785, 99.95489, 99.44884, 100.0, 100.0, 99.96283
15083.71332, 284.23177762868687, 283.36651895129796, 283.71528071939855, 37.687320250348215, 37.867833053700835, 37.89690381263153, 10672.536262958483, 10691.568239813565, 10709.530961995555, 231.56150740802218, 30.16456782504474, 58.167063640437846, 10670.883220137126, 10692.158620237486, 10706.421370775202, 0.9999887979441305, 0.9999965526967304, 0.9999885785354239, 59.99973971631954, 60.00163678839112, 60.00287295413691, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.111, 9.094467, 5494.255, 792.2008, 6.933572, 5492.813, 824.0693, 6.632987, 5465.058, 601.0756, 9.143259, 5495.67, 601.0881, 9.15005, 5495.673, 586.9111, 9.344651, 5479.417, 99.97784, 99.95499, 99.44779, 100.0, 100.0, 99.73769
15086.141640000002, 284.08571980567723, 283.20757458788967, 283.6581585592841, 37.75361521885491, 37.939798740889465, 37.94466613539463, 10685.101704093287, 10715.365375373902, 10723.809605964474, 240.4318996159327, 32.80857695176883, 53.31592348151844, 10682.938365123067, 10708.943913664449, 10719.711327360648, 0.9999874269164765, 0.9999953870192777, 0.9999842879250527, 60.00539226449413, 60.00428522293358, 60.00273165701506, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.4987, 8.98453, 5485.892, 798.0375, 6.886233, 5495.244, 828.7087, 6.583288, 5453.385, 604.3185, 9.101338, 5494.72, 598.8754, 9.167034, 5495.822, 587.9449, 9.32286, 5484.974, 99.82155, 99.99952, 99.23539, 99.98191, 100.0, 99.80593
15088.549120000001, 284.2632791743917, 283.32156622143935, 283.7669086039727, 37.727083165060996, 37.93516148923969, 37.92721007474006, 10689.778113516233, 10710.381105974637, 10718.737053638491, 238.586359161186, 26.461954797783164, 58.16420124751676, 10687.879858662098, 10710.989048074382, 10710.142191408726, 0.9999819059654473, 0.999996470059213, 0.999990037664565, 60.000499935121546, 59.99916102679942, 60.000960425218736, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1702, 9.093753, 5494.302, 797.4149, 6.891575, 5495.63, 823.8363, 6.633356, 5464.552, 607.3478, 9.040848, 5490.916, 601.2216, 9.140919, 5495.543, 588.5414, 9.319747, 5484.981, 99.97763, 100.0, 99.45092, 99.91931, 100.0, 99.81034
15090.89744, 284.18747052103816, 283.29538268633087, 283.4985264078827, 37.73239836935692, 37.915142710114814, 37.950821455420964, 10677.423333085846, 10707.325865208773, 10718.155788449742, 248.27852173683414, 38.52442551253307, 52.37064234336958, 10687.117080066186, 10704.258065864698, 10714.492665406766, 0.9999888690312538, 0.9999925250504698, 0.9999883807512671, 59.996900987011315, 60.00082290126759, 59.99660154859917, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 598.098, 9.188876, 5495.291, 804.7885, 6.82729, 5494.591, 817.0422, 6.707721, 5480.501, 613.4453, 8.931633, 5478.94, 607.4972, 9.038465, 5490.857, 594.8636, 9.234413, 5493.497, 100.0, 99.9852, 99.72965, 99.70041, 99.91726, 99.96648
15093.34452, 284.05911653222154, 283.36503046416954, 283.7305415619448, 37.7750122053725, 37.94367919714826, 37.93906505194771, 10668.142717798542, 10713.278236244121, 10717.973771990612, 245.49805667409237, 34.3890943451911, 56.467745954902966, 10695.021233251759, 10710.670339906337, 10719.147094678608, 0.9999898056822284, 0.999996075225052, 0.9999866134385396, 59.995420386195136, 60.001196350724356, 59.99667618008423, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1702, 9.094288, 5494.25, 798.5238, 6.882549, 5495.575, 824.011, 6.631883, 5464.667, 607.3478, 9.040664, 5490.956, 601.2026, 9.140005, 5495.644, 588.5016, 9.320113, 5484.975, 99.97785, 100.0, 99.44166, 99.91916, 100.0, 99.80715
15095.763920000001, 284.19121772577705, 283.2796330855567, 283.7603195683374, 37.73829794566389, 37.9222168995424, 37.921881679845534, 10683.00715673898, 10707.034246740117, 10719.634837802845, 254.56957743317935, 40.55844267395469, 47.5183837633258, 10689.3509277793, 10704.095086861591, 10715.031529566368, 0.9999900625872276, 0.9999926048009625, 0.9999884832569887, 60.005502659006275, 60.0039220426168, 60.00690931471926, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1505, 9.093753, 5494.18, 798.5044, 6.882365, 5495.69, 823.8946, 6.633172, 5464.949, 607.3284, 9.040664, 5490.858, 601.2026, 9.140736, 5495.649, 594.9233, 9.229836, 5494.18, 99.9791, 100.0, 99.44675, 99.91728, 100.0, 99.97086
15098.14096, 284.23311431472655, 283.25640530427006, 283.62390518649664, 37.75150308987604, 37.944714223399366, 37.93537584289921, 10688.344860446407, 10710.952647242028, 10727.465959959478, 249.92346513470056, 39.75703418360729, 50.90337837739662, 10681.264387720128, 10716.40622432758, 10723.501214193711, 0.9999880160740324, 0.9999929923942164, 0.9999901541562873, 60.00108635424905, 60.00373741901261, 60.00211849774963, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.5381, 8.985245, 5485.817, 792.2008, 6.933387, 5492.877, 830.0482, 6.560831, 5448.949, 601.9883, 9.11807, 5494.945, 597.3113, 9.19388, 5495.647, 597.15, 9.201818, 5494.438, 99.82049, 99.94975, 99.11471, 99.99631, 99.99918, 99.98397
15100.50652, 284.2319766045081, 283.35920688822944, 283.6477801848829, 37.74413676786218, 37.95833832838979, 37.92876786394915, 10688.299705487032, 10712.653994195947, 10723.54361447775, 246.82521229103077, 40.23652128259977, 48.88846879190169, 10696.609140102119, 10709.46469319028, 10718.47369759162, 0.9999917455410599, 0.9999924858713192, 0.9999864805520609, 60.01105247129372, 60.00693946392335, 60.006877438398, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.094288, 5494.238, 796.4032, 6.903179, 5494.572, 823.9722, 6.632435, 5465.174, 607.309, 9.041031, 5491.015, 601.1835, 9.141101, 5495.585, 594.7841, 9.236061, 5493.434, 99.98184, 99.98487, 99.45088, 99.92013, 100.0, 99.96503
15102.85288, 284.30832728931665, 283.39603315052506, 283.7030756545325, 37.710109206089314, 37.905603751596274, 37.8897068669485, 10676.31549329744, 10699.756170067938, 10707.368399766867, 240.91021443843692, 33.159923449752114, 50.9731489641772, 10675.184832890496, 10707.39845536353, 10715.673800905652, 0.9999883098212466, 0.9999941043725094, 0.9999898961438246, 60.00105153809254, 60.00713378336307, 60.001332521457265, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 600.6215, 9.159072, 5495.822, 787.0256, 6.972621, 5486.647, 815.5475, 6.716741, 5481.386, 613.387, 8.932184, 5478.94, 607.459, 9.038282, 5490.906, 588.5613, 9.319381, 5484.928, 100.0, 99.85242, 99.74491, 99.7003, 99.91816, 99.81152
15105.254760000002, 284.0540870956656, 283.2894209342451, 283.6419560343362, 37.771955497529994, 37.943309369974465, 37.94462007959363, 10692.60889654847, 10720.697302207467, 10726.943353460287, 244.65199844270865, 43.148938643839756, 56.41959860019824, 10691.621943192657, 10706.584888347232, 10726.56539577084, 0.999986084670443, 0.9999931968923026, 0.9999879239549785, 60.00581582471841, 60.00527275737588, 60.010898084098756, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.094288, 5494.302, 792.2008, 6.933572, 5492.702, 824.011, 6.63354, 5465.057, 607.3284, 9.041031, 5490.954, 601.1072, 9.141466, 5495.542, 594.8835, 9.234779, 5493.496, 99.97994, 99.95497, 99.44777, 99.91713, 100.0, 99.96637
15107.665240000002, 284.30414664457703, 283.3113241922353, 283.6790338325749, 37.74365578422688, 37.93025604179448, 37.94912787253296, 10680.303861983231, 10705.65192050837, 10710.49916509154, 247.88894488532878, 32.08190467805571, 55.234859579228214, 10686.533718418194, 10711.660573059862, 10721.475995867595, 0.9999849825345691, 0.9999945371670103, 0.9999867567607411, 60.015062026984744, 60.01064210384028, 60.00943873956463, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.094646, 5494.296, 792.2008, 6.933756, 5492.873, 823.8752, 6.633356, 5465.615, 607.3284, 9.041031, 5490.903, 601.2216, 9.14037, 5495.648, 588.5016, 9.320113, 5484.799, 99.97984, 99.95395, 99.45793, 99.91705, 100.0, 99.80703
15110.032720000001, 284.16422215488893, 283.3911864895655, 283.56395470336656, 37.737859268917, 37.924007529687856, 37.938927350027996, 10685.481476119012, 10704.413787677026, 10716.63543199041, 243.84975053775088, 26.422675422030807, 53.23421620491564, 10693.295385078303, 10711.419676882877, 10720.46641981596, 0.9999890999476173, 0.9999974790663066, 0.999986072694237, 60.01299485916859, 60.00865911863439, 60.00753433342569, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 610.5381, 8.984709, 5485.597, 798.5238, 6.882549, 5495.634, 830.2034, 6.558438, 5445.009, 601.0562, 9.143259, 5495.544, 594.946, 9.23278, 5493.797, 583.2728, 9.376331, 5476.021, 99.82249, 100.0, 99.08506, 100.0, 99.96583, 99.627
15112.394040000001, 284.3413553561565, 283.47386190224825, 283.4838864979795, 37.73914535649825, 37.923025019481344, 37.93905246773449, 10680.807689333273, 10716.234542976666, 10725.734540466907, 240.8394369334842, 32.22693701112985, 53.067107467772075, 10681.567205801548, 10714.16146672901, 10720.24323255509, 0.9999887814265302, 0.9999973043165808, 0.9999882302145953, 60.002850798800154, 60.007275679051695, 60.00817257729633, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 604.1307, 9.09411, 5494.302, 792.2008, 6.933572, 5493.229, 823.8557, 6.632067, 5464.777, 607.3478, 9.04048, 5490.851, 601.2026, 9.14037, 5495.657, 588.5016, 9.319564, 5484.806, 99.9789, 99.95707, 99.44681, 99.917, 100.0, 99.81034
15114.79108, 284.09186477715394, 283.11176006357374, 283.4969634544391, 37.73971300989482, 37.968021474136144, 37.96372473686944, 10681.752894868785, 10712.833296960252, 10709.638482174048, 246.3987362935186, 41.11754755931997, 52.175214345393215, 10686.731053538257, 10713.096532385278, 10706.977587675667, 0.9999904642874771, 0.9999932054657835, 0.9999874972963215, 60.01038523873081, 59.99670935722141, 59.998411963350286, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 600], 5500.0, [], 603.697, 9.110886, 5495.408, 800.5861, 6.860998, 5495.846, 820.8081, 6.671827, 5475.306, 612.2413, 8.953696, 5479.519, 607.3065, 9.039378, 5490.866, 594.6648, 9.236794, 5493.406, 99.99299, 100.0, 99.6067, 99.72678, 99.91605, 99.96367
