TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15434.78476, 283.9876948397391, 283.3977591718762, 283.6922938111385, 37.79232113601217, 37.98737380015281, 37.96874420436768, 10691.352192068854, 10722.160557492292, 10742.172260431678, 245.6390628761701, 49.03996275158852, 49.96747890614688, 10687.50368072964, 10726.708110211533, 10741.918896436544, 0.9999904141717613, 0.9999908233075819, 0.9999915582047121, 60.007001895663045, 60.01107918764068, 60.01228113592853, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.094646, 5494.359, 798.5044, 6.882365, 5495.746, 823.8946, 6.633356, 5464.888, 607.3284, 9.039928, 5490.858, 601.1644, 9.141284, 5495.474, 821.4698, 6.661026, 5471.736, 99.98194, 100.0, 99.44275, 99.91835, 100.0, 99.56506
15437.14168, 283.91714528014256, 283.2942362868586, 283.68830881551855, 37.78668386852997, 37.97250352661418, 37.982693775612404, 10688.503707440155, 10720.520764411036, 10733.392994551003, 255.58913651305193, 40.978800385682916, 47.01678737834743, 10684.276632035666, 10721.571211338654, 10730.816780446588, 0.9999908397956202, 0.9999898007900935, 0.9999904662438049, 60.009433032574044, 60.00762886229587, 60.00588588424901, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.094824, 5494.25, 798.5044, 6.882181, 5495.693, 824.0305, 6.631699, 5464.891, 607.3867, 9.040112, 5490.805, 601.1453, 9.141284, 5495.691, 821.4499, 6.66121, 5471.502, 99.97899, 100.0, 99.44475, 99.91942, 100.0, 99.5713
15439.55124, 283.9439500751627, 283.3371922950119, 283.6537358675945, 37.793355990059766, 37.98424785059993, 37.975447714483394, 10695.902687279187, 10725.158476705516, 10733.90876096841, 246.55760916845657, 47.59715825411604, 44.78887998656978, 10697.771605107917, 10724.541528028536, 10739.049930851092, 0.9999899589390328, 0.9999899764937972, 0.9999904387313138, 60.01128033700862, 60.00336089720589, 60.00819192406283, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.5184, 8.984888, 5485.591, 792.2202, 6.933387, 5492.926, 830.1646, 6.559358, 5444.455, 601.1727, 9.133883, 5495.623, 596.1668, 9.215978, 5494.748, 825.1478, 6.623121, 5464.409, 99.82144, 99.95288, 99.07287, 100.0, 99.98807, 99.40367
15441.973720000002, 284.01371708839963, 283.38091090852106, 283.6676543228297, 37.78365870990118, 37.973689034729254, 37.97757437970009, 10682.864404292279, 10730.828345936981, 10742.052405332623, 250.46704098682858, 47.095697521129296, 43.3620558185612, 10685.905177517487, 10722.328604380586, 10739.07090751998, 0.9999889403539457, 0.9999889792109955, 0.999989214765048, 60.013762368143354, 60.008307801819186, 60.00932546772879, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.094288, 5494.25, 797.4927, 6.894338, 5495.226, 824.0305, 6.631883, 5464.891, 607.3672, 9.040848, 5490.917, 601.1644, 9.141466, 5495.639, 821.4102, 6.661576, 5471.847, 99.97899, 99.99819, 99.44479, 99.91834, 100.0, 99.57134
15444.345000000001, 283.9812205395239, 283.3875832222754, 283.66641005681134, 37.71616548783396, 37.93099955637794, 37.927425601903984, 10677.196204519929, 10710.301674784127, 10726.001040816682, 251.99967104023972, 43.23016058783833, 45.54483112268963, 10682.005961518378, 10713.586839768943, 10718.815905903883, 0.9999911653491647, 0.999994217787979, 0.9999888064589866, 60.00768672543343, 60.007186761386514, 60.00512782700757, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 601.0355, 9.143188, 5495.693, 788.0957, 6.967832, 5487.874, 818.9639, 6.694652, 5478.765, 613.387, 8.932184, 5478.251, 607.459, 9.039378, 5490.898, 814.8493, 6.730246, 5483.869, 100.0, 99.86297, 99.68613, 99.70244, 99.91801, 99.80687
15446.74436, 283.9694805620732, 283.30786098719085, 283.6588632283163, 37.79674452321152, 37.97431446732579, 37.98035235977112, 10690.834040137812, 10728.850358018406, 10740.683508700866, 247.1853205045113, 51.4157329039399, 46.92541101569532, 10689.765530449398, 10726.119049438299, 10743.301391388373, 0.9999913153629032, 0.999989176036584, 0.9999901740148806, 60.00756588238439, 60.00771211501531, 60.005171384635055, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.111, 9.095002, 5494.417, 792.2008, 6.933572, 5492.82, 823.8946, 6.632067, 5465.0, 607.3672, 9.04048, 5491.021, 601.1453, 9.141831, 5495.525, 821.3704, 6.661393, 5471.271, 99.97764, 99.95384, 99.44673, 99.92024, 100.0, 99.56503
15449.139480000002, 283.87423122407733, 283.2608057420466, 283.6057436590099, 37.79363840382223, 37.98283059504489, 37.998944694718034, 10688.357036361438, 10714.893394625746, 10738.19329068429, 251.60152322628232, 48.82626240647187, 43.866020072274296, 10691.969597632957, 10724.287913394503, 10734.378795768685, 0.9999907627216823, 0.9999895656776007, 0.9999892707756027, 60.00716972731467, 60.00340462483126, 60.005089861095136, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.094288, 5494.308, 792.2008, 6.933572, 5492.757, 823.9722, 6.632251, 5464.838, 607.3478, 9.039928, 5490.911, 601.1644, 9.141284, 5495.633, 821.5095, 6.661576, 5471.562, 99.98005, 99.95597, 99.44379, 99.91837, 100.0, 99.562
15451.532480000002, 284.020489245734, 283.369122005459, 283.6800183950376, 37.75223136833659, 37.96945372859449, 37.966693798949436, 10691.727321355356, 10722.611043309449, 10728.955612049725, 250.08750817251666, 45.194922937655974, 43.97786533195722, 10686.18440279043, 10733.06779364125, 10730.7455579333, 0.999991271942359, 0.9999919291294751, 0.999989758749642, 60.001767829871824, 60.001737610186794, 59.998625876338146, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.5381, 8.985423, 5485.696, 798.4849, 6.881997, 5495.808, 830.2228, 6.557886, 5445.119, 601.0756, 9.143076, 5495.598, 594.8506, 9.234424, 5493.419, 827.6926, 6.596568, 5456.728, 99.82344, 100.0, 99.08201, 100.0, 99.96388, 99.27741
15453.94396, 284.0348363820532, 283.3520057294222, 283.6918646205016, 37.78628029892, 37.97609258814986, 37.997586626193424, 10692.856657505932, 10719.052129341584, 10735.278925660592, 248.21291338539277, 48.037443343139785, 49.980256661958265, 10693.955522290418, 10721.180404806744, 10737.72516342281, 0.999993143729342, 0.9999913888220053, 0.9999916817027515, 59.99217045512961, 59.999621881225416, 59.998183599528005, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1505, 9.094467, 5494.296, 792.2202, 6.933572, 5492.755, 823.9334, 6.632435, 5464.944, 607.3478, 9.040848, 5490.962, 601.1072, 9.141101, 5495.582, 821.3505, 6.66066, 5471.162, 99.9809, 99.95801, 99.44573, 99.91727, 100.0, 99.55983
15456.312000000002, 284.02745061501645, 283.30803334560744, 283.704221763367, 37.754637736275974, 37.92371764380358, 37.93646407559103, 10682.812499996042, 10711.773468411613, 10726.543492365134, 248.0291329204515, 48.02303820486213, 44.84464568427302, 10677.955458817214, 10712.491538049273, 10725.36818077429, 0.9999887192562117, 0.9999912893790159, 0.9999895786871505, 59.997999911130606, 59.99535229382773, 60.00114059549061, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 603.6773, 9.110886, 5495.187, 790.119, 6.949413, 5490.909, 821.1963, 6.667409, 5474.019, 611.8529, 8.960867, 5480.397, 606.9059, 9.0423, 5490.942, 813.6962, 6.742515, 5485.303, 99.99044, 99.91821, 99.58838, 99.75317, 99.91881, 99.82026
15458.652360000002, 283.8263593598312, 283.28701448966615, 283.57217920409215, 37.78720566625951, 37.98995856771911, 38.00139976949871, 10672.064778125003, 10726.511536616988, 10738.19628534923, 250.8813448199735, 49.652939405703364, 49.79352834772544, 10689.145237537596, 10733.729579193114, 10741.504377459372, 0.999991059377639, 0.9999894861771543, 0.9999918557124791, 60.00159977143833, 60.00001753419957, 60.00291674404991, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 602.0213, 9.128197, 5495.041, 791.0918, 6.939282, 5493.098, 823.7198, 6.634644, 5465.057, 607.3478, 9.040296, 5490.805, 601.1644, 9.142745, 5495.688, 821.4897, 6.661759, 5471.331, 99.99953, 99.95076, 99.45699, 99.91728, 100.0, 99.56817
15460.99364, 283.8312740135489, 283.20876131749856, 283.6639593811781, 37.79851701803857, 37.981351118304694, 38.002533061802886, 10692.876174141664, 10724.233886137625, 10734.32271038216, 249.79200509263455, 46.51397761469707, 48.70086176917994, 10694.713815217221, 10720.758475234796, 10740.824813754092, 0.9999905082017163, 0.9999889498327651, 0.9999893519318307, 60.00212071473404, 60.00031184060968, 59.99905377226242, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1505, 9.093931, 5494.296, 792.2008, 6.933387, 5493.213, 824.011, 6.632619, 5465.284, 607.3478, 9.040112, 5490.858, 601.1453, 9.141831, 5495.639, 821.43, 6.661759, 5471.792, 99.9808, 99.96014, 99.4519, 99.91623, 100.0, 99.56717
15463.39716, 283.97304443255604, 283.2991115201328, 283.7729327391618, 37.734749087262344, 37.927946524142385, 37.951187684463854, 10681.125914183229, 10714.888688216366, 10720.654708719847, 244.0862291628505, 48.19126523983368, 43.15804316952563, 10681.723637514811, 10720.443277293354, 10728.438243355624, 0.9999910236894447, 0.9999912674563721, 0.9999919121698898, 60.00572303955572, 60.0037128256493, 60.00237878662523, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.4592, 8.986137, 5485.707, 798.5044, 6.882181, 5495.973, 830.2811, 6.556965, 5444.281, 601.095, 9.142708, 5495.546, 594.9079, 9.233693, 5493.5, 827.7722, 6.588145, 5453.978, 99.82164, 100.0, 99.08914, 100.0, 99.96552, 99.24417
15465.825400000002, 283.9147808869614, 283.35793441015016, 283.6128015345345, 37.780261436194465, 37.99973938054195, 37.96941094353047, 10694.0673605042, 10724.835197048782, 10731.047325453625, 245.55113189203075, 47.00137902479605, 50.23452469651875, 10688.39622223018, 10719.587833433525, 10734.780468576026, 0.9999916816431872, 0.9999907202261484, 0.9999912093702242, 60.004486684950265, 60.00633831068921, 60.008015593115644, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.111, 9.093396, 5494.302, 792.2202, 6.933387, 5492.926, 823.9722, 6.632251, 5465.058, 607.3478, 9.040664, 5490.852, 601.1644, 9.141649, 5495.649, 821.3107, 6.660294, 5471.498, 99.97994, 99.95181, 99.44779, 99.91634, 100.0, 99.56498
15468.259080000002, 284.08054634406415, 283.3414679864841, 283.72421885258603, 37.76439587037419, 37.92741501165565, 37.952566056162006, 10683.242494840386, 10710.59195420394, 10729.894829346269, 251.62634557710498, 41.14720630804982, 41.84408987902452, 10682.558085085206, 10712.956878671604, 10715.41360173614, 0.9999909598896404, 0.9999919156904882, 0.9999906016483933, 60.00984851880783, 60.012071238963344, 60.00957893550214, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.09411, 5494.187, 792.2202, 6.933387, 5492.7, 823.584, 6.636853, 5468.365, 609.212, 9.008304, 5486.34, 604.8268, 9.083026, 5492.85, 817.3743, 6.708088, 5481.776, 99.97785, 99.95296, 99.48865, 99.84877, 99.96633, 99.73652
15470.746640000001, 283.9639768051325, 283.2729997648602, 283.65499546991936, 37.79067765913361, 37.97875721649364, 37.977117870266696, 10684.995432299453, 10724.256936755832, 10734.786968583809, 252.6444776307162, 48.355893353481406, 48.34214881429307, 10692.585398806028, 10724.487458079115, 10732.846861478156, 0.9999906781688231, 0.999990726322864, 0.9999908898008854, 60.00888308895309, 60.007102782479336, 60.008786796556585, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 600.4441, 9.143545, 5495.614, 790.0412, 6.946834, 5492.156, 823.0211, 6.643295, 5466.012, 607.3867, 9.038641, 5490.681, 601.1644, 9.141831, 5495.631, 821.5493, 6.660843, 5471.614, 100.0, 99.92814, 99.46815, 99.9135, 100.0, 99.56817
15473.144760000001, 283.8166598863814, 283.3021370477592, 283.5719687175994, 37.80607591788545, 37.93990542757111, 37.991731664475154, 10688.623334197844, 10726.92433596952, 10739.62768549755, 252.85930614820154, 49.71561848741476, 43.84202277990232, 10687.320298919538, 10727.685631321152, 10742.88898526001, 0.9999896207195024, 0.9999889865976658, 0.9999912169326767, 60.009249692936784, 60.005704907333005, 60.010194330769494, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.093575, 5494.296, 792.2202, 6.933387, 5492.926, 824.1663, 6.630226, 5465.17, 607.309, 9.040112, 5490.746, 601.1835, 9.141284, 5495.476, 821.3704, 6.66121, 5471.734, 99.97985, 99.95501, 99.44466, 99.91835, 100.0, 99.56825
15475.509800000002, 283.86915771842115, 283.24490639230345, 283.62434978755226, 37.751195090920774, 37.922028894901985, 37.9347757055757, 10673.552017547641, 10709.292026812018, 10727.750665260619, 241.81553593972058, 47.83140452605949, 45.109897499852195, 10673.05700543583, 10717.453272657885, 10734.063722970577, 0.9999908477408241, 0.9999906128329119, 0.9999913512676688, 60.00932662436, 60.010869108102604, 60.0109563791519, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.5381, 8.985066, 5485.655, 798.5044, 6.882181, 5495.746, 830.2617, 6.557333, 5444.728, 601.0562, 9.142524, 5495.428, 594.9079, 9.234058, 5493.443, 827.8318, 6.588694, 5453.462, 99.8226, 100.0, 99.0912, 100.0, 99.96405, 99.24102
15477.85064, 284.01989136970127, 283.3473015193769, 283.6569452919192, 37.79852622223085, 37.95916981574501, 38.000987084016494, 10694.843152367435, 10731.838605772351, 10727.297402490178, 251.06245761486116, 44.647468234316875, 48.317118015571396, 10699.029440624317, 10725.229139333074, 10738.161192190766, 0.9999914748845811, 0.9999885979202141, 0.9999922060831942, 60.00710347072511, 60.01066054803582, 60.00921224141578, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.09411, 5494.307, 792.2008, 6.933387, 5492.814, 823.9916, 6.632435, 5464.891, 607.3672, 9.040296, 5490.917, 601.1835, 9.141649, 5495.525, 821.3704, 6.661576, 5471.562, 99.98099, 99.95179, 99.44774, 99.9181, 100.0, 99.56934
15480.2558, 283.86905645298805, 283.2933950792736, 283.6182247981745, 37.84639617927915, 38.007428701487946, 38.021857123003514, 10702.794311928763, 10735.109800060201, 10749.396192500446, 250.68886054783525, 48.52224559962451, 43.78408526161911, 10696.82595290563, 10733.48320526062, 10746.720222580994, 0.9999904355842065, 0.9999888875542357, 0.9999925509021486, 60.00863942493774, 60.00987649386992, 60.00536355734786, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.094288, 5494.296, 798.4849, 6.882365, 5495.468, 823.9334, 6.632619, 5464.721, 601.0756, 9.143443, 5495.524, 602.1563, 9.11663, 5495.054, 819.3027, 6.688312, 5478.527, 99.97985, 100.0, 99.44675, 100.0, 99.99363, 99.67005
15482.699320000002, 283.84737564689357, 283.11147493305447, 283.5899850138284, 37.80265765526017, 37.9859409474358, 38.005242618586976, 10692.613810614419, 10729.441494073368, 10743.901700323342, 244.5314242985611, 47.44290787084992, 42.23540016477273, 10681.962677794338, 10728.635414336977, 10740.192631686677, 0.9999925168509372, 0.9999910837231627, 0.99999224172666, 60.00665897191614, 60.00643689928755, 60.005904309864555, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 598.0389, 9.189233, 5495.976, 803.6406, 6.840921, 5495.207, 819.6822, 6.673483, 5471.558, 598.7648, 9.169001, 5495.761, 601.7176, 9.137631, 5495.549, 821.3107, 6.66066, 5471.672, 100.0, 99.99642, 99.59358, 100.0, 100.0, 99.56411
15485.049120000001, 283.9598479917399, 283.2728777835484, 283.5898132807614, 37.79904042049664, 37.99937469585947, 38.028613241250895, 10703.080105369656, 10733.35968264404, 10747.685680792521, 240.24479108638388, 49.82137545274509, 44.62207942950772, 10703.333530704102, 10733.83762228436, 10745.996098542857, 0.9999927540499619, 0.9999879009577375, 0.999993262451495, 60.00271301871064, 60.00303494323667, 60.00768643740306, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.111, 9.094646, 5494.464, 798.5238, 6.882181, 5495.752, 817.8769, 6.698701, 5479.383, 601.095, 9.14234, 5495.559, 601.2026, 9.141284, 5495.642, 821.3903, 6.661393, 5471.504, 99.98289, 100.0, 99.70846, 100.0, 100.0, 99.56927
15487.40816, 283.8780765190364, 283.1780757796621, 283.6595396544753, 37.75660293152404, 37.96284367104636, 37.951973143201386, 10676.58840537732, 10715.792356543057, 10730.040006261539, 244.18630579137562, 53.0730378247938, 40.373719348301165, 10671.910935969163, 10722.626066749312, 10734.012760436166, 0.9999895153423558, 0.9999885171611061, 0.9999915506245839, 60.007825265076335, 60.009497168002255, 60.0082790485092, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.4592, 8.984888, 5485.592, 792.2397, 6.933019, 5492.868, 811.3157, 6.764968, 5489.388, 607.4255, 9.039928, 5490.976, 594.9269, 9.234241, 5493.512, 827.7125, 6.587595, 5453.061, 99.82355, 99.95602, 99.89052, 99.91739, 99.96558, 99.22948
15489.881440000001, 284.05495422715035, 283.2723341063197, 283.7311401737378, 37.76361463082224, 37.95335267011625, 37.99078931006517, 10692.746025934417, 10720.093020343089, 10729.804630969684, 244.26521872898684, 48.457637718612546, 41.53164087195819, 10688.065626816411, 10714.970523911736, 10736.466343487815, 0.9999911122480154, 0.9999903776844603, 0.9999917868067422, 60.008144970040334, 60.01053228582548, 60.01366846313064, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.093753, 5494.244, 798.5238, 6.882181, 5495.635, 817.5857, 6.701094, 5478.876, 601.1339, 9.142157, 5495.665, 601.2026, 9.141101, 5495.641, 821.5294, 6.659012, 5471.217, 99.9811, 100.0, 99.71668, 100.0, 100.0, 99.55987
15492.36748, 284.0000013583143, 283.2220895539385, 283.63673635000634, 37.77634423580182, 37.99305422592612, 38.006471151537504, 10680.130623352634, 10719.859239730864, 10725.361983294102, 246.5804893726381, 49.338557741109526, 42.775417027187814, 10688.799836450822, 10714.955065563416, 10722.866103887876, 0.9999884534746882, 0.9999898819503518, 0.9999905550232397, 60.01323000486449, 60.01222567050548, 60.01038201444771, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.093931, 5494.255, 792.2202, 6.933203, 5492.703, 817.7022, 6.70183, 5479.438, 607.3867, 9.040112, 5490.723, 601.832, 9.13124, 5495.232, 820.1576, 6.677691, 5476.421, 99.98004, 99.95388, 99.70325, 99.91942, 99.99912, 99.62741
15494.80492, 283.90472116935223, 283.2702165528514, 283.69972100316426, 37.809690079439115, 38.00326575775529, 37.98759076881014, 10686.500354413029, 10728.456086812206, 10745.824970011841, 247.89652065346127, 50.281786068846486, 40.68361157908674, 10698.368885661706, 10734.244569707409, 10741.781738101829, 0.9999905752897171, 0.9999886783456566, 0.9999894595237443, 60.01377289688541, 60.01108213385053, 60.00902698984253, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 597.9403, 9.190482, 5495.481, 786.4614, 6.977042, 5488.393, 822.7104, 6.653051, 5471.671, 609.6586, 9.000398, 5489.0, 602.6713, 9.123204, 5495.627, 821.4499, 6.66066, 5471.449, 100.0, 99.86497, 99.54667, 99.85745, 99.99975, 99.56293
15497.246400000002, 284.0469385045566, 283.3478360914861, 283.66219844298627, 37.75951628093844, 37.94881125254418, 37.96907266726965, 10683.443951534071, 10723.592224271299, 10732.351719378852, 253.14505664460376, 46.96947097525572, 47.731769918490954, 10691.817517052703, 10726.617728933732, 10730.836300984776, 0.9999907463863494, 0.9999896042482865, 0.9999919353669409, 60.01464494282128, 60.01254156239778, 60.01497867178748, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1505, 9.09411, 5494.291, 792.2397, 6.933019, 5492.987, 816.7122, 6.711402, 5480.44, 607.3867, 9.040296, 5490.97, 601.1835, 9.141284, 5495.648, 821.4102, 6.660843, 5471.105, 99.979, 99.95602, 99.73995, 99.91727, 100.0, 99.56302
15499.62036, 283.8948884998982, 283.3365507691154, 283.6468244337534, 37.76918628166993, 37.97300015020968, 37.95186684086845, 10681.752400012718, 10720.692952244492, 10734.6760370292, 238.84643869002116, 47.947646771261134, 51.09844280848847, 10679.404232934432, 10721.518152495351, 10725.489335160908, 0.9999911633857922, 0.9999878741689805, 0.999990949141642, 60.01233905209624, 60.01373766948425, 60.008832965382254, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 610.5381, 8.985423, 5485.603, 798.5238, 6.882181, 5495.807, 811.4127, 6.76552, 5489.504, 601.0756, 9.142892, 5495.605, 594.8888, 9.235336, 5493.442, 827.8516, 6.588145, 5453.347, 99.82544, 100.0, 99.88549, 100.0, 99.9643, 99.23468
15502.033560000002, 283.82628484203457, 283.2641101665983, 283.65667263637056, 37.78210663948371, 37.980909955252464, 38.000217493393215, 10690.065024260395, 10714.801817800735, 10730.949852308604, 244.41170924079984, 46.15714687416721, 43.85212419648997, 10692.545481089399, 10719.820054079322, 10740.18858187133, 0.9999909787100385, 0.9999905228444225, 0.9999922851513643, 60.00684976063537, 60.005592121992, 60.008500118799994, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1505, 9.09411, 5494.296, 792.2202, 6.933019, 5493.215, 817.7604, 6.699438, 5479.101, 607.3867, 9.040112, 5490.806, 601.1263, 9.141831, 5495.523, 821.4897, 6.660294, 5471.621, 99.9809, 99.96017, 99.71965, 99.91634, 100.0, 99.56722
15504.398120000002, 283.8790992430766, 283.25222256757297, 283.47050733907844, 37.81442716708055, 37.977571245665544, 38.019871966627335, 10691.891179538366, 10725.080138830323, 10741.68845711324, 245.287502096121, 50.665773000082936, 44.37986370816543, 10696.223882723943, 10722.42482290956, 10734.046874590647, 0.9999922533055267, 0.9999878448053042, 0.9999923932442911, 60.00523712594009, 60.00806760794036, 60.01045219623123, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.093753, 5494.302, 798.5238, 6.882365, 5495.688, 817.5857, 6.701646, 5479.326, 607.3867, 9.039744, 5490.806, 601.1835, 9.141284, 5495.649, 821.3306, 6.661942, 5473.158, 99.97995, 100.0, 99.70832, 99.91931, 100.0, 99.5859
15506.76704, 283.76264247373985, 283.1614576954806, 283.6271782964158, 37.819778691562924, 37.994175460055075, 38.02536395581095, 10695.082101515409, 10726.471821222578, 10740.189146263008, 250.58554441697243, 48.08360002357108, 44.389303432072666, 10691.132866491684, 10728.355389744174, 10741.933636887461, 0.9999926158439653, 0.9999906693554279, 0.999992811840189, 60.004218506345914, 60.00695588167299, 60.0037272742095, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 597.9206, 9.190304, 5495.343, 804.769, 6.827474, 5494.762, 823.8752, 6.632987, 5465.952, 612.3578, 8.951306, 5482.859, 605.3799, 9.084305, 5493.989, 819.8395, 6.679338, 5470.189, 100.0, 99.98832, 99.45088, 99.77172, 99.96818, 99.54633
15509.2286, 283.86765707640404, 283.20810184709694, 283.608325047767, 37.79108009350624, 38.04475883967137, 38.03380078481001, 10689.079144252291, 10729.377457018903, 10747.759161674105, 240.34474116242018, 50.11434108656215, 43.32190790894856, 10693.444541600842, 10732.030591960167, 10749.354230568726, 0.9999918435584236, 0.9999908482022202, 0.9999928753323399, 59.99924494073243, 59.99834695542056, 59.99662882933711, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.094467, 5494.349, 798.5044, 6.882181, 5495.58, 817.5469, 6.702567, 5479.941, 607.3284, 9.040848, 5490.799, 601.1453, 9.142197, 5495.476, 821.3107, 6.662491, 5471.557, 99.9808, 100.0, 99.7165, 99.9201, 100.0, 99.56605
15511.614000000001, 283.8706224474387, 283.26518219934195, 283.7597641462255, 37.75307514797431, 37.96132472218202, 37.964684097970135, 10680.473398352276, 10718.632373316432, 10728.23432638105, 243.247821889835, 47.229211752000765, 46.289078321507986, 10689.938139004187, 10718.436621989607, 10727.355136253218, 0.9999917762417154, 0.9999890505001968, 0.9999930165265396, 60.000126272929165, 60.00133540059641, 59.99943657500473, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 608.9017, 9.014156, 5486.877, 792.3759, 6.932835, 5492.815, 811.1604, 6.767545, 5489.5, 601.0368, 9.143443, 5495.506, 594.9269, 9.23351, 5493.392, 827.7722, 6.587412, 5453.867, 99.85939, 99.95089, 99.88334, 100.0, 99.96555, 99.24415
15513.98744, 284.0293333123434, 283.3560221105315, 283.6073050546108, 37.78472890703913, 37.96627532877068, 37.96529233164885, 10699.126874747119, 10720.859233068748, 10735.472825958246, 240.862728841621, 42.35918570992379, 42.93240407481517, 10693.543566227068, 10722.45191392923, 10732.764248775648, 0.9999927996119279, 0.9999891411837768, 0.9999891293281269, 60.00217438347915, 60.000844198273896, 60.00463432564552, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.093753, 5494.192, 798.5238, 6.882181, 5495.689, 817.7798, 6.699622, 5480.05, 607.3478, 9.03956, 5490.969, 601.1644, 9.141101, 5495.592, 821.4897, 6.661576, 5471.56, 99.9811, 100.0, 99.72061, 99.9193, 100.0, 99.56927
15516.347000000002, 284.0387631057558, 283.40122761315797, 283.65245505308894, 37.76279703551887, 37.95913659652364, 37.977407928266295, 10683.344219275696, 10720.465394057348, 10739.448568621116, 245.06322700609053, 50.000866215152996, 40.183224975844496, 10684.654620585454, 10728.473259616045, 10735.816819813303, 0.9999905214450925, 0.9999898553241856, 0.9999906161188211, 60.00446874332056, 60.000147787267295, 60.00669917455513, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.093396, 5494.255, 792.2397, 6.933203, 5492.815, 817.7993, 6.701462, 5479.662, 607.3867, 9.040112, 5490.969, 601.1453, 9.140919, 5495.474, 821.4698, 6.660477, 5471.389, 99.98015, 99.95299, 99.70017, 99.91634, 100.0, 99.55883
15518.742520000002, 283.93097590433433, 283.2767769680792, 283.6796734493574, 37.81780808507042, 37.97193301363373, 38.00088219516593, 10692.323029383146, 10722.76245285326, 10739.365955080986, 245.2824070766428, 47.03018536293507, 50.57098837757076, 10698.988446672962, 10730.79628759931, 10746.431396076401, 0.9999896962025675, 0.9999875640417125, 0.9999899501801385, 60.004548253764625, 60.006862561324716, 60.00349877237647, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 597.9797, 9.189769, 5495.395, 785.9166, 6.980726, 5486.583, 823.9722, 6.632251, 5464.613, 613.4258, 8.931265, 5478.836, 607.2874, 9.051066, 5492.104, 816.4199, 6.705891, 5478.065, 100.0, 99.83746, 99.44681, 99.69852, 99.93077, 99.73341
15521.216960000002, 283.9389226795101, 283.1414180820503, 283.644054623473, 37.81302340200431, 38.01570064005635, 37.9851982434692, 10695.806946192191, 10731.109284552196, 10737.369925098832, 247.8991160293872, 43.93742798924859, 51.41110525307431, 10692.061838309626, 10726.633489082353, 10738.767912217105, 0.9999913456710351, 0.9999845539195568, 0.9999887981882999, 60.005901610750556, 60.00892800863661, 59.994294029855524, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.093575, 5494.25, 792.2008, 6.933387, 5492.82, 817.5663, 6.701646, 5479.662, 607.3672, 9.040112, 5490.969, 601.1644, 9.141466, 5495.589, 821.3306, 6.661759, 5471.387, 99.98099, 99.95395, 99.71354, 99.91623, 100.0, 99.56297
15523.60596, 283.9232765177018, 283.21603440741495, 283.5085878736605, 37.76614037400002, 37.95967802528331, 37.98011075292201, 10681.600015796612, 10722.238771396367, 10732.347463311646, 236.43000378506713, 50.07642950213767, 45.81779778211694, 10679.970912161441, 10717.429709413615, 10724.117114556786, 0.9999892258983458, 0.9999919139333165, 0.9999904713563089, 59.99666295142561, 59.99157540569723, 60.00166363048271, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 606.8711, 9.038607, 5490.522, 796.481, 6.899311, 5495.715, 811.7621, 6.76644, 5489.612, 601.1533, 9.141604, 5495.598, 594.9269, 9.233328, 5493.395, 827.8119, 6.587412, 5453.632, 99.91117, 99.99812, 99.8946, 100.0, 99.96344, 99.23254
15525.978280000001, 283.89946096697645, 283.1410162481835, 283.68957968565377, 37.790095112099024, 37.97929516691391, 37.995720185492296, 10688.5501541872, 10720.66204736855, 10737.536047745783, 239.47513107426494, 48.239439197924185, 48.18740989998878, 10697.963058970696, 10715.868219743337, 10732.51544807331, 0.9999921013057433, 0.9999864118406845, 0.9999891880890168, 59.996060398514125, 59.998771363047275, 59.99486666371952, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.093575, 5494.307, 792.2397, 6.933387, 5492.815, 817.6828, 6.70404, 5478.931, 607.4061, 9.039744, 5490.859, 601.1644, 9.141649, 5495.486, 821.4102, 6.66121, 5471.669, 99.98005, 99.9529, 99.72163, 99.91729, 100.0, 99.5681
15528.406, 284.0242303179558, 283.27753659406187, 283.65407665899824, 37.80235818544176, 38.0056405284871, 38.008610276948254, 10696.590954948946, 10736.348357696776, 10742.583161344899, 243.80773258324825, 47.96917590355997, 45.54176706759927, 10700.842789797476, 10725.888133304414, 10742.75898515238, 0.999990661405494, 0.999989622198522, 0.9999928319598023, 59.99784641681707, 59.99872997238032, 59.996698521942065, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1307, 9.094288, 5494.307, 798.5044, 6.882181, 5495.64, 817.7022, 6.70091, 5479.608, 607.3672, 9.040848, 5491.021, 601.1453, 9.141284, 5495.525, 821.4102, 6.661759, 5471.731, 99.9831, 100.0, 99.71959, 99.91727, 100.0, 99.56925
15530.80656, 283.9619988652448, 283.1230272893832, 283.75460465513925, 37.768189691951115, 37.97315278546347, 38.008874743085634, 10691.332052615984, 10730.665342703738, 10742.966847240647, 244.28580691325442, 44.207638356562256, 41.9223636719571, 10702.027864099402, 10725.133801819387, 10742.672001389681, 0.9999901726423617, 0.9999924628140676, 0.9999904835959826, 59.995220497658934, 59.992687454384885, 59.990734191766975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 597.9206, 9.190482, 5495.51, 804.7885, 6.827474, 5494.651, 824.0305, 6.632435, 5464.831, 613.4258, 8.931449, 5478.784, 607.459, 9.038648, 5490.693, 815.5452, 6.717611, 5482.805, 99.99784, 99.98414, 99.44366, 99.7016, 99.91427, 99.76441
15533.160720000002, 284.0550145588762, 283.20527834580054, 283.6898928010001, 37.8354929274253, 37.99598280889599, 37.99636857996278, 10702.291878268154, 10726.767594593543, 10742.719954160497, 247.8863994634048, 43.992157367545275, 46.920834973561796, 10706.636670262002, 10722.640091318055, 10747.504627832695, 0.9999872000189218, 0.9999910691413418, 0.99999193432189, 59.998245220741985, 59.99019730204118, 59.99291668881691, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.094288, 5494.198, 798.5238, 6.881997, 5495.751, 817.6633, 6.701462, 5478.99, 607.3284, 9.040664, 5490.976, 601.1644, 9.141284, 5495.516, 821.3505, 6.661942, 5471.674, 99.97805, 100.0, 99.70131, 99.9161, 100.0, 99.56818
15535.520040000001, 284.00116994274293, 283.09635848631035, 283.5971348079739, 37.7844235155843, 37.96475847479801, 37.998133065884026, 10689.08320970801, 10709.86312530157, 10725.916281444637, 244.1162260656347, 45.47325011994633, 49.64947984942137, 10694.517786471897, 10718.972430708687, 10731.241925621303, 0.9999907342938068, 0.9999905454935328, 0.9999929793633374, 59.985667202880656, 59.995441326264135, 59.995428679076824, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.0716, 9.090362, 5494.033, 797.4343, 6.891575, 5495.057, 813.8392, 6.740302, 5486.67, 603.6, 9.107958, 5494.912, 596.2431, 9.2147, 5493.655, 827.6329, 6.587779, 5453.289, 99.97772, 99.99404, 99.83202, 99.98751, 99.97369, 99.23994
15537.942320000002, 283.9050978373199, 282.84485238846344, 283.3002773150249, 37.783441484162346, 38.032532160201306, 38.00508963288987, 10703.140744425471, 10725.554009367184, 10741.421298439036, 244.56155694033987, 44.31044542271161, 45.60074127536154, 10698.213857350736, 10713.395126524772, 10741.705012143055, 0.9999899750671082, 0.9999883345919812, 0.9999914597318424, 59.984122488122765, 59.99000832679341, 59.9920585177925, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 606.812, 9.04985, 5492.786, 796.909, 6.891206, 5495.561, 817.5469, 6.699622, 5479.431, 607.3478, 9.040112, 5490.813, 601.0499, 9.141101, 5495.432, 821.43, 6.66066, 5471.391, 99.94287, 100.0, 99.69309, 99.91632, 100.0, 99.56717
15540.349040000001, 283.76004923027716, 282.98373792145975, 283.34340426460835, 37.86866117773297, 38.01327162583204, 38.049482792774135, 10705.07325909629, 10723.253385806944, 10742.12976957791, 243.19410665260148, 45.93156410773827, 48.5689638665699, 10701.991699433285, 10727.816414325107, 10741.00446660953, 0.9999910697322284, 0.9999920786749711, 0.9999912785728597, 59.9868964548442, 59.989749372275504, 59.98918844614575, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.093931, 5494.307, 792.2202, 6.933387, 5492.932, 817.7993, 6.702199, 5479.664, 607.3284, 9.040112, 5490.911, 601.1453, 9.141101, 5495.523, 821.4698, 6.660477, 5471.502, 99.97995, 99.956, 99.71358, 99.91824, 100.0, 99.56607
15542.768600000001, 283.8720926617157, 282.8447737430282, 283.50783194466413, 37.78652980571151, 37.99027180592626, 37.990124934745204, 10688.379987466202, 10715.1819366425, 10736.10926550116, 241.60072991699144, 43.213054949384514, 49.48624791696602, 10705.98660772219, 10723.176828199781, 10731.213381816375, 0.9999896920644572, 0.9999908475532215, 0.9999909189324431, 59.98798725576179, 59.98523500090907, 59.98872357490291, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 597.9797, 9.19084, 5495.384, 785.9361, 6.981094, 5486.472, 823.9916, 6.632619, 5465.059, 613.387, 8.931633, 5478.771, 607.3828, 9.039743, 5490.839, 815.2271, 6.725668, 5484.562, 100.0, 99.8426, 99.44885, 99.69839, 99.91693, 99.78825
15545.098600000001, 283.98093431741813, 283.323776646801, 283.6319072684251, 37.80155157171777, 37.961943142821184, 37.99445625463907, 10695.794675708461, 10726.214719701291, 10743.038832757124, 252.4961013079326, 41.96698612390537, 47.72053354003401, 10694.180631358488, 10732.00862559976, 10745.753348427037, 0.9999909362345099, 0.9999898266428667, 0.9999922239275784, 59.98501538754761, 59.99187050987288, 59.9913402846136, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1899, 9.09411, 5494.349, 792.2397, 6.933019, 5492.704, 817.6828, 6.70091, 5479.492, 607.309, 9.041215, 5490.911, 601.1644, 9.14238, 5495.523, 821.6089, 6.659379, 5471.22, 99.9789, 99.95493, 99.71151, 99.91621, 100.0, 99.5578
15547.491440000002, 283.97358077364845, 283.2852862028998, 283.5983763766655, 37.77861008046708, 37.98129710642097, 37.959358457857064, 10688.430002291094, 10713.612795569472, 10730.282930096335, 247.13566838990926, 50.79357484486536, 44.88316012276755, 10689.50168132635, 10720.990917814132, 10730.043076303591, 0.9999908764006881, 0.9999899835349146, 0.9999913046219824, 59.990252858879835, 59.99201731438057, 59.99461431588406, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.092504, 5494.365, 792.2202, 6.933572, 5492.987, 817.5081, 6.70404, 5481.112, 605.8138, 9.066772, 5493.764, 598.5321, 9.18621, 5495.056, 825.5852, 6.614148, 5457.019, 99.9773, 99.95493, 99.73994, 99.95297, 99.99367, 99.32445
15549.85568, 284.21565332974933, 283.374432437431, 283.73719935175, 37.75800555610199, 37.96855705706705, 37.956805304773134, 10691.862730757557, 10722.585751270222, 10735.066866144627, 242.40607624637096, 45.49014990119758, 46.770083215369596, 10695.903464432065, 10723.556632356092, 10732.049834306095, 0.9999907978712222, 0.9999922121715846, 0.9999908152995156, 59.99468727182367, 59.99622498901502, 59.99664474877769, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 609.3946, 9.013442, 5489.503, 795.9946, 6.903179, 5494.735, 815.3339, 6.720422, 5482.228, 606.2604, 9.048386, 5490.993, 601.0499, 9.142927, 5495.426, 821.3704, 6.660294, 5471.792, 99.87648, 99.98783, 99.77551, 99.93287, 100.0, 99.55988
15552.343120000001, 283.95775423016534, 283.3949022257931, 283.75312248898217, 37.772842128365504, 37.96516957296771, 37.971442836472804, 10694.39165687118, 10713.816883066767, 10737.947754131712, 244.44030301759608, 47.60257446950618, 49.31509649097734, 10689.875536602109, 10727.57854750458, 10736.182277470567, 0.9999908511626525, 0.9999913411820714, 0.9999907866475192, 59.9972350738268, 59.99787930467016, 59.99462457881509, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 600 600 800], 5500.0, [], 604.1702, 9.093931, 5494.36, 798.5044, 6.882181, 5495.524, 817.6051, 6.702199, 5479.551, 607.4061, 9.039376, 5490.97, 601.1835, 9.141649, 5495.648, 821.4499, 6.662858, 5472.078, 99.97909, 100.0, 99.71052, 99.9154, 100.0, 99.56715
