TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17393.1446, 284.15867572933354, 283.3225533388776, 283.5108908171015, 37.75328922704912, 37.936026803617054, 37.944814454898776, 10696.003611456723, 10716.543288318077, 10728.954170157536, 255.26535214957767, 46.83507545796465, 53.28614195554837, 10693.823299277065, 10725.801833829635, 10727.216736050208, 0.9999891387973671, 0.9999921712983663, 0.9999899989458643, 59.98614482952986, 59.988947186885504, 59.99058829227845, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.094467, 5494.371, 798.4655, 6.882733, 5495.519, 817.9545, 6.698333, 5479.275, 792.8533, 6.928441, 5493.453, 601.0118, 9.143841, 5495.657, 594.5853, 9.238625, 5493.373, 99.9809, 100.0, 99.70346, 99.96131, 100.0, 99.96304
17395.5844, 284.1989962280904, 283.34134656476425, 283.5354829562836, 37.76642809887132, 37.93235158845717, 37.92162167897154, 10680.34783865162, 10713.270892009283, 10718.752571133151, 250.36129805047813, 38.0428062385854, 45.22547460475562, 10693.179904841007, 10713.920966853146, 10719.86363248363, 0.9999881030016874, 0.9999927802771512, 0.9999885276750831, 59.9891429739557, 59.98854708269428, 59.99019700838373, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.094467, 5494.406, 798.446, 6.882549, 5495.915, 817.9157, 6.698885, 5479.218, 792.8339, 6.928441, 5493.113, 600.9546, 9.147676, 5495.672, 595.0425, 9.230019, 5493.89, 99.98193, 100.0, 99.70035, 99.96345, 100.0, 99.97245
17397.952680000002, 284.17453686637924, 283.36605125368345, 283.66942791000173, 37.73705518871201, 37.92491317267905, 37.92626672713579, 10693.819409307507, 10722.88916187433, 10725.759279282764, 249.79601940083643, 39.41486558383531, 48.25093252037732, 10701.715629203909, 10720.27861485285, 10728.378364338083, 0.9999920856427292, 0.999993108114931, 0.9999902361937327, 59.98896390235197, 59.9928983185397, 59.99453087308589, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 8.986672, 5485.962, 792.1813, 6.93394, 5493.113, 812.5192, 6.747481, 5486.394, 788.8143, 6.959514, 5490.595, 597.9026, 9.181279, 5495.681, 596.295, 9.21427, 5493.979, 99.82819, 99.95831, 99.85445, 99.9125, 100.0, 99.97903
17400.315400000003, 284.1134852363958, 283.34965320503335, 283.66298119279713, 37.74581590909651, 37.897640302456125, 37.91759001237278, 10689.939727877078, 10725.924217057476, 10727.074975488833, 254.50425467354353, 43.73701209529281, 46.35350901459651, 10691.115884818024, 10718.154446756018, 10721.60837203993, 0.9999917913034725, 0.9999937048004244, 0.9999936405351528, 59.99708896128828, 59.99588361652461, 59.99676068118169, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.111, 9.094824, 5494.296, 795.7028, 6.910363, 5494.262, 817.9351, 6.698517, 5479.046, 787.4938, 6.973671, 5487.4, 600.9927, 9.144206, 5495.646, 594.5455, 9.239357, 5493.251, 99.97985, 99.97922, 99.7074, 99.85435, 100.0, 99.96093
17402.819040000002, 284.3184609013633, 283.53262881062824, 283.7339527953199, 37.6681574557929, 37.83344646341453, 37.82825247070693, 10681.453247594836, 10707.467782551365, 10711.268821301499, 247.51111519735764, 46.17427881938511, 46.929216816533426, 10682.538850765906, 10704.977307475903, 10711.820318277849, 0.9999890679795371, 0.9999913037505215, 0.9999882133010672, 59.991763775395356, 59.995503470636955, 59.992472384829, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 598.7289, 9.178525, 5495.412, 785.9166, 6.981094, 5486.304, 824.244, 6.629306, 5464.386, 780.2895, 7.020189, 5477.898, 607.3256, 9.040839, 5490.982, 588.2034, 9.323593, 5484.221, 100.0, 99.8344, 99.43141, 99.68249, 99.91954, 99.79968
17405.24108, 284.361472493463, 283.61699537108836, 283.93331169685297, 37.7192403165716, 37.91068080262084, 37.894257547333645, 10692.82169498747, 10727.807788851525, 10729.969218177206, 242.70917596799995, 47.07858007808318, 49.70437353814668, 10703.052484859056, 10717.08455087893, 10719.794108829434, 0.9999870076598292, 0.9999944963743609, 0.9999901894858607, 59.988952867362165, 59.991446004413866, 59.99272255027224, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.094288, 5494.296, 792.1619, 6.934124, 5492.586, 818.0128, 6.698517, 5479.048, 786.5811, 6.976061, 5487.402, 600.9736, 9.144388, 5495.639, 594.5256, 9.239724, 5493.25, 99.98099, 99.94873, 99.70238, 99.85225, 100.0, 99.96081
17407.611480000003, 284.22249063522725, 283.5502810369023, 283.8985602807588, 37.72819503088709, 37.8758057883916, 37.93414429155211, 10696.366537910004, 10713.714494941685, 10724.221295457235, 253.64715788881176, 47.772690870418046, 48.36503784944898, 10690.143175818252, 10717.143866928505, 10728.645540052057, 0.9999905806466717, 0.9999941829352487, 0.9999904099687085, 59.99743565078109, 59.99760843123268, 59.99688851303087, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.093931, 5494.25, 792.123, 6.934309, 5492.873, 817.9351, 6.697781, 5478.319, 786.5811, 6.976245, 5487.401, 600.9355, 9.144753, 5495.639, 594.5455, 9.239724, 5493.394, 99.97899, 99.95076, 99.70041, 99.85128, 100.0, 99.96071
17409.98184, 284.09459351387216, 283.47529695755867, 283.7405440565634, 37.737586106923615, 37.956462788130644, 37.92680404597012, 10694.598642766217, 10721.819011852676, 10733.895221958188, 244.06160587348245, 39.19942214520506, 42.20319955145942, 10695.001724218075, 10715.05034182656, 10727.40589516995, 0.999989921619025, 0.9999908726073372, 0.9999894418475564, 59.997823805661874, 59.99878192003621, 59.999130012576394, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 8.986316, 5485.806, 798.4849, 6.882549, 5495.749, 811.6069, 6.763127, 5489.333, 792.6203, 6.930279, 5492.421, 596.4148, 9.212508, 5494.867, 598.2235, 9.192479, 5495.013, 99.82534, 100.0, 99.88952, 99.94994, 99.99022, 99.99288
17412.353600000002, 284.38071812340837, 282.9631460762897, 283.62298761143956, 37.746541706614124, 37.940886770136686, 37.94750104993421, 10698.887611859604, 10706.919637489395, 10726.527606454218, 238.30056766179632, 34.24942348017794, 65.0109562631983, 10708.3218063709, 10707.509973317, 10735.796627996999, 0.9999858580436096, 0.9999913120521222, 0.9999889052986967, 59.99569532943551, 59.9900744925827, 59.99033288802066, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.094467, 5494.302, 792.1035, 6.934493, 5492.984, 817.9351, 6.699254, 5479.159, 786.5617, 6.976061, 5487.338, 601.0499, 9.144023, 5495.645, 594.5853, 9.238808, 5493.258, 99.97994, 99.95597, 99.7054, 99.85322, 100.0, 99.96095
17414.77604, 284.06997479465156, 283.2933286773439, 283.4534183814207, 37.69195239552723, 37.898563965142316, 37.90747492415735, 10679.118054078954, 10704.113939273037, 10712.358430325638, 250.64374130629994, 44.701342841535734, 49.84397472663022, 10676.330131509798, 10707.371753959458, 10708.911697894244, 0.999989343270998, 0.9999899384148774, 0.9999896985817092, 59.99708065377808, 59.99416209150799, 59.9930184789199, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 601.3115, 9.148186, 5495.681, 787.7844, 6.971885, 5487.52, 823.8946, 6.63354, 5464.386, 780.3089, 7.020372, 5477.956, 607.3446, 9.040839, 5491.037, 588.2233, 9.323593, 5484.341, 100.0, 99.85653, 99.43552, 99.68249, 99.91862, 99.79442
17417.147360000003, 284.0745868944063, 283.278469377138, 283.6230165875394, 37.73823095250586, 37.96291022661577, 37.949014379448734, 10691.660529250013, 10713.544196332597, 10734.688180925079, 245.59752553787757, 43.817657784177754, 46.62594686233115, 10690.70618728947, 10716.601840030811, 10727.666861630016, 0.9999912267874945, 0.9999910609001275, 0.9999910936968209, 59.99235260227645, 59.99569867043491, 60.00038671227218, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.093753, 5494.302, 792.1424, 6.934124, 5492.814, 817.8187, 6.699622, 5479.159, 786.5811, 6.976429, 5487.343, 600.9164, 9.144388, 5495.646, 594.5455, 9.239174, 5493.197, 99.97994, 99.95599, 99.70439, 99.85224, 100.0, 99.95985
17419.542840000002, 283.98612891158007, 283.3708687368823, 283.5297887884929, 37.75097994902184, 37.90722340378076, 37.917801438392104, 10692.812958821283, 10726.655049162599, 10724.712242464124, 254.04728811069936, 49.55129870057499, 54.76011227428944, 10702.420572095476, 10722.570098235756, 10733.367914917308, 0.9999907834692986, 0.9999910651516186, 0.9999899398603795, 59.99996487706234, 59.99738322562737, 59.99785530108944, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.093931, 5494.296, 792.1424, 6.93394, 5492.814, 817.8769, 6.699069, 5479.215, 786.5617, 6.976245, 5487.285, 600.9736, 9.144571, 5495.633, 594.5455, 9.239357, 5493.25, 99.97995, 99.95492, 99.70542, 99.85225, 100.0, 99.96082
17421.95188, 284.1487221873864, 283.44481734448135, 283.70098809085977, 37.72445804290083, 37.89526244129418, 37.91208073950656, 10687.905646620344, 10712.722891231497, 10711.694132963497, 247.70881529708663, 43.01488602577683, 42.51976682447912, 10688.839227416718, 10715.011174964058, 10727.221045987555, 0.999991170813537, 0.9999912216938782, 0.9999908462605493, 60.00762161334519, 60.00221741805532, 59.99720945232644, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 8.986672, 5485.967, 798.4849, 6.882733, 5495.693, 811.5486, 6.763863, 5489.169, 792.8922, 6.928257, 5493.227, 594.8316, 9.235154, 5493.587, 600.1321, 9.15732, 5495.606, 99.82828, 100.0, 99.88141, 99.96038, 99.96203, 100.0
17424.351400000003, 284.14610067508295, 283.4546085733304, 283.72920361741836, 37.73975160157012, 37.930036125780966, 37.94488237041768, 10691.20215964462, 10721.264313788859, 10731.18048960617, 250.68597811875588, 40.70016081333051, 44.33605813140866, 10698.583586131386, 10720.405545951706, 10730.037154738704, 0.9999914137531032, 0.9999922234064914, 0.9999888302784622, 59.99341049029633, 59.99641235394998, 60.00049178761233, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.111, 9.094467, 5494.354, 792.123, 6.934309, 5492.928, 818.0322, 6.697597, 5479.048, 786.5811, 6.975878, 5487.232, 600.9927, 9.144571, 5495.645, 594.3467, 9.241921, 5492.906, 99.97985, 99.95495, 99.69733, 99.85225, 100.0, 99.95685
17426.811080000003, 284.09842099734846, 283.45109579332404, 283.73115461845214, 37.67338559734608, 37.88737074848192, 37.88662681131862, 10681.144127944317, 10709.714839004964, 10722.458279712706, 243.07536873563595, 38.84090058789843, 45.22337479929183, 10680.827521680243, 10711.354322881214, 10723.090062198522, 0.9999902014091465, 0.9999930589129365, 0.9999908051882062, 59.99410875251301, 59.99276888723723, 59.99610498112757, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 603.3224, 9.107316, 5495.344, 800.8001, 6.857499, 5495.688, 821.4875, 6.652867, 5466.627, 781.2021, 7.017982, 5478.182, 607.3446, 9.041388, 5490.923, 588.2233, 9.323593, 5484.287, 99.9952, 100.0, 99.50997, 99.68973, 99.92149, 99.79978
17429.17708, 284.20356060625755, 283.38972198313854, 283.7117185774919, 37.74112452390203, 37.919481171260664, 37.93291031672865, 10691.652576378234, 10716.255789022282, 10729.74989471546, 246.046519696205, 37.71772573904036, 44.97020555344352, 10690.883894521116, 10721.899705567088, 10729.526597054726, 0.9999908858279792, 0.9999934876916307, 0.9999909423263095, 59.99201300919964, 59.99487488039456, 59.99375575688246, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 603.283, 9.101249, 5494.337, 798.4655, 6.883102, 5495.802, 817.9545, 6.698885, 5478.716, 786.5617, 6.976245, 5487.343, 600.9546, 9.144753, 5495.64, 594.3666, 9.241372, 5493.056, 99.9865, 100.0, 99.69633, 99.85129, 100.0, 99.95713
17431.57484, 284.0747823546352, 283.33869054628923, 283.68285020647, 37.746787846201954, 37.92078825722003, 37.93848864238912, 10688.122248940175, 10724.170129210457, 10725.219563734066, 248.32781407931952, 35.694499652942795, 44.299369294261396, 10693.425541661276, 10721.247795807198, 10728.942395408501, 0.999991023192311, 0.9999939700738605, 0.9999908920548715, 59.99009434351404, 59.99332785754461, 59.99289984844972, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.093931, 5494.406, 798.4071, 6.882917, 5495.695, 818.071, 6.696861, 5478.711, 786.5617, 6.976429, 5487.338, 600.9546, 9.144206, 5495.589, 594.4858, 9.239907, 5493.196, 99.98185, 100.0, 99.69837, 99.85322, 100.0, 99.95961
17434.01592, 284.03968084856484, 283.40654539344627, 283.6680075787081, 37.73304293632951, 37.940313663812404, 37.91916630788185, 10693.03518706326, 10710.292360819345, 10729.447909764443, 242.7213518672629, 30.195274361917654, 56.487417586309675, 10702.076034706288, 10707.407314611106, 10732.372505303814, 0.999984527076374, 0.9999950633642622, 0.9999871134092202, 59.998326827645, 60.002190375481504, 59.99914782919431, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4001, 8.987207, 5485.852, 792.1424, 6.93394, 5492.869, 811.5681, 6.764047, 5489.342, 792.9116, 6.928073, 5493.391, 594.8316, 9.234971, 5493.319, 600.8081, 9.146699, 5495.764, 99.82619, 99.95388, 99.88441, 99.96134, 99.96298, 100.0
17436.51808, 284.0198002313336, 283.2344724703701, 283.5922044948364, 37.73424777015419, 37.92012883281401, 37.95908475822834, 10692.788698704768, 10717.39208376921, 10725.035784082616, 250.02410602851023, 39.87686509428113, 39.800325359602994, 10698.186859647227, 10720.83777411273, 10724.683091894478, 0.9999916721316982, 0.999993530045977, 0.9999895403935625, 60.006436973126064, 60.00531533611443, 60.004699354348766, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.09411, 5494.239, 798.4655, 6.882917, 5495.687, 817.9157, 6.698885, 5479.159, 786.5423, 6.976245, 5487.454, 600.9355, 9.145484, 5495.639, 594.5654, 9.238991, 5493.265, 99.97995, 100.0, 99.70439, 99.85534, 100.0, 99.96119
17439.042520000003, 284.05089376678626, 283.31428750949254, 283.54658325402283, 37.712166763787835, 37.8821404779624, 37.866896520196704, 10679.763395679349, 10701.40256924367, 10716.210595281284, 253.90860343722593, 45.35509633169295, 52.1659865533793, 10679.611923948176, 10708.22957628351, 10716.495624250178, 0.9999886194444185, 0.9999912542955639, 0.9999886315669846, 60.00256122767889, 60.008085690771175, 60.01125532033211, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 602.7704, 9.123021, 5495.45, 789.2241, 6.959359, 5489.212, 822.3998, 6.644952, 5465.953, 780.6002, 7.018166, 5477.951, 607.3065, 9.04157, 5491.029, 588.2034, 9.32341, 5484.227, 100.0, 99.88733, 99.50083, 99.68757, 99.91966, 99.79661
17441.407760000002, 284.0788475595199, 283.33681959270035, 283.47396141647204, 37.73207596770829, 37.925507360308835, 37.930767337619876, 10689.275728178936, 10719.814705352444, 10721.290299182403, 245.58077609743577, 49.79639737553316, 50.370399180075765, 10694.834158927022, 10721.437424036638, 10725.685838240654, 0.9999899130571843, 0.9999901773983514, 0.9999898936969284, 60.00391275548332, 60.00370549501893, 60.00197430584695, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 603.697, 9.096073, 5494.406, 792.123, 6.934309, 5492.868, 817.8769, 6.698149, 5478.878, 786.5811, 6.976061, 5487.29, 600.9546, 9.144571, 5495.639, 594.3467, 9.240823, 5493.108, 99.98154, 99.95386, 99.69929, 99.85129, 100.0, 99.95834
17443.78984, 284.19812543379646, 283.4630068454887, 283.83943850510116, 37.709488344769014, 37.874389969284834, 37.8965020921148, 10686.571818617345, 10718.83298047819, 10718.033505989992, 248.251099361898, 46.72690937444304, 46.89659701436176, 10684.758915001315, 10714.77763156783, 10718.66418538538, 0.999990396469224, 0.9999922115641874, 0.99998845550812, 60.003312019886366, 60.00283580106547, 60.00082701975148, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1702, 9.094288, 5494.296, 792.1424, 6.934124, 5492.808, 824.2245, 6.62949, 5464.216, 786.5617, 6.976061, 5487.178, 600.9355, 9.144753, 5495.64, 594.4858, 9.240457, 5493.183, 99.97994, 99.95276, 99.43248, 99.8544, 100.0, 99.95959
17446.14212, 284.1187639823391, 283.5075569255749, 283.70742537267796, 37.733475114624085, 37.91321447321318, 37.9336673345786, 10692.4721555547, 10719.681181195912, 10732.671643830488, 251.5781661650435, 38.515828833812975, 44.02405400794578, 10704.081122067782, 10722.610305171183, 10727.576971744475, 0.9999916433480075, 0.9999936203205043, 0.9999927593285094, 59.99867863605898, 59.997285709406334, 59.99991361387275, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4198, 8.986672, 5485.794, 798.446, 6.883102, 5495.743, 830.4557, 6.555861, 5444.394, 792.8533, 6.928625, 5493.278, 594.7935, 9.235702, 5493.304, 600.7485, 9.147981, 5495.671, 99.82619, 100.0, 99.06054, 99.96131, 99.96178, 100.0
17448.5122, 284.2194053218725, 283.44198618306814, 283.75379412799, 37.73807300490033, 37.930313868315544, 37.945790139385394, 10701.793236751273, 10728.9163160039, 10726.243037476022, 247.55769397303038, 40.49359186983247, 38.22834072180012, 10700.049171709059, 10726.558976711372, 10737.85857075107, 0.999989689739917, 0.9999919185741618, 0.9999934435030741, 60.00139244832273, 59.99789290324122, 59.99985017137126, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.111, 9.094646, 5494.244, 792.123, 6.934309, 5492.814, 824.244, 6.62949, 5464.332, 786.5617, 6.976061, 5487.744, 600.9546, 9.144753, 5495.639, 594.4063, 9.241006, 5493.116, 99.97889, 99.95482, 99.43458, 99.85323, 100.0, 99.95834
17450.86732, 284.1098708384621, 283.44892577638825, 283.7418510426404, 37.760348576999526, 37.944084697790444, 37.94764911097163, 10696.420434748406, 10724.349819703877, 10736.890250922697, 245.86087522333492, 39.97585138987324, 45.80636039035653, 10700.024957374588, 10724.526276276565, 10738.641678117836, 0.9999921956396589, 0.9999936464291403, 0.9999928307190221, 59.999223335179764, 60.0005595611623, 59.99563879803207, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.094824, 5494.238, 798.4655, 6.882733, 5495.873, 823.4675, 6.644584, 5468.927, 795.1641, 6.910054, 5495.17, 604.4262, 9.079739, 5493.241, 589.6348, 9.305281, 5484.935, 99.97974, 100.0, 99.49777, 99.99272, 99.96065, 99.82775
17453.26684, 284.20262904739707, 283.4103089299663, 283.7291896767867, 37.79257768532153, 37.93262599951546, 37.929776507861504, 10690.863713755762, 10725.9501559547, 10742.622443789918, 246.67702052402592, 30.797948282539892, 42.73849169831283, 10701.362015321516, 10720.940274588298, 10734.313419336051, 0.999991830138263, 0.9999941794535647, 0.999992882841482, 59.99549820523988, 59.99732320168737, 59.99597726433109, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 599.4584, 9.167817, 5495.836, 801.6951, 6.858788, 5495.934, 822.1863, 6.652499, 5466.681, 793.766, 6.925867, 5493.391, 601.0499, 9.143658, 5495.598, 594.2672, 9.243203, 5493.107, 100.0, 100.0, 99.50893, 99.96243, 100.0, 99.95675
17455.67268, 283.9828792821227, 283.367286691577, 283.5946661563924, 37.798332853891075, 37.959397344401296, 37.96272229397101, 10698.258181741181, 10733.201495561842, 10734.005252910925, 245.31382905046348, 40.45467769176139, 43.31335608788868, 10707.913979867344, 10733.905830281794, 10738.477812268988, 0.9999933047975063, 0.9999952293340167, 0.9999924612847493, 59.999679762993956, 60.000442165628414, 59.99755923519861, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.094467, 5494.25, 798.4655, 6.882733, 5495.802, 817.8769, 6.69999, 5479.274, 792.8533, 6.928257, 5493.282, 600.9546, 9.144571, 5495.64, 594.5654, 9.239357, 5493.191, 99.97985, 100.0, 99.70648, 99.95929, 100.0, 99.96091
17458.04632, 284.0873710898911, 283.3721649842538, 283.5674040859857, 37.756039773775385, 37.94348701034979, 37.94897916053614, 10689.950048144055, 10726.04375076677, 10727.052587265665, 249.40082145048746, 37.74647863084374, 40.548855451897, 10695.045971407826, 10725.129754655509, 10726.516020311334, 0.9999948468851675, 0.9999935490606915, 0.9999934092064916, 60.0067888571947, 60.00170221088053, 60.00031097905325, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4789, 8.986137, 5485.857, 792.123, 6.934309, 5492.868, 811.6263, 6.764415, 5489.399, 786.6199, 6.975878, 5487.344, 594.8125, 9.235336, 5493.361, 600.828, 9.146882, 5495.761, 99.82533, 99.95492, 99.8865, 99.85226, 99.964, 100.0
17460.4398, 284.0480024459239, 283.34060205410844, 283.64121531354317, 37.78679935755815, 37.95148450161102, 37.938077838376195, 10699.621880930235, 10728.11224954323, 10738.163022449444, 245.4365190787912, 34.55198574236192, 41.06847146009022, 10702.252469642512, 10726.700083428772, 10735.67283889592, 0.9999919714115619, 0.9999926421271201, 0.9999922077676104, 59.999485281809775, 60.00222131401837, 60.00504410349163, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1702, 9.093753, 5494.313, 798.446, 6.882917, 5495.747, 818.0128, 6.698517, 5478.825, 792.8339, 6.928441, 5493.336, 600.9736, 9.144388, 5495.704, 594.4858, 9.239907, 5493.19, 99.9811, 100.0, 99.70442, 99.96334, 100.0, 99.95961
17462.869120000003, 283.9974940736786, 283.38717244931814, 283.4554577809212, 37.72483631671107, 37.89072326372127, 37.928581462295256, 10679.265129689991, 10715.126527990551, 10719.803290085154, 247.07258228717728, 46.24640478344699, 43.183033033739775, 10684.558043022707, 10718.638324066895, 10720.615719624784, 0.9999907661245416, 0.9999928727745727, 0.9999901717023735, 60.0051476337946, 60.00061619691864, 59.998694792828225, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.093931, 5494.296, 792.123, 6.934124, 5492.698, 817.8187, 6.699806, 5478.937, 786.5617, 6.978084, 5486.319, 602.2898, 9.11462, 5494.978, 591.9013, 9.281841, 5488.451, 99.97995, 99.95383, 99.70542, 99.83469, 99.99224, 99.88865
17465.293800000003, 284.2076615429686, 283.55709026877844, 283.74075618256745, 37.7308298335188, 37.94317394554324, 37.9289120438701, 10694.494198211349, 10728.525774615944, 10744.034522966012, 248.24581661515185, 48.55806311602561, 48.138292207549966, 10704.37698382024, 10728.717632698666, 10737.835587889836, 0.9999912715626422, 0.9999916340474544, 0.9999914132598349, 59.99945854459609, 60.00414919946814, 59.99762186745305, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 598.1769, 9.182451, 5495.784, 787.7455, 6.967648, 5489.802, 821.4099, 6.666857, 5473.682, 784.6004, 6.98599, 5486.087, 601.317, 9.14238, 5495.693, 594.0883, 9.245584, 5492.817, 100.0, 99.88539, 99.60472, 99.83046, 100.0, 99.95292
17467.758280000002, 284.18432862572087, 283.40588418758404, 283.78426770060383, 37.734902632916125, 37.9084917348673, 37.93835917482688, 10694.870105934719, 10724.039446455767, 10733.422865052094, 245.09919729578178, 45.487945100338266, 45.074060696318156, 10701.278859167196, 10722.712874915185, 10733.457963476934, 0.9999899426976521, 0.9999898394343589, 0.9999918323257003, 59.99098933351251, 59.99272469792604, 59.99443371445586, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.09411, 5494.365, 792.123, 6.934124, 5492.703, 824.2634, 6.628938, 5464.158, 786.5811, 6.976245, 5487.232, 600.9736, 9.144571, 5495.64, 594.5057, 9.239724, 5493.19, 99.9811, 99.95082, 99.43658, 99.85129, 100.0, 99.95983
17470.2022, 284.138126994772, 283.50582867135665, 283.74064894740945, 37.71582824117473, 37.91168973023384, 37.90058035976272, 10688.344411323682, 10725.837291037113, 10728.761867615767, 237.67856081217315, 39.03311519057081, 47.05772249315487, 10694.844568073937, 10733.13678682579, 10734.823607221444, 0.9999926526323937, 0.9999935810865175, 0.9999929420167021, 59.989019731943316, 59.99063967395853, 59.98529715559403, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.3607, 8.987207, 5485.852, 798.4655, 6.882917, 5495.805, 830.4946, 6.556045, 5444.004, 792.8145, 6.928441, 5493.389, 594.7935, 9.235519, 5493.361, 600.7286, 9.148347, 5495.725, 99.82713, 100.0, 99.07271, 99.96235, 99.96293, 100.0
17472.72072, 284.03558778592975, 283.317411636403, 283.67098030657337, 37.7558582411088, 37.93113320931837, 37.945416898625034, 10691.842258698882, 10723.148953702928, 10737.658947236174, 251.17064159135452, 42.689761287401325, 45.527133732112816, 10697.050978365281, 10726.560153127852, 10738.186801626687, 0.9999914810735518, 0.9999928310851155, 0.9999911535323439, 59.97737547817664, 59.97857796873325, 59.98099592707913, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1307, 9.094646, 5494.354, 792.1035, 6.934309, 5492.867, 824.2245, 6.62949, 5464.327, 786.5811, 6.975878, 5487.168, 600.9546, 9.144388, 5495.645, 594.5654, 9.239174, 5493.317, 99.97984, 99.95597, 99.4345, 99.85437, 100.0, 99.95985
17475.114120000002, 284.162908326929, 283.441963572827, 283.61209289247176, 37.75741777503787, 37.90697811725447, 37.95445139115305, 10696.438013962672, 10733.053584103183, 10739.200316301194, 242.00267066203094, 34.78081130632472, 40.002815577866386, 10698.032116218046, 10732.608357352927, 10743.4264163347, 0.9999924943161392, 0.9999943036111826, 0.9999918014114898, 59.97579364677488, 59.97223975117208, 59.97695235444086, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1899, 9.093575, 5494.197, 798.4849, 6.883286, 5495.634, 824.2245, 6.62949, 5465.452, 793.7077, 6.921638, 5494.539, 602.9002, 9.10768, 5494.374, 591.6826, 9.28935, 5487.966, 99.97804, 100.0, 99.43652, 99.9749, 99.98126, 99.87498
17477.51844, 284.37424550218367, 283.0367845699846, 283.65395118527414, 37.73296659518623, 37.98279330370692, 37.9769405990845, 10707.878805127279, 10705.06704047814, 10735.797176573098, 241.41441646483963, 37.84296918878863, 51.98085921600568, 10698.346606291472, 10725.701898551883, 10726.880910715836, 0.999993383800617, 0.999995049068311, 0.9999898067905512, 59.972962402642644, 59.97451824387427, 59.9713135631822, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 598.1375, 9.182451, 5495.899, 802.6873, 6.845894, 5495.567, 820.4005, 6.664832, 5471.11, 794.834, 6.917593, 5493.797, 601.317, 9.142562, 5495.705, 593.8696, 9.248879, 5492.824, 100.0, 100.0, 99.55792, 99.97496, 100.0, 99.95266
17479.84936, 284.03157897453383, 283.35830968462506, 283.4888678943569, 37.78532133871844, 37.95057569974615, 37.96402200060125, 10702.758814960802, 10736.326215565483, 10736.93925507652, 244.681257407884, 35.29997886453884, 42.476214715671176, 10696.732000489908, 10731.864460807687, 10745.38528962081, 0.9999924666285211, 0.9999964436691333, 0.9999901122595274, 59.97112599822558, 59.970208026359785, 59.9667370023457, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.111, 9.094646, 5494.244, 798.446, 6.882733, 5495.746, 818.304, 6.695756, 5478.827, 792.8339, 6.928257, 5493.113, 600.9736, 9.143841, 5495.639, 594.5057, 9.239907, 5493.324, 99.98089, 100.0, 99.6891, 99.95832, 100.0, 99.96082
17482.28976, 283.9349580735377, 283.34283512582454, 283.503375926429, 37.748132220736416, 37.95486079891725, 37.94395255431543, 10694.015496881137, 10718.172574480279, 10732.566860377514, 250.7236672856261, 39.3801211451605, 40.91044567369045, 10685.85525546071, 10715.087144960235, 10731.469218648648, 0.999992607210553, 0.9999929759125389, 0.9999928806411118, 59.97231100905778, 59.9777153940403, 59.97426877454699, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 610.4395, 8.986672, 5485.742, 792.1424, 6.934124, 5492.81, 811.1992, 6.766809, 5489.001, 786.5811, 6.975878, 5487.227, 594.8316, 9.235519, 5493.375, 600.828, 9.147065, 5495.813, 99.82723, 99.95287, 99.89372, 99.8512, 99.96293, 100.0
17484.67908, 284.07939918534026, 283.43756854677895, 283.6052609211942, 37.78518582424433, 37.93693360022911, 37.931792124217885, 10703.490647575907, 10731.46423684719, 10736.22960421655, 249.944361694856, 36.93515560934338, 41.31490697659592, 10708.96754796448, 10733.185554929676, 10740.866784730046, 0.9999911481105294, 0.9999934792685186, 0.9999935155349046, 59.96997379723318, 59.96744092665437, 59.97103924971693, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.094467, 5494.25, 798.4655, 6.883102, 5495.865, 817.7604, 6.698333, 5479.103, 792.8339, 6.928257, 5493.335, 601.0118, 9.143841, 5495.699, 594.5853, 9.238991, 5493.25, 99.9809, 100.0, 99.70241, 99.95929, 100.0, 99.96095
17487.02536, 284.10474502121565, 283.5732796839542, 283.82471628449593, 37.75190793712184, 37.936269713474005, 37.930558444119384, 10688.327011048641, 10719.609304855227, 10725.322580119946, 248.8873557140114, 44.123475660336226, 42.142354526191866, 10688.26238131394, 10712.118073404403, 10733.67850175045, 0.9999931946841623, 0.9999915654344588, 0.999991293520917, 59.9743607444191, 59.97278419492272, 59.9717161731328, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.094467, 5494.296, 792.1035, 6.934309, 5492.813, 817.9157, 6.698701, 5479.164, 786.5423, 6.976061, 5487.225, 600.9546, 9.144753, 5495.708, 594.4063, 9.244302, 5492.756, 99.9809, 99.95386, 99.70448, 99.85117, 100.0, 99.95182
17489.45276, 284.1239014036637, 283.4357349126294, 283.8086466826934, 37.75881571949445, 37.93042935314766, 37.96172245652332, 10693.4988872812, 10725.839470508901, 10745.704782738734, 245.9342619207664, 45.58581236009195, 45.314450771446445, 10702.495567061575, 10729.777750428057, 10734.756424776779, 0.9999919538125189, 0.9999917321028865, 0.9999907943854798, 59.97591471549302, 59.97295229324727, 59.97622722880233, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 597.7629, 9.192981, 5495.314, 785.8583, 6.981278, 5486.468, 823.8169, 6.638509, 5467.694, 781.9984, 7.005663, 5482.443, 604.0447, 9.105307, 5494.81, 592.9749, 9.260965, 5492.646, 100.0, 99.8374, 99.49577, 99.76415, 99.98809, 99.94044
17491.817720000003, 284.18142854452174, 283.458936189811, 283.7023299753855, 37.76682028656434, 37.958727343812505, 37.96785099531142, 10700.93776541778, 10727.087136554926, 10736.827884132435, 250.71880559416059, 45.029816369953835, 44.146282133170644, 10699.497777286706, 10729.143494141344, 10743.463432821725, 0.9999903404809908, 0.9999927400388084, 0.9999913447346307, 59.97007219776158, 59.97129561751307, 59.97388879909535, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.111, 9.09411, 5494.348, 792.123, 6.933756, 5492.867, 817.8963, 6.697781, 5478.822, 786.5228, 6.976429, 5487.114, 600.9736, 9.144571, 5495.753, 594.5057, 9.239724, 5493.257, 99.98099, 99.95383, 99.69826, 99.85128, 100.0, 99.95862
17494.164520000002, 284.0880840853942, 283.6097582878115, 283.75758086173255, 37.7811248702682, 37.93646720712966, 37.91904538635144, 10685.492308246801, 10727.530699182735, 10733.70100292131, 251.48885137422212, 41.376185295378036, 43.42754171881643, 10698.361934083956, 10723.615422799166, 10730.501360894887, 0.9999942055493655, 0.9999923364601606, 0.9999925516013297, 59.98199787813677, 59.97686934750811, 59.97447172772513, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 608.5074, 9.013978, 5487.677, 798.1931, 6.88347, 5495.632, 810.7916, 6.769201, 5489.947, 792.8727, 6.928257, 5493.109, 594.7935, 9.235702, 5493.419, 600.7882, 9.146516, 5495.62, 99.8594, 100.0, 99.90071, 99.96035, 99.96296, 100.0
17496.544400000002, 284.34703171242097, 283.13149534442067, 283.75700748714127, 37.758102071351416, 37.93875066040603, 37.970201114310484, 10708.456387260963, 10715.955908514334, 10743.409661464962, 239.8767571707865, 37.059549693871304, 58.409595711709244, 10712.300427494894, 10725.166001398355, 10738.878644235423, 0.999987798025062, 0.9999913933189901, 0.9999860961098314, 59.97694465133519, 59.981197294215036, 59.982328702033904, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.09411, 5494.25, 792.123, 6.934493, 5492.701, 818.071, 6.697045, 5479.106, 786.5423, 6.976429, 5487.342, 600.9546, 9.144753, 5495.636, 594.5256, 9.239907, 5493.122, 99.97899, 99.95381, 99.70344, 99.85127, 100.0, 99.95969
17498.92264, 284.14673569123414, 283.4268859003075, 283.7246553806649, 37.77295404714584, 37.97339155236509, 37.95106862301347, 10695.006767047063, 10723.366220517095, 10739.398276660002, 244.1074560953275, 40.898456095381334, 44.616700793604195, 10689.50098531568, 10718.463104808463, 10730.360887110128, 0.9999918100582306, 0.9999937993158701, 0.9999917071461831, 59.98364091657958, 59.98099401663308, 59.98079085014865, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1702, 9.093931, 5494.25, 798.446, 6.883102, 5495.692, 817.9933, 6.698885, 5479.271, 786.5423, 6.976429, 5487.342, 600.9546, 9.144571, 5495.637, 594.5057, 9.239724, 5493.304, 99.9788, 100.0, 99.70447, 99.85117, 100.0, 99.96069
17501.328240000003, 283.92239427196273, 283.3673300056365, 283.5646365520122, 37.757037675770135, 37.948724834783484, 37.983222028305725, 10693.999363750045, 10728.659838103895, 10739.318917647672, 243.31585629885558, 44.31471377928938, 43.237215500736966, 10689.875350089245, 10732.457594928343, 10737.254645154004, 0.9999909959960377, 0.9999935102779518, 0.9999908125623471, 59.98172340822831, 59.97951398020268, 59.979808836403706, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 597.8023, 9.192446, 5495.436, 804.7496, 6.828579, 5495.039, 824.2051, 6.630042, 5464.273, 780.2701, 7.020372, 5478.12, 607.2683, 9.045222, 5491.874, 589.2969, 9.309858, 5487.898, 99.99837, 99.9862, 99.42948, 99.68548, 99.93577, 99.8524
17503.771240000002, 284.0352777209563, 283.3961068476216, 283.5989929723414, 37.77856423934161, 37.967091515311935, 37.94198875643824, 10705.237030203001, 10725.001690608908, 10734.380508525463, 246.36769921713676, 35.91028382088416, 43.47255100362963, 10698.393468390159, 10734.530368371883, 10738.56358457102, 0.9999928690544043, 0.9999951641221582, 0.9999915067012181, 59.98131551077164, 59.98446391964792, 59.98531918801188, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.0913, 9.094467, 5494.239, 798.4266, 6.883102, 5495.801, 817.8963, 6.699438, 5479.273, 786.5423, 6.976061, 5487.226, 600.9355, 9.144571, 5495.48, 594.5853, 9.238991, 5493.197, 99.9788, 100.0, 99.70431, 99.85119, 100.0, 99.95985
17506.165360000003, 284.1267186711596, 283.3543032562246, 283.7064984370992, 37.761609529420355, 37.929115801823244, 37.964400716387345, 10702.287169129027, 10713.567010443356, 10729.362250334967, 242.452197128041, 28.95133379833497, 52.38361782982429, 10701.034468236057, 10719.442588370779, 10730.386246640935, 0.9999917239537928, 0.999993748577329, 0.9999934519346344, 59.98249971897607, 59.9835514042303, 59.98314555158312, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 606.3782, 9.057345, 5491.149, 795.197, 6.915152, 5493.961, 807.9963, 6.794603, 5490.936, 792.6979, 6.929544, 5493.276, 594.8316, 9.235154, 5493.31, 600.8081, 9.147248, 5495.799, 99.93556, 99.98006, 99.9337, 99.96129, 99.96203, 100.0
17508.504, 284.1351547490802, 283.52620564803055, 283.92789734865767, 37.759465846773494, 37.94623002903953, 37.94823593343393, 10701.453614687887, 10726.409516370433, 10745.668781454382, 246.9901620927135, 37.35022578019334, 37.72575607966519, 10699.23843335768, 10725.781187282688, 10734.009723081414, 0.9999925544105069, 0.999991915338235, 0.9999933824342583, 59.98333548091226, 59.98008664099951, 59.98357709547631, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.6828, 9.093218, 5494.365, 798.446, 6.882733, 5495.635, 818.1875, 6.696493, 5479.273, 786.5423, 6.976429, 5487.226, 600.9164, 9.145119, 5495.631, 594.5455, 9.239357, 5493.251, 99.9812, 100.0, 99.69417, 99.84916, 100.0, 99.96082
17510.843960000002, 284.1715432044144, 283.4941488096121, 283.80394482481967, 37.77450748178698, 37.92908643095027, 37.94408609977826, 10700.97422244313, 10728.118542106406, 10738.151751180665, 248.44527616110156, 41.18567088985856, 47.39670581084283, 10700.625454272558, 10730.41217154325, 10739.318959830274, 0.9999939096435206, 0.9999926019416779, 0.9999900025827466, 59.98030260754143, 59.97644387011069, 59.98743763252474, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 600 600], 5500.0, [], 604.1505, 9.093931, 5494.296, 792.123, 6.934309, 5492.81, 817.8769, 6.699254, 5479.158, 792.8533, 6.928625, 5493.335, 600.9736, 9.144571, 5495.681, 594.5256, 9.239541, 5493.196, 99.98194, 99.95179, 99.70233, 99.96236, 100.0, 99.96081
