TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19789.5986, 284.4153512014672, 283.71276620419684, 284.0735570436366, 37.66450539692309, 37.84750801255828, 37.84141684753577, 10678.199213615912, 10721.776244315448, 10722.966012274965, 240.48678878641286, 35.406094263929845, 46.220368164028514, 10681.993150981612, 10702.976032277924, 10730.56854921341, 0.9999892432805093, 0.9999953201041755, 0.9999897289666658, 60.02564508884114, 60.02828285166856, 60.03559035306088, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977662, 5487.451, 607.3344, 9.041703, 5491.008, 588.2928, 9.322295, 5485.027, 601.6193, 9.128918, 5494.938, 605.5897, 9.077912, 5493.828, 591.3049, 9.278728, 5490.746, 99.85317, 99.91989, 99.7987, 99.99807, 99.97133, 99.91523
19792.01808, 284.3393863804739, 283.91974628387976, 284.02189542424946, 37.64718085212496, 37.86492710556523, 37.87161476638557, 10680.971932746743, 10720.819034026224, 10730.121797456375, 240.30953646524813, 33.046663981632435, 47.058852427032434, 10684.453969133434, 10715.308658362632, 10720.478294375624, 0.999988946003576, 0.9999969197301857, 0.9999896992563695, 60.0327217983873, 60.03293409955042, 60.02884586014719, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7618, 6.929655, 5493.191, 601.0698, 9.14338, 5495.491, 594.5628, 9.23891, 5493.096, 607.4449, 9.038825, 5490.71, 601.2026, 9.140919, 5495.599, 594.128, 9.244851, 5492.758, 99.95974, 100.0, 99.958, 99.91456, 100.0, 99.95186
19794.42896, 284.3628159648151, 283.7265457341125, 284.13320974429035, 37.658128358165165, 37.823479698664414, 37.847722195305934, 10675.031315472293, 10717.6825133157, 10720.71918856546, 241.50457695958812, 48.05375466038822, 47.24499500998388, 10679.622315931249, 10714.905330593147, 10716.971029643555, 0.9999889859531572, 0.9999884727893972, 0.99998738198159, 60.03079869793874, 60.02880604390318, 60.025825611246084, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 796.6653, 6.89289, 5495.858, 596.1086, 9.216875, 5493.75, 600.5611, 9.147978, 5495.576, 613.4841, 8.929794, 5478.739, 595.0032, 9.232963, 5493.586, 600.3906, 9.152925, 5495.766, 100.0, 99.97196, 100.0, 99.6927, 99.96468, 100.0
19796.873480000002, 284.5083311801968, 283.83268342267587, 284.0541993240874, 37.65020290074065, 37.86004863010622, 37.871512490879525, 10679.783551531651, 10713.570333872092, 10730.582121701842, 237.82733782592095, 39.09071987850257, 50.459770570234014, 10679.329880726991, 10720.389042531526, 10733.42484106728, 0.999989135645511, 0.999993379231066, 0.9999900944253278, 60.02734132492046, 60.0268550081224, 60.024549264037105, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929476, 5493.301, 601.0503, 9.143012, 5495.586, 594.5434, 9.239094, 5493.214, 607.4644, 9.038641, 5490.82, 601.1835, 9.141101, 5495.701, 594.1479, 9.244485, 5492.884, 99.96173, 100.0, 99.95785, 99.91552, 100.0, 99.95098
19799.22796, 284.4840558299023, 283.8477475276352, 284.1317688991151, 37.64204472587611, 37.84099020215057, 37.85900637710504, 10679.370694803396, 10722.47041890971, 10717.907355043179, 242.76778746017544, 35.31156805556111, 44.551504492704225, 10676.601314323678, 10717.846768909614, 10723.407201980219, 0.9999903346269683, 0.9999945098942663, 0.9999892780938826, 60.02724423940642, 60.02469362364078, 60.025510673001925, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929476, 5493.358, 601.0503, 9.143196, 5495.646, 594.6016, 9.238173, 5493.154, 607.4255, 9.039009, 5490.71, 601.2026, 9.140736, 5495.542, 594.1479, 9.244668, 5492.816, 99.96278, 100.0, 99.95906, 99.91552, 100.0, 99.95305
19801.611960000002, 284.4161772207286, 283.8519634438966, 284.1847727275362, 37.63186097580436, 37.85680893952533, 37.828127763528265, 10683.135869021702, 10720.722813527806, 10725.600741720511, 238.22529039385063, 36.83541756294062, 45.89960988770599, 10678.840297599909, 10730.322043776681, 10724.216657919718, 0.9999896446074092, 0.9999952593316209, 0.9999902545798913, 60.026655519416195, 60.02909015992861, 60.02624134936457, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4531, 6.977484, 5487.278, 607.3344, 9.041335, 5490.851, 588.3316, 9.322111, 5484.447, 601.1144, 9.14142, 5495.574, 607.0966, 9.044857, 5492.407, 589.2969, 9.304548, 5488.139, 99.85632, 99.91904, 99.80061, 100.0, 99.93484, 99.8678
19804.132840000002, 284.5177085959806, 283.78478836863053, 284.17081413337405, 37.662145351002415, 37.8352924107222, 37.86899999090421, 10677.230974553831, 10714.26652229808, 10721.816878294452, 239.9167389132581, 33.34792139386718, 45.72917405060912, 10677.079574447182, 10707.307848770979, 10722.0495285822, 0.9999908413811273, 0.9999948791845473, 0.9999891857355198, 60.02761747808882, 60.025388526680224, 60.02246153273094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929833, 5493.411, 601.1086, 9.143012, 5495.6, 594.5822, 9.238726, 5493.257, 607.4838, 9.038457, 5490.715, 601.2026, 9.140919, 5495.591, 594.1081, 9.245217, 5492.816, 99.96183, 100.0, 99.96093, 99.91467, 100.0, 99.95291
19806.56796, 284.2812491177176, 283.88186688602525, 284.31129498246304, 37.643583585253175, 37.827363102861334, 37.812713539687046, 10678.097473719403, 10699.982663388033, 10719.746048366222, 239.03327630113733, 42.52652289746311, 49.203418418816, 10678.274222420096, 10708.624235366586, 10728.538765696414, 0.9999887931129268, 0.9999916724593082, 0.9999895346689384, 60.0361252415985, 60.03387120749681, 60.03172144662451, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 796.3105, 6.89753, 5495.698, 596.9452, 9.212454, 5494.25, 599.7652, 9.156077, 5495.752, 613.4647, 8.929977, 5478.628, 595.0414, 9.23278, 5493.47, 600.3906, 9.154572, 5495.759, 100.0, 99.979, 100.0, 99.69674, 99.96583, 100.0
19808.978840000003, 284.4481633399787, 283.70319775341284, 284.0661424208173, 37.64897199197106, 37.822178226668406, 37.84382562724274, 10674.693085806064, 10716.785566793733, 10714.577695846565, 239.02156196396027, 38.86264923099088, 42.99040109640191, 10671.047143482849, 10709.401587506976, 10720.38193195369, 0.9999869358173203, 0.9999935816569869, 0.9999914101643351, 60.03340749512213, 60.03077517170729, 60.034413929992844, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929476, 5493.469, 601.0698, 9.142091, 5495.542, 594.6016, 9.238726, 5493.147, 607.4838, 9.038641, 5490.879, 601.1644, 9.141101, 5495.585, 594.128, 9.2454, 5492.756, 99.96374, 100.0, 99.95893, 99.91267, 100.0, 99.95181
19811.3708, 284.2602464645875, 283.8967555489196, 284.17844686021067, 37.65929096752418, 37.87571920701131, 37.83051832006898, 10670.739919906031, 10721.115635715649, 10712.942811830275, 233.03309320292556, 31.060271765734797, 48.60994909996134, 10680.81182048611, 10713.275473079115, 10722.409374640358, 0.9999887904273805, 0.9999937467888185, 0.9999884874602586, 60.036349372742116, 60.032587713006286, 60.02972196126729, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929833, 5493.469, 600.9725, 9.143564, 5495.608, 594.6016, 9.238726, 5493.267, 607.5032, 9.039192, 5490.827, 601.1835, 9.141284, 5495.534, 594.1081, 9.2454, 5492.763, 99.96383, 100.0, 99.95919, 99.91763, 100.0, 99.95291
19813.74304, 284.3472977695818, 283.7434592312383, 284.1954691675402, 37.647007065050005, 37.87850908864083, 37.872883912261585, 10664.017200846405, 10712.010145991972, 10714.098316395683, 240.46565150242782, 35.434560412689734, 44.18418435129297, 10675.171453086547, 10704.379383177638, 10728.62413051079, 0.999989583405087, 0.999995056116958, 0.9999893295966276, 60.03240573121524, 60.03164760476522, 60.03150819985744, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977305, 5487.393, 607.3344, 9.040599, 5490.735, 588.3316, 9.322111, 5484.504, 601.1339, 9.141604, 5495.5, 607.44, 9.041204, 5491.487, 588.7402, 9.308577, 5486.97, 99.85222, 99.91489, 99.8006, 100.0, 99.92872, 99.8357
19816.134240000003, 284.4468209758049, 283.80166285896667, 284.1651443755765, 37.6663492240899, 37.8608225753521, 37.84235979116819, 10680.335880059392, 10719.459980589474, 10723.299319074282, 239.52325734457827, 29.70400006945249, 53.861144753152985, 10684.230259578182, 10723.734720795888, 10729.855074526178, 0.9999920431236122, 0.9999949534300339, 0.999988575356011, 60.03607588532327, 60.03057074070464, 60.029001651455914, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929476, 5493.301, 600.953, 9.143196, 5495.535, 594.5822, 9.238358, 5493.094, 607.5032, 9.038641, 5490.716, 601.2026, 9.140919, 5495.699, 594.128, 9.245767, 5492.818, 99.96173, 100.0, 99.96012, 99.91469, 100.0, 99.95171
19818.57024, 284.3828297218365, 283.7349543342619, 284.13144378470895, 37.63907767437302, 37.85892678006105, 37.85944690610927, 10679.837701478793, 10712.19251115843, 10724.795806657849, 242.7432648666845, 41.048708264960624, 42.486627598493925, 10683.728513219376, 10717.929450934373, 10721.344541800458, 0.9999894196024675, 0.9999927108934559, 0.9999914500129282, 60.02209168757116, 60.02057614457382, 60.02417786154531, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 794.3193, 6.914306, 5495.026, 598.6962, 9.187404, 5494.862, 598.4064, 9.182584, 5495.691, 613.0375, 8.939171, 5478.726, 595.1749, 9.230223, 5493.538, 600.4105, 9.153657, 5495.76, 99.98508, 99.99461, 100.0, 99.70433, 99.96725, 100.0
19820.938000000002, 284.47451827503534, 283.8219503019284, 284.1463447437727, 37.631265183779774, 37.88305396311645, 37.852908181401176, 10684.266086113359, 10719.78353371441, 10721.844461130313, 239.95685228373827, 40.250970914080426, 44.945585540093816, 10683.75428805421, 10723.636702804079, 10729.964084224208, 0.9999898187510083, 0.9999940391867059, 0.9999882768545298, 60.02080711893181, 60.02915308112794, 60.02151205336454, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 793.2941, 6.92787, 5493.359, 600.8947, 9.143932, 5495.698, 594.5822, 9.237989, 5493.214, 607.4838, 9.038457, 5490.924, 601.1453, 9.141101, 5495.648, 594.1081, 9.2454, 5492.75, 99.96883, 100.0, 99.95823, 99.91646, 100.0, 99.95181
19823.33668, 284.4195641361575, 283.80183103628013, 284.0936458370516, 37.67017579983258, 37.83579908818652, 37.8661093380301, 10684.648915791426, 10713.482703717038, 10719.583453785308, 240.18736544782587, 31.27144715125951, 43.76052240154786, 10681.687506897366, 10724.884406121579, 10728.461482996192, 0.9999913276961917, 0.9999944991490333, 0.9999899058116641, 60.02341809679116, 60.02355888749217, 60.025132651431015, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.930011, 5493.358, 601.0698, 9.143564, 5495.533, 594.5434, 9.23891, 5493.102, 607.4644, 9.038825, 5490.656, 601.1644, 9.141831, 5495.641, 594.1081, 9.245217, 5492.878, 99.96278, 100.0, 99.95895, 99.91361, 100.0, 99.95292
19825.68528, 284.38598383556814, 283.7937565729702, 284.0261653663696, 37.63510593389325, 37.857381264187005, 37.853933756104254, 10684.886320599882, 10712.226641893498, 10720.211898080652, 235.69254534411903, 35.19696673628755, 51.848917811089905, 10672.050763033432, 10718.261253826031, 10725.416029089967, 0.9999919216857345, 0.9999967420192297, 0.9999883319626852, 60.02169798028255, 60.02078021026806, 60.02070612739617, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977484, 5487.283, 607.315, 9.040967, 5490.838, 588.3122, 9.322295, 5484.217, 601.1339, 9.141788, 5495.619, 607.459, 9.0381, 5490.75, 587.7462, 9.32872, 5483.44, 99.85327, 99.91692, 99.80049, 100.0, 99.91546, 99.78348
19828.140280000003, 284.3350526691373, 283.7602024344794, 284.0847067886935, 37.66410131636437, 37.86487087335598, 37.85433259518056, 10686.34389186126, 10712.463617282592, 10724.406714984923, 242.00548411613727, 31.824448971945458, 50.65325242969163, 10676.409434053403, 10715.420719861515, 10726.352807839763, 0.9999882271261921, 0.9999957456121694, 0.9999911287682249, 60.01494577244038, 60.015325906942714, 60.01701631419688, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929476, 5493.358, 600.9919, 9.143196, 5495.661, 594.5822, 9.238542, 5493.271, 607.4255, 9.038641, 5490.82, 601.1835, 9.14037, 5495.592, 594.1081, 9.244851, 5492.749, 99.96478, 100.0, 99.958, 99.91658, 100.0, 99.95085
19830.524360000003, 284.3006433298519, 283.87920335205024, 284.15143640783754, 37.64309674172303, 37.82288772579624, 37.82451834496474, 10664.658641357624, 10708.20316038881, 10718.11720837466, 243.21274590030225, 43.76131364003595, 46.85593036292153, 10673.695323494738, 10705.622748626629, 10719.179453172595, 0.9999887977485212, 0.9999924294895052, 0.999990684737687, 60.012202417351965, 60.01160383277259, 60.009259334486615, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977484, 5487.224, 600.5639, 9.150564, 5495.601, 596.1934, 9.210747, 5495.115, 610.3965, 8.976312, 5483.743, 596.9108, 9.205203, 5494.161, 600.0327, 9.159151, 5495.8, 99.85117, 100.0, 99.99475, 99.80662, 99.98424, 100.0
19832.88912, 284.5168847317974, 283.80444216971597, 284.2086746753641, 37.60677569083572, 37.86413818825322, 37.84041336779144, 10676.738041437215, 10717.06641006653, 10724.910398884012, 239.722159517092, 38.126496440143455, 48.81879526399962, 10682.55376538343, 10711.800674241982, 10723.645811576109, 0.9999904437032512, 0.9999934936655711, 0.9999882987313129, 60.00567624865823, 60.005942722033964, 60.01002881118528, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 783.1213, 6.996758, 5484.268, 599.1047, 9.163274, 5495.7, 594.8928, 9.237069, 5493.229, 607.4838, 9.038641, 5490.703, 601.1453, 9.141649, 5495.477, 594.1678, 9.244851, 5492.877, 99.79735, 100.0, 99.96047, 99.91445, 100.0, 99.95402
19835.28436, 284.5332032439859, 283.8128422875977, 284.18093002205006, 37.65222283648759, 37.83052097588974, 37.82722732833134, 10677.893464215022, 10715.706848240194, 10722.320325089813, 242.60463342436026, 31.228078285103038, 45.78184447772492, 10684.22215249464, 10715.840909492978, 10727.383435816362, 0.9999873796640835, 0.9999957705150785, 0.9999906633802008, 60.00850082325433, 60.014385570037994, 60.01460398665758, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977484, 5487.283, 601.0503, 9.143748, 5495.587, 594.5628, 9.23891, 5493.093, 607.4061, 9.038825, 5490.767, 601.1453, 9.141466, 5495.683, 594.0883, 9.245217, 5492.811, 99.85423, 100.0, 99.95795, 99.91456, 100.0, 99.95182
19837.7158, 284.34075906037634, 283.71124910434406, 284.08793035304996, 37.651639512662406, 37.824829180155895, 37.84230385028498, 10680.821979245302, 10706.132080475341, 10719.85283417, 234.29777821832067, 30.656339372280854, 50.32259297303881, 10675.168760343588, 10714.557250443982, 10713.124539326753, 0.9999909006730525, 0.9999935093502403, 0.9999910078479628, 60.01338340588576, 60.01139213408287, 60.014309068836305, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929476, 5493.469, 607.3539, 9.040599, 5490.911, 588.3122, 9.322295, 5484.395, 601.1533, 9.141604, 5495.612, 607.459, 9.038465, 5490.758, 587.7859, 9.328903, 5483.435, 99.96479, 99.91905, 99.79966, 100.0, 99.91903, 99.78337
19840.144920000002, 284.3750649504535, 283.8207589791503, 284.1509127617493, 37.660136897756054, 37.85722565876849, 37.85027708463335, 10679.01892531253, 10717.74826717092, 10725.288150749353, 243.4777217768342, 30.070783493529547, 46.02446510527079, 10686.87284406052, 10710.915034991009, 10724.957646611156, 0.9999883166660691, 0.9999964794423442, 0.9999900429239538, 60.012567222431485, 60.01738512023005, 60.01757397045186, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977484, 5487.283, 600.9919, 9.144117, 5495.653, 594.5434, 9.238542, 5493.147, 607.4644, 9.039192, 5490.82, 601.1644, 9.141101, 5495.589, 594.1081, 9.245034, 5492.743, 99.85423, 100.0, 99.95797, 99.91657, 100.0, 99.95158
19842.600400000003, 284.39042642692397, 283.73939990943535, 284.11770808491383, 37.625647909583556, 37.78409943709274, 37.83241524351309, 10669.813871726465, 10702.119431174904, 10715.852282354608, 249.69087886164016, 45.69447752399947, 43.827853258984305, 10677.629305156006, 10712.148425817199, 10718.177507080929, 0.9999888413217798, 0.9999928170252614, 0.999988901735107, 60.01835955360152, 60.018757884245375, 60.02241626387586, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977305, 5487.45, 601.0308, 9.143012, 5495.628, 595.2422, 9.229338, 5494.55, 609.3285, 9.006097, 5486.802, 598.2269, 9.191506, 5494.973, 598.4422, 9.175998, 5495.843, 99.85527, 100.0, 99.97568, 99.84347, 99.99216, 100.0
19844.99568, 284.467929814181, 283.82806083999776, 284.1548397440763, 37.62936241778664, 37.85022708438571, 37.85651402815938, 10680.593261991758, 10712.385107550353, 10722.538128915412, 246.51128818512097, 47.28301022389587, 50.674205299351115, 10675.936536532206, 10720.341155130045, 10723.480107924157, 0.9999882626422114, 0.9999948741472131, 0.9999896157282088, 60.02350637556048, 60.01966566867964, 60.02439164719838, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 782.1356, 7.008002, 5482.654, 598.0347, 9.188877, 5495.599, 596.834, 9.21719, 5493.525, 607.542, 9.036986, 5490.649, 601.1072, 9.14238, 5495.582, 594.3268, 9.243569, 5492.811, 99.76286, 100.0, 99.96582, 99.91375, 100.0, 99.95332
19847.37672, 284.4500165485036, 283.8807149435283, 284.1263662625117, 37.62739840337348, 37.83910028608, 37.83904403321095, 10680.037987900136, 10706.03950292627, 10723.001452219458, 243.70326874861712, 32.627928038139544, 47.09263427640599, 10678.361587252362, 10707.852127919103, 10723.623257961679, 0.9999898729665712, 0.9999949313195311, 0.9999898375213527, 60.0286687664921, 60.02957841389029, 60.02867720473823, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977484, 5487.34, 601.0308, 9.14338, 5495.696, 594.524, 9.239094, 5493.147, 607.4061, 9.039376, 5490.715, 601.1835, 9.141466, 5495.525, 594.1081, 9.245217, 5492.756, 99.85422, 100.0, 99.95891, 99.91467, 100.0, 99.95269
19849.725240000003, 284.38711962182964, 283.7896425476237, 284.10331699727004, 37.62042753283058, 37.82845516663442, 37.844242964903565, 10676.830557170651, 10708.867393790713, 10711.338052223233, 239.55863446069134, 28.75061790539735, 47.31291377640537, 10675.270797553783, 10707.879020984356, 10711.20193543244, 0.999988379288706, 0.9999949934300816, 0.99998775252843, 60.02265566884118, 60.024126658401165, 60.02452583954242, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929833, 5493.358, 607.2955, 9.041151, 5490.89, 588.2734, 9.322479, 5484.329, 601.1921, 9.140869, 5495.509, 607.459, 9.038465, 5490.806, 587.766, 9.328903, 5483.494, 99.96583, 99.92001, 99.79842, 100.0, 99.91633, 99.78122
19852.13392, 284.41957404443355, 283.77464068970335, 283.98328188931106, 37.6723698099377, 37.85555683531574, 37.84415337885448, 10679.062770387196, 10718.616604472414, 10722.161867634852, 243.94205417257126, 39.14940742872204, 45.073756621298344, 10685.978414374946, 10713.198174316194, 10717.020865176393, 0.9999916264577363, 0.999993943453097, 0.9999937080896631, 60.02766117025223, 60.02084119198783, 60.02168964810698, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977484, 5487.115, 601.0698, 9.143012, 5495.603, 594.5434, 9.238726, 5493.036, 607.4644, 9.038641, 5490.918, 601.1453, 9.141284, 5495.466, 594.0684, 9.245767, 5492.754, 99.85317, 100.0, 99.95797, 99.91659, 100.0, 99.95181
19854.691880000002, 284.6427384077304, 283.79343802747275, 284.0750677520099, 37.64584195668738, 37.834429568878924, 37.85786878236122, 10670.33924767829, 10704.49631202509, 10717.369241379782, 240.83593471212862, 45.0174266342774, 51.32764904982764, 10672.877602813318, 10718.541026257184, 10717.600721953551, 0.9999896934594198, 0.999992452021922, 0.9999895198251825, 60.02470503614763, 60.023331652182925, 60.02180643933216, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4334, 6.977305, 5487.393, 601.0114, 9.142828, 5495.535, 594.5628, 9.238726, 5493.418, 608.1634, 9.021174, 5488.352, 599.1616, 9.178722, 5495.16, 597.0903, 9.194676, 5495.692, 99.85422, 100.0, 99.96386, 99.87168, 99.99922, 99.99957
19857.106000000003, 284.35504845855985, 283.6573272815742, 284.1080244743751, 37.637761321818694, 37.84603276916093, 37.849561015379244, 10676.90030406341, 10718.305636129873, 10726.063350417746, 241.54537246858936, 45.34535930079346, 52.93096594274721, 10687.216171754253, 10714.735156048957, 10714.799216341313, 0.9999892083279867, 0.9999927900050756, 0.9999874309481779, 60.02189273841931, 60.01730443747919, 60.02089220031143, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 781.1498, 7.014783, 5481.423, 596.381, 9.206744, 5495.314, 598.1734, 9.191419, 5494.512, 608.2799, 9.033493, 5490.619, 600.9355, 9.142745, 5495.582, 594.6847, 9.240273, 5492.967, 99.73541, 99.99548, 99.99453, 99.90761, 100.0, 99.95566
19859.43412, 284.40864772223927, 283.6937088271175, 284.1270383030841, 37.65687203684953, 37.86142572090769, 37.82273232418076, 10674.244978565328, 10709.274367793325, 10732.221059021049, 235.32283887896892, 29.696036703416212, 55.73942153271673, 10675.606922440895, 10716.243981791738, 10719.18765109596, 0.9999892182555749, 0.999995947834417, 0.9999870709598635, 60.00833926841955, 60.01516448173039, 60.01749234326611, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977484, 5487.45, 601.0698, 9.14338, 5495.593, 594.5434, 9.23891, 5493.206, 607.4061, 9.039009, 5490.702, 601.1644, 9.141649, 5495.641, 594.0883, 9.245217, 5492.635, 99.85527, 100.0, 99.96, 99.91339, 100.0, 99.95182
19861.88752, 284.49011068805174, 283.72474116858854, 284.17275961070544, 37.598448619667295, 37.824159298508995, 37.82318286980236, 10668.208292353846, 10711.11970865051, 10711.76197955583, 238.7862854167479, 33.01947373104936, 46.94580269142716, 10675.261058962715, 10705.143993848316, 10721.387042647217, 0.9999913368689508, 0.9999935625922212, 0.9999888689001638, 60.01173833594387, 60.00998967836328, 60.01307306458731, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929297, 5493.306, 607.2566, 9.041519, 5490.844, 588.3122, 9.322295, 5484.438, 601.1727, 9.141237, 5495.441, 607.44, 9.039013, 5490.691, 587.766, 9.32872, 5483.434, 99.96583, 99.91703, 99.79951, 100.0, 99.91922, 99.7824
19864.26496, 284.37844470945515, 283.7357914850033, 284.1785766831544, 37.656051990376234, 37.85151751193748, 37.86585024102964, 10679.750960197951, 10711.37765211191, 10730.320497164517, 234.92881944645433, 31.35655514620794, 46.15274043536965, 10687.276901294972, 10711.280508792324, 10722.83126102656, 0.999987601434759, 0.9999941924451494, 0.9999914084570671, 60.00887608183787, 60.01023578681845, 60.006358856157, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977484, 5487.335, 601.0503, 9.143012, 5495.542, 594.5628, 9.239278, 5493.036, 607.4255, 9.039192, 5490.702, 601.1644, 9.141284, 5495.583, 594.1081, 9.245767, 5492.749, 99.85317, 100.0, 99.95691, 99.91755, 100.0, 99.95155
19866.609080000002, 284.4720225648275, 283.8017960045986, 284.08903671549285, 37.646533375274, 37.839244964200006, 37.841588439367364, 10670.74920654353, 10718.07508121345, 10721.497721788375, 246.07100921121673, 40.29219032076662, 47.357694109708746, 10681.546754063129, 10719.813751291345, 10725.728751122311, 0.999993010281032, 0.9999928908987783, 0.9999908881279048, 60.00226791792681, 60.006108650345006, 60.00710989825779, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7027, 6.929655, 5493.301, 601.0308, 9.143196, 5495.481, 594.5628, 9.239094, 5493.029, 607.3867, 9.039192, 5490.708, 601.1644, 9.145302, 5495.684, 594.6847, 9.233131, 5493.711, 99.96278, 100.0, 99.95891, 99.91648, 100.0, 99.96686
19868.97132, 284.4499862736608, 283.81397625964075, 284.1499277919937, 37.66051929260511, 37.847556746666335, 37.845521430042886, 10678.748302324066, 10717.764136971737, 10724.38175457563, 241.67702546195324, 47.528574251589816, 51.47645986979252, 10683.9184784401, 10715.29525890717, 10721.39619249443, 0.9999907176484809, 0.9999920021936857, 0.9999902039517785, 60.00536630545515, 60.01209445442026, 60.0100277227602, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 798.9917, 6.878434, 5495.747, 594.7272, 9.2364, 5493.19, 600.6776, 9.154973, 5495.592, 611.6005, 8.971163, 5485.197, 597.8645, 9.183836, 5495.742, 596.0366, 9.217933, 5493.762, 100.0, 99.95972, 100.0, 99.79134, 100.0, 99.9784
19871.43532, 284.44287524239587, 283.7734100750948, 284.21179017892985, 37.635219859874674, 37.851593289200395, 37.83958287708832, 10675.243967486884, 10716.105393805843, 10731.092530637276, 234.418203208023, 31.810145959803776, 49.923929875982594, 10681.945623178417, 10715.6852071905, 10722.625473764787, 0.9999886767082689, 0.9999938948239324, 0.9999865657110234, 60.00799998464248, 60.00904734222259, 60.011196566426875, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929655, 5493.358, 601.0308, 9.143196, 5495.536, 594.5822, 9.238726, 5493.154, 607.4838, 9.038825, 5490.65, 601.2026, 9.141101, 5495.683, 594.128, 9.245584, 5492.751, 99.96182, 100.0, 99.95906, 99.91456, 100.0, 99.95171
19873.80208, 284.39279569341625, 283.79965954270216, 284.1537380176695, 37.60106284821896, 37.80356889265294, 37.813181329137514, 10666.582821518938, 10702.41516750061, 10716.956084793343, 244.59908808279965, 34.281670250347815, 46.911085152999476, 10672.883599113788, 10702.33993873352, 10715.095864915922, 0.999986906571569, 0.9999948276288526, 0.9999871561058972, 60.012810890729895, 60.014539378028225, 60.01228539970544, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 787.2614, 6.97445, 5487.394, 607.2566, 9.040967, 5491.017, 588.2928, 9.322295, 5484.155, 601.1533, 9.141604, 5495.501, 607.4781, 9.038282, 5490.743, 587.7462, 9.328903, 5483.494, 99.86126, 99.92016, 99.79531, 100.0, 99.91518, 99.78327
19876.202, 284.51588956544157, 283.8388051449926, 284.2337145354951, 37.64511489455304, 37.84618677874716, 37.86094539489229, 10682.519341697425, 10705.041327458717, 10731.005502796386, 238.99454925989426, 31.087918019984045, 49.9431211485753, 10687.331695824912, 10717.619168218174, 10724.310283693792, 0.9999907189343766, 0.999994800798963, 0.9999910693436805, 60.01171592248589, 60.01322212832569, 60.01340755403932, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929833, 5493.416, 601.0308, 9.143564, 5495.535, 594.5628, 9.239278, 5493.086, 607.4449, 9.038825, 5490.872, 601.1644, 9.141284, 5495.591, 594.1081, 9.245217, 5492.811, 99.96373, 100.0, 99.95782, 99.9154, 100.0, 99.95281
19878.631840000002, 284.35206587818914, 283.89240079533585, 284.2373839776844, 37.661694083673694, 37.84044300241609, 37.85456387457176, 10685.022516014373, 10720.211233596643, 10730.92739506405, 232.023991420514, 41.89225192381923, 50.390136471396545, 10687.59267148521, 10717.657977134859, 10725.408507665323, 0.9999871523375436, 0.9999919777899587, 0.9999923327902654, 60.01435083462316, 60.01787115225308, 60.02163231386681, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929833, 5493.468, 601.0698, 9.142828, 5495.652, 594.5628, 9.23891, 5493.211, 601.1339, 9.141973, 5495.62, 601.1644, 9.141466, 5495.649, 594.128, 9.245034, 5493.012, 99.96383, 100.0, 99.9601, 100.0, 100.0, 99.95291
19881.0302, 284.4076781057322, 283.7086615677958, 284.06721920713795, 37.67034362364628, 37.87749068231281, 37.85424821437124, 10676.699906932281, 10716.281414777732, 10728.216566200905, 245.11558836790846, 42.77199487593839, 54.52986225344648, 10676.302308271968, 10716.44171796403, 10720.475038760442, 0.9999875859292128, 0.9999928272786014, 0.9999895364923872, 60.011390952374406, 60.01247385141738, 60.01585739728824, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 798.9917, 6.878434, 5495.856, 594.6494, 9.236952, 5493.153, 600.9299, 9.145033, 5495.626, 595.4442, 9.226549, 5494.098, 596.205, 9.207577, 5495.072, 597.5078, 9.196691, 5494.609, 100.0, 99.95904, 100.0, 99.97623, 99.9899, 99.99048
19883.433680000002, 284.55862729935114, 283.8887061081995, 284.26887139053025, 37.608429070365375, 37.865377636120634, 37.82892184263193, 10680.413336007176, 10712.680749320343, 10722.77003623754, 237.74761410604242, 34.50419088865601, 48.96147546254065, 10681.505253772064, 10711.878060475225, 10728.007869024448, 0.9999892666594373, 0.9999941749580071, 0.9999905240425848, 60.01347786731925, 60.016190815141, 60.018118494217994, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929833, 5493.358, 601.0503, 9.143196, 5495.55, 594.5822, 9.239094, 5493.096, 601.1727, 9.14142, 5495.605, 601.1644, 9.141284, 5495.582, 594.1081, 9.2454, 5492.756, 99.96583, 100.0, 99.958, 100.0, 100.0, 99.95181
19885.79904, 284.42752871955537, 283.86032655150876, 284.14570524610576, 37.59328123226096, 37.80760055417475, 37.818056036298984, 10667.193420019063, 10709.198649476133, 10712.825205281777, 236.75166881555742, 38.84189976624839, 50.48918600698153, 10671.680380343965, 10705.680109906192, 10712.9905152694, 0.999989100910792, 0.9999944661336703, 0.9999896093870995, 60.016398906438155, 60.01016748489784, 60.01396180667331, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 789.3315, 6.95928, 5489.456, 606.0309, 9.06307, 5491.344, 588.584, 9.321191, 5484.387, 607.4449, 9.038825, 5490.814, 607.4781, 9.038465, 5490.914, 587.7462, 9.329269, 5483.378, 99.90398, 99.93879, 99.79953, 99.91553, 99.91816, 99.78116
19888.22984, 284.58544860675534, 283.88524936732733, 284.18796425003984, 37.62032472297599, 37.861246818827105, 37.841343557288255, 10681.633092627126, 10708.460836637903, 10727.09831890948, 238.06872523083416, 35.811939990099745, 51.6418384403064, 10681.249340067108, 10724.163154479395, 10724.42771114874, 0.9999916512012877, 0.9999931688078663, 0.9999902087992312, 60.01559346593699, 60.01089124623651, 60.0100653066311, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7421, 6.929655, 5493.526, 600.9725, 9.143932, 5495.66, 594.5822, 9.239278, 5493.211, 601.1533, 9.142157, 5495.553, 601.1835, 9.141101, 5495.589, 594.0684, 9.2454, 5492.756, 99.96182, 100.0, 99.9601, 100.0, 100.0, 99.95193
19890.629480000003, 284.4847184017445, 283.8205910146604, 284.2481463278768, 37.63744474600635, 37.84656151487455, 37.81976478517322, 10676.260617335909, 10712.75268442498, 10720.584825783184, 238.93975744492843, 32.3140139949528, 49.311333311087765, 10687.345026875071, 10709.609212678393, 10719.035015903244, 0.9999883657796576, 0.9999924810210544, 0.9999903962764334, 60.0102148981033, 60.01252610089694, 60.009147579896414, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.929833, 5493.306, 600.9919, 9.144301, 5495.533, 594.5434, 9.239094, 5493.035, 607.4644, 9.038274, 5490.82, 601.1453, 9.141466, 5495.583, 594.0883, 9.245584, 5492.762, 99.96783, 100.0, 99.95998, 99.91648, 100.0, 99.95061
19893.032760000002, 284.4756314814483, 283.95212152860347, 284.2742286964871, 37.66470972773848, 37.835601600748625, 37.844667057585816, 10681.232459041054, 10718.280823130932, 10723.678527456112, 242.27558222592506, 44.19436523141985, 49.71077820618211, 10688.841537054586, 10713.959125596315, 10724.44986304529, 0.9999863925661067, 0.9999923261291039, 0.9999885129140991, 60.01038364090995, 60.01128868252989, 60.01124253228057, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 798.9917, 6.878256, 5495.747, 594.7662, 9.2364, 5493.21, 600.8716, 9.145217, 5495.608, 613.4841, 8.93053, 5478.732, 594.9651, 9.231136, 5493.832, 599.2772, 9.178927, 5495.516, 100.0, 99.95891, 100.0, 99.69461, 99.9714, 100.0
19895.38272, 284.59333900597073, 283.9649855929978, 284.09531782072435, 37.629926155664705, 37.800367834604295, 37.84188886569748, 10683.862545721604, 10708.260171963568, 10726.977866652538, 240.57345205297452, 33.15296630374496, 51.35246889790233, 10674.859681613465, 10718.026732781344, 10721.962129813674, 0.9999890509982915, 0.9999960044339036, 0.9999897397070099, 60.01419585262587, 60.01401505563081, 60.015621255665195, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 792.7224, 6.930011, 5493.358, 601.0308, 9.143564, 5495.535, 594.5434, 9.239278, 5493.093, 607.4255, 9.03956, 5490.709, 601.1835, 9.142015, 5495.631, 594.1081, 9.2454, 5492.756, 99.96278, 100.0, 99.95795, 99.91742, 100.0, 99.95281
19897.74508, 284.5151813123806, 283.8838688411114, 284.2604863087056, 37.612101891446464, 37.81198309809104, 37.802082476936064, 10674.295061287943, 10713.086950184519, 10719.271271283511, 239.83749610190262, 38.52768272876938, 47.162592642941945, 10665.231810727786, 10696.1755003421, 10713.917176288001, 0.9999905123675731, 0.9999934952527486, 0.9999896779937628, 60.01816924859526, 60.02056296409061, 60.01929608627343, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 791.9536, 6.940184, 5491.909, 602.8402, 9.108751, 5494.082, 590.5834, 9.292475, 5487.582, 602.532, 9.126528, 5495.429, 607.3065, 9.04157, 5490.954, 587.7462, 9.329269, 5483.325, 99.94249, 99.98112, 99.85767, 99.99735, 99.91785, 99.78019
19900.14236, 284.4586331055006, 283.9183225442535, 284.254561027833, 37.6224908447527, 37.85038810124562, 37.825931864839895, 10677.329659577796, 10714.423365952856, 10717.234605647709, 244.63149646726652, 32.131921313351995, 38.95591998658267, 10675.83909679432, 10713.900002125178, 10724.186906114659, 0.9999876153392987, 0.9999937061590699, 0.9999908685623521, 60.02017558122938, 60.019914400122296, 60.02477433839224, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 791.3029, 6.940898, 5493.187, 601.3422, 9.141723, 5495.603, 594.5434, 9.238726, 5493.085, 607.3672, 9.039192, 5490.814, 601.1644, 9.140919, 5495.641, 594.0883, 9.245584, 5492.756, 99.95461, 100.0, 99.95904, 99.91648, 100.0, 99.95281
19902.59936, 284.4077574506905, 283.8139333917694, 284.1861946792441, 37.65382731922681, 37.837281485622235, 37.84799683018298, 10677.4188225874, 10717.76345916691, 10716.411551992342, 235.97559538718247, 29.76355919416892, 49.4754417221734, 10686.999615505954, 10716.484872230756, 10710.957113060022, 0.9999913739943791, 0.9999944636917322, 0.9999893502200947, 60.024388724056024, 60.02221608142039, 60.026200810249236, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977841, 5487.283, 600.9919, 9.143564, 5495.652, 594.5434, 9.239094, 5493.101, 607.4061, 9.039376, 5490.65, 601.1263, 9.141831, 5495.589, 594.0883, 9.245767, 5492.812, 99.85222, 100.0, 99.95891, 99.91657, 100.0, 99.95283
19905.0656, 284.4070768437565, 283.931724383798, 284.2361928107784, 37.65395014910087, 37.83092568652553, 37.84401407059124, 10664.428925828728, 10714.788277984371, 10725.810133210041, 248.3400281709196, 46.13931964909989, 49.55438538087492, 10679.191503274205, 10710.920469862253, 10722.28593577069, 0.9999923701842833, 0.9999909254881124, 0.9999873295651495, 60.026439712389475, 60.0256824995281, 60.02673954516904, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 780.1443, 7.021565, 5477.965, 594.7662, 9.236032, 5493.188, 600.9299, 9.145033, 5495.729, 613.4647, 8.931449, 5478.776, 594.8698, 9.234606, 5493.451, 600.2713, 9.155122, 5495.708, 99.68162, 99.95994, 100.0, 99.69743, 99.96435, 100.0
19907.47084, 284.5759563988623, 283.7568760093384, 284.1514425245457, 37.652984259886374, 37.85556085921936, 37.8406036119907, 10686.841044108329, 10711.200821474293, 10720.007759108857, 244.04408828967007, 32.24708802481564, 50.03794908137297, 10676.374886849044, 10717.22665672803, 10732.334941158724, 0.9999897485588091, 0.9999944166422963, 0.9999892478051449, 60.02312364037708, 60.0219947956675, 60.02593787456476, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 600], 5500.0, [], 786.4137, 6.977484, 5487.393, 600.9725, 9.144485, 5495.535, 594.5046, 9.239462, 5493.086, 607.4255, 9.03956, 5490.65, 601.1644, 9.142015, 5495.642, 594.1081, 9.245217, 5492.749, 99.85422, 100.0, 99.95782, 99.91349, 100.0, 99.95281
