TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20988.123320000002, 284.20045769679444, 283.6602041017871, 283.9596550972044, 37.663267077371096, 37.851005615058824, 37.83727722052763, 10680.390048354186, 10715.97116755812, 10724.48293884609, 254.06628385823842, 49.25660615677771, 47.67272521828903, 10678.006811407837, 10722.824515574226, 10717.763166381177, 0.9999910607576253, 0.9999882243846815, 0.9999903130257408, 59.987556905820426, 59.9804269474144, 59.98189939994901, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976592, 5487.504, 601.0503, 9.143012, 5495.549, 594.5628, 9.23891, 5493.212, 607.5032, 9.037906, 5490.657, 794.7539, 6.913246, 5494.481, 594.0485, 9.245767, 5492.696, 99.85625, 100.0, 99.95893, 99.91374, 99.98114, 99.95072
20990.55452, 284.15928698118427, 283.70505693747145, 284.0422576893298, 37.6312266234015, 37.82083119184658, 37.813141804560544, 10659.780283513368, 10702.803324625362, 10711.029516437715, 249.6961585028139, 48.57595350626343, 43.546787976656105, 10671.815003115942, 10698.386631419427, 10711.423253157445, 0.9999910529447307, 0.9999878111309448, 0.9999885487614478, 59.98661164301553, 59.98424171759169, 59.98531377898562, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5911, 6.976413, 5487.504, 601.0308, 9.143564, 5495.516, 594.5046, 9.246641, 5492.206, 605.9497, 9.064014, 5493.395, 792.0644, 6.937352, 5491.44, 589.9529, 9.309309, 5485.178, 99.85931, 100.0, 99.94634, 99.9569, 99.93317, 99.81391
20992.94888, 284.31787283418845, 283.6971212597355, 283.9731859608125, 37.66416287779711, 37.86057262242471, 37.82865745673126, 10681.89547268942, 10709.242426425302, 10714.971171339077, 252.68454362224657, 39.52819873719375, 50.60002865921888, 10681.840631241841, 10714.156267117422, 10716.289369517635, 0.9999917109579908, 0.9999913364153651, 0.999989551548156, 59.98924704214069, 59.984864279575895, 59.98239473386591, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 781.9187, 7.006931, 5482.594, 604.1826, 9.093279, 5494.752, 592.4081, 9.260262, 5491.981, 606.7847, 9.050592, 5490.924, 794.6967, 6.913611, 5494.315, 594.0087, 9.246499, 5492.689, 99.74866, 99.98161, 99.93194, 99.92095, 99.98212, 99.95061
20995.350680000003, 284.20340167646674, 283.62982082010654, 283.84084306064346, 37.65864511446836, 37.876944387566006, 37.875687605333574, 10674.018924470534, 10720.795121631738, 10723.324126964388, 248.28862823350983, 43.675321068998755, 47.211594007480926, 10673.186018626879, 10716.370407666735, 10716.492992575339, 0.9999895694143572, 0.9999920390682436, 0.9999920890508308, 59.97734257507006, 59.97926885630858, 59.974227648558085, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.395, 601.0308, 9.14338, 5495.593, 594.5822, 9.238726, 5493.207, 607.5226, 9.037906, 5490.604, 794.7349, 6.913063, 5494.532, 594.128, 9.245584, 5492.635, 99.8553, 100.0, 99.96, 99.91267, 99.98414, 99.94962
20997.737960000002, 284.1651135418046, 283.65983273163215, 284.0431119389525, 37.61732479022871, 37.85411719213299, 37.850121783659965, 10672.426623544558, 10718.968471774922, 10722.012905680946, 250.32140003435285, 42.20783162040061, 46.62186952462707, 10684.269243862751, 10720.434315963501, 10717.08117398607, 0.9999920291792592, 0.9999909465841103, 0.9999914590391706, 59.977079799109205, 59.97545929550768, 59.97833031619731, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928227, 5493.585, 594.7467, 9.236032, 5493.33, 600.9493, 9.144665, 5495.669, 613.5424, 8.929058, 5478.687, 801.0104, 6.861197, 5495.785, 600.3906, 9.152558, 5495.599, 99.96691, 99.96118, 100.0, 99.69579, 100.0, 100.0
21000.154840000003, 284.3353247496381, 283.8464577358926, 284.0650383108813, 37.63201472743689, 37.83950167678831, 37.84652070814417, 10679.472905378034, 10718.059801819461, 10720.232808399594, 250.77898852391263, 48.57887309192574, 49.30221131387361, 10670.777310624171, 10710.35890328986, 10713.438082391576, 0.999990897455096, 0.9999903742453488, 0.9999900055061616, 59.975788114486534, 59.9766813603123, 59.97641760605866, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5517, 6.976234, 5487.509, 601.0503, 9.14338, 5495.712, 594.6016, 9.23891, 5493.212, 607.4838, 9.038457, 5490.723, 794.7539, 6.913428, 5494.481, 594.0883, 9.24595, 5492.63, 99.8553, 100.0, 99.95902, 99.91469, 99.98414, 99.94952
21002.5734, 284.3093178236199, 283.8825264037548, 284.0647806258603, 37.60076176686202, 37.8026844577169, 37.80410032827375, 10661.979393540048, 10701.53950123627, 10710.018904926885, 249.44423780105535, 47.951548986206035, 45.8739974421037, 10672.55529083116, 10702.374440777137, 10709.95793028248, 0.9999900497358, 0.9999892632299571, 0.9999898472337926, 59.98022643667551, 59.97977099124897, 59.981231422677865, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.447, 601.0503, 9.14338, 5495.654, 594.6016, 9.238726, 5493.154, 607.4838, 9.039744, 5491.524, 793.743, 6.926029, 5493.234, 591.5037, 9.280376, 5487.68, 99.85635, 100.0, 99.95904, 99.91538, 99.9609, 99.88125
21004.98972, 284.4363914624052, 283.8506949386839, 284.16586701755125, 37.6507362369253, 37.82142520328356, 37.84124153074265, 10672.483625589008, 10714.83241503525, 10719.103445437646, 253.559217103827, 46.23078394585173, 45.15035897304779, 10679.919369526968, 10714.407139070492, 10723.400664525354, 0.9999896306768198, 0.9999912608474995, 0.9999898188227082, 59.98752092500998, 59.991962492685225, 59.991990266356915, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 780.2823, 7.020316, 5479.193, 606.3033, 9.065833, 5493.228, 590.9716, 9.287873, 5490.239, 604.8234, 9.075965, 5492.793, 793.5903, 6.917629, 5494.524, 593.9093, 9.247048, 5492.676, 99.70502, 99.96041, 99.89212, 99.95249, 99.98399, 99.94923
21007.35996, 284.38408033524786, 283.8445965549436, 284.06232880439256, 37.630085587768825, 37.84846865998344, 37.83347317316435, 10673.665798192871, 10720.81759300021, 10717.413654805729, 243.24896613257715, 42.965020911892225, 46.65638876854837, 10682.948557017084, 10711.026121127981, 10719.106111317593, 0.9999911498391387, 0.9999883577579429, 0.9999890320469317, 59.995663246602, 59.993808833539205, 59.99562762882574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.672, 600.9919, 9.143932, 5495.6, 594.5822, 9.238542, 5493.088, 607.4838, 9.03809, 5490.769, 794.7539, 6.913063, 5494.481, 594.0485, 9.24595, 5492.689, 99.8593, 100.0, 99.96015, 99.91566, 99.97813, 99.95061
21009.70032, 284.47491337266723, 283.8656829252379, 284.14305443048977, 37.619006609085055, 37.84753254202781, 37.82148151190654, 10673.56033305595, 10714.063249641506, 10716.762916547328, 254.0131902933408, 50.140978807622105, 43.08876644846396, 10671.711457845815, 10712.657073035922, 10721.270649218173, 0.99999110830454, 0.9999900676126386, 0.9999916683584026, 59.993477647848195, 59.99136187784173, 59.99209870297171, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8604, 6.928227, 5493.58, 594.8829, 9.235662, 5493.324, 600.9493, 9.145217, 5495.551, 613.5035, 8.92961, 5478.68, 800.9913, 6.860832, 5495.515, 600.4304, 9.153657, 5495.712, 99.96491, 99.96216, 100.0, 99.69568, 100.0, 100.0
21012.151120000002, 284.42955177985584, 283.82581238312434, 284.079137107188, 37.64560018903786, 37.83295273434027, 37.819825800675936, 10679.449067860958, 10709.739796273278, 10726.109690128242, 248.47062090797954, 48.4656447462728, 49.101813867363944, 10683.391498889085, 10708.968038084135, 10718.45992853063, 0.9999900702295373, 0.999988985480351, 0.9999919034916646, 59.99625474182893, 59.99411831213618, 59.99646759947838, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.447, 601.0503, 9.143196, 5495.654, 594.5822, 9.238542, 5493.215, 607.5032, 9.037906, 5490.664, 794.7539, 6.913063, 5494.367, 594.0684, 9.245767, 5492.689, 99.85625, 100.0, 99.958, 99.91469, 99.98114, 99.95061
21014.621840000003, 284.317697792398, 283.71345619114146, 284.16242779416325, 37.59167211395647, 37.832741868056324, 37.80633792538256, 10671.171232740477, 10706.8124744242, 10712.180556451587, 243.2676386564226, 47.48610767048103, 51.30745470261354, 10672.35284332343, 10701.630342964158, 10710.327153237444, 0.999990235957201, 0.9999863609189311, 0.999989385073805, 59.99616764626567, 59.997567761229156, 59.999211403390774, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976234, 5487.562, 601.0503, 9.142828, 5495.713, 594.5822, 9.238542, 5493.153, 607.4838, 9.038457, 5490.717, 794.7349, 6.913794, 5493.904, 593.2532, 9.256754, 5490.383, 99.8553, 100.0, 99.95904, 99.91471, 99.97811, 99.91849
21017.04392, 284.35568414000414, 283.8538471539767, 283.97438352027444, 37.6366520075857, 37.78332372504672, 37.853165701818526, 10676.367520555057, 10711.416720113808, 10719.20316666269, 246.12044625943417, 51.317099077369676, 49.83378767696968, 10682.621392279147, 10715.379921449865, 10719.99883206892, 0.9999880089725989, 0.9999902933694481, 0.9999912090136356, 59.996184052451156, 59.995993356117786, 59.99794508994501, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 780.2823, 7.020673, 5478.134, 607.3344, 9.042809, 5491.312, 589.2828, 9.301495, 5487.882, 603.0563, 9.100235, 5493.849, 792.1407, 6.930595, 5493.477, 592.796, 9.254557, 5492.33, 99.68765, 99.92553, 99.8513, 99.9806, 99.95643, 99.93973
21019.404000000002, 284.2440518131783, 283.84994823622657, 284.07467902233464, 37.60879282704816, 37.854266696031296, 37.820892267682765, 10673.400120251075, 10712.131185036413, 10721.585629890924, 248.79690809774638, 47.822014617181594, 49.85249184001441, 10678.94247238963, 10718.484051041025, 10719.78507118315, 0.9999891906996038, 0.9999904089061915, 0.9999917710184759, 59.9924679712047, 59.993452066178854, 59.99163472503656, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5911, 6.976413, 5487.562, 601.0114, 9.143748, 5495.543, 594.5628, 9.23891, 5493.094, 607.5032, 9.03809, 5490.721, 794.7158, 6.913428, 5494.313, 594.0286, 9.24595, 5492.682, 99.8573, 100.0, 99.95797, 99.91482, 99.98122, 99.94841
21021.78408, 284.307840712888, 283.687670151079, 284.0879076179779, 37.59594686907662, 37.842654662223836, 37.82366020946907, 10674.516432332955, 10709.024676093004, 10716.629540124373, 253.34358836560114, 47.59931006761428, 44.001098770531826, 10675.786805102336, 10713.24190237211, 10718.574555031937, 0.999988464710506, 0.9999884777847469, 0.9999918592201289, 59.993887274633124, 59.99492474907562, 59.996999458956545, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 791.2832, 6.938221, 5493.359, 595.1942, 9.231978, 5493.513, 600.9105, 9.145401, 5495.661, 613.5035, 8.929977, 5478.68, 800.9532, 6.861014, 5495.729, 600.4105, 9.153108, 5495.713, 99.9628, 99.96559, 100.0, 99.69567, 100.0, 100.0
21024.185240000003, 284.3245583788663, 283.7599446742851, 283.9935595510807, 37.630040055748985, 37.82989251014778, 37.84054581672221, 10680.40306450095, 10712.548129717383, 10724.790866652342, 252.661216967168, 50.59162992512421, 40.63510797321396, 10679.071860772088, 10709.301704478974, 10715.82052263329, 0.9999908457503902, 0.9999878134292255, 0.9999901789704523, 59.99348244998218, 59.992055292880536, 59.99371653925442, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976592, 5487.562, 601.0308, 9.14338, 5495.549, 594.5822, 9.238542, 5493.088, 607.4449, 9.03809, 5490.665, 794.773, 6.913063, 5494.369, 594.0684, 9.24595, 5492.629, 99.8573, 100.0, 99.9581, 99.91377, 99.97819, 99.95061
21026.587720000003, 284.2468659270939, 283.84173392596523, 283.9980644945894, 37.655932046212726, 37.85953265683531, 37.81391936980038, 10672.57374521186, 10708.34088159514, 10718.546537270231, 246.51330264702074, 52.671161143386826, 42.50697062998552, 10673.16650888573, 10717.470663216083, 10722.834401892289, 0.9999906881431977, 0.999988434290518, 0.9999927036644183, 59.98473902661073, 59.983027383123705, 59.9835183097796, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928227, 5493.413, 601.0698, 9.142828, 5495.549, 594.5822, 9.23891, 5493.094, 607.4449, 9.039009, 5490.716, 801.0104, 6.861014, 5495.896, 594.0883, 9.245767, 5492.75, 99.96376, 100.0, 99.95797, 99.91375, 100.0, 99.95061
21028.983200000002, 284.245578147696, 283.6950147935703, 284.109271212019, 37.63613034665864, 37.82389221416838, 37.83293414774, 10676.92311623588, 10722.206203207534, 10727.141360122958, 243.50896617261355, 44.90730970097093, 48.34511293352625, 10676.992332264608, 10712.123031762727, 10721.918542057341, 0.999991368918611, 0.9999894723046817, 0.9999900393483957, 59.977451921917485, 59.97880322714245, 59.97717961200189, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 799.1888, 6.876471, 5496.021, 607.3734, 9.039862, 5490.859, 588.3316, 9.322295, 5484.447, 601.1727, 9.140134, 5495.501, 806.2941, 6.819558, 5494.636, 589.774, 9.295575, 5489.532, 100.0, 99.9161, 99.80061, 100.0, 99.97336, 99.87793
21031.36128, 284.50633824500164, 283.8535023439432, 284.15783219760664, 37.62540446761862, 37.835877381055866, 37.82060125753312, 10682.918726893273, 10713.577773840563, 10723.428689861408, 251.82252778579323, 47.855422353935865, 48.93580909531147, 10679.256708710824, 10712.395217630248, 10731.311467230176, 0.9999899575454729, 0.9999901032413694, 0.9999925655220195, 59.967320655808685, 59.96824063831598, 59.96837817275316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928227, 5493.58, 601.0114, 9.143564, 5495.49, 594.5822, 9.238726, 5493.096, 607.4838, 9.03809, 5490.657, 801.0104, 6.86138, 5495.625, 594.0485, 9.246316, 5492.629, 99.96681, 100.0, 99.96111, 99.91363, 100.0, 99.9495
21033.764440000003, 284.29713214758857, 283.7439946198712, 284.080156312632, 37.65648123266524, 37.80878223218895, 37.82912915550293, 10674.921192113148, 10711.813363901347, 10718.133894991335, 246.9858294095866, 49.87048583563592, 41.9491711567548, 10670.692247304554, 10711.215273927437, 10716.42194455731, 0.999991665973536, 0.999988443364888, 0.9999920775672028, 59.9683523183058, 59.96924694689055, 59.96903246445411, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 790.3172, 6.951071, 5490.461, 597.1398, 9.207296, 5494.348, 599.8234, 9.162519, 5495.758, 613.4453, 8.930161, 5478.464, 794.7539, 6.913428, 5494.315, 600.4105, 9.153108, 5495.774, 99.91006, 99.98621, 100.0, 99.69664, 99.98414, 100.0
21036.16012, 284.15636572714334, 283.602247151846, 283.9249484465971, 37.67329613304408, 37.869399167098614, 37.844780290700506, 10674.250168431063, 10709.55827937248, 10726.51098815156, 250.25847959551174, 47.902557577261405, 44.301239239867755, 10668.616086421725, 10712.249856836897, 10724.648527567013, 0.999991535267897, 0.9999884521407925, 0.9999906258713791, 59.9705934646878, 59.97327671695895, 59.973834420253574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8604, 6.928941, 5493.748, 601.0114, 9.14338, 5495.491, 594.621, 9.238358, 5493.22, 607.5032, 9.037906, 5490.721, 800.9913, 6.860832, 5495.893, 594.1081, 9.245034, 5492.636, 99.9628, 100.0, 99.96015, 99.91587, 100.0, 99.94964
21038.481920000002, 284.14131501360254, 283.58640722431716, 283.9207654065031, 37.62097834265499, 37.82992906593752, 37.84256926603525, 10672.113063930929, 10721.631602846313, 10714.40817589422, 246.99303104764113, 49.04815844127552, 48.61411673488146, 10674.574258093471, 10718.122091228191, 10718.578564964824, 0.9999912022045013, 0.9999881715956953, 0.9999909921273278, 59.97527583264186, 59.97683988209287, 59.974750441378305, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5517, 6.976413, 5487.614, 601.0503, 9.143196, 5495.652, 594.5628, 9.23891, 5493.101, 607.5226, 9.037906, 5490.833, 794.7539, 6.913246, 5494.315, 594.0684, 9.245767, 5492.696, 99.85931, 100.0, 99.95893, 99.91386, 99.98217, 99.9496
21040.835560000003, 284.2445614226535, 283.62853553488316, 283.8370457703429, 37.64204728514207, 37.878123760648236, 37.84560112615348, 10664.167351801569, 10705.61993230079, 10717.872435143827, 250.85666908350584, 44.18628018138861, 50.63467268235172, 10672.043517386133, 10710.318469458498, 10726.317968269364, 0.999988984277532, 0.9999913646996238, 0.9999890392463134, 59.97626896044322, 59.97800736656423, 59.976201156902704, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 780.2823, 7.020316, 5478.187, 607.315, 9.040414, 5490.965, 588.3316, 9.322111, 5484.5, 601.1339, 9.142157, 5495.566, 788.5356, 6.961641, 5489.585, 587.8058, 9.328354, 5483.507, 99.6867, 99.91825, 99.80157, 100.0, 99.89212, 99.78242
21043.23052, 284.1374552069824, 283.64689037468327, 283.9507306975703, 37.64203989533535, 37.84038931216169, 37.850930270651794, 10671.71714142947, 10706.877717425641, 10725.491783517478, 246.046294590436, 49.719708126572186, 48.55772879942151, 10670.849544467828, 10713.332438499123, 10707.14997003965, 0.9999905325460506, 0.9999882968534813, 0.9999911606566121, 59.97789570641288, 59.98147954787939, 59.98131801846055, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.337, 601.0308, 9.143196, 5495.549, 594.6016, 9.238542, 5493.206, 607.4838, 9.037538, 5490.71, 794.7349, 6.913246, 5494.366, 594.0485, 9.2454, 5492.689, 99.85835, 100.0, 99.96, 99.91377, 99.98215, 99.95072
21045.5776, 284.20648024269525, 283.5951266420858, 283.8756231354056, 37.67410295049909, 37.855094747808636, 37.86569918318053, 10675.148518405658, 10714.957891919725, 10724.400121100241, 246.24175489093705, 50.02519247915825, 43.34238405998269, 10667.64738319548, 10716.36978091495, 10720.381519832543, 0.9999906137540016, 0.9999908855195271, 0.9999908393019226, 59.98309673449468, 59.975858826365446, 59.98588485896742, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.452, 601.0114, 9.148354, 5495.669, 595.9604, 9.21903, 5494.558, 609.8528, 8.989917, 5484.971, 798.7405, 6.874712, 5495.685, 598.7206, 9.167391, 5495.729, 99.8553, 100.0, 99.98461, 99.83234, 100.0, 100.0
21047.930800000002, 284.17111413352217, 283.5964166184838, 283.90372811490107, 37.64827304850875, 37.85598516166122, 37.86488657836047, 10674.269406243655, 10701.926754982833, 10724.55235736472, 248.62524062018383, 48.1906077569447, 43.663761311492635, 10674.688783852986, 10708.541263532677, 10716.8287247907, 0.9999919043185642, 0.9999865929691653, 0.9999912001479935, 59.98096149940079, 59.982991977458695, 59.98194324166442, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 790.3763, 6.950535, 5490.404, 597.9568, 9.180772, 5495.575, 596.8728, 9.208354, 5494.011, 607.6003, 9.036986, 5490.611, 794.7539, 6.913428, 5494.534, 594.1876, 9.243936, 5492.703, 99.91725, 100.0, 99.98544, 99.91279, 99.98417, 99.95294
21050.34632, 284.1856224966186, 283.7280767936977, 283.94663186894417, 37.6385839165416, 37.849840880885324, 37.86291596706653, 10672.915487461869, 10713.105974564876, 10719.296035509358, 246.18758995929602, 48.589676358661364, 45.320343653473174, 10671.879392544226, 10700.90109987612, 10717.220791256083, 0.9999927942376007, 0.9999898145003421, 0.9999913132424727, 59.978908283347366, 59.978275672728074, 59.979677824256285, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976234, 5487.447, 601.0503, 9.143196, 5495.661, 594.5628, 9.238726, 5493.154, 607.4838, 9.037722, 5490.605, 794.7539, 6.913246, 5494.475, 594.0684, 9.245584, 5492.688, 99.85625, 100.0, 99.96012, 99.91171, 99.98111, 99.95061
21052.71596, 284.23176006384864, 283.58950706649745, 283.96816444777386, 37.64353922148084, 37.80355790703875, 37.80407529762115, 10668.914555733429, 10700.722518729573, 10711.103221865462, 250.65834851162072, 48.01191450380247, 43.30082079622298, 10675.608941628325, 10709.747795954889, 10704.88712947539, 0.9999897600662955, 0.9999925183378893, 0.9999889099166965, 59.977394442105506, 59.976626150502724, 59.97911928961156, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 780.2823, 7.020673, 5478.024, 607.3344, 9.040967, 5490.971, 588.3316, 9.322111, 5484.388, 601.1339, 9.14142, 5495.501, 788.5165, 6.961459, 5489.529, 587.8257, 9.32872, 5483.446, 99.6888, 99.91609, 99.80051, 100.0, 99.89504, 99.7824
21055.08636, 284.25038034720626, 283.6894857182061, 283.9946935319121, 37.65177292543956, 37.85067168093961, 37.87368618579644, 10676.17870412786, 10713.299409316965, 10715.374515264779, 248.7163318818003, 40.99813682173135, 45.56696716420902, 10671.823685296198, 10709.319398659933, 10717.910186532978, 0.9999910690292111, 0.9999907325961148, 0.9999902192074561, 59.98114132761039, 59.977413769466104, 59.982103509970734, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976234, 5487.672, 601.0114, 9.143196, 5495.653, 594.5822, 9.238542, 5493.154, 607.4838, 9.038641, 5490.664, 794.7539, 6.913246, 5494.48, 594.0684, 9.245584, 5492.629, 99.8573, 100.0, 99.95906, 99.91374, 99.98217, 99.94952
21057.43628, 284.18308209151667, 283.59529766574724, 283.8879606143019, 37.64739387393231, 37.87431608481976, 37.859204241335654, 10677.509112883306, 10717.199386253891, 10723.35647059775, 249.93346727993685, 48.96977370880359, 47.73009987983596, 10672.60267538171, 10717.403300125081, 10717.850224119618, 0.9999906658395689, 0.9999913731080362, 0.9999928247608801, 59.97656431794259, 59.97887319936341, 59.978544544588026, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5911, 6.976413, 5487.562, 601.0308, 9.143564, 5495.579, 594.5628, 9.238726, 5493.096, 607.4838, 9.037354, 5490.095, 795.6123, 6.906123, 5495.202, 595.1817, 9.227638, 5494.095, 99.8573, 100.0, 99.958, 99.91493, 99.99632, 99.97257
21059.827400000002, 284.1058667005177, 283.64299194074596, 283.9833898136308, 37.626122325652595, 37.848393977858755, 37.84578242620678, 10673.249012006061, 10708.368386038877, 10716.352678994846, 251.7419204589978, 49.4355352870989, 40.205663106511906, 10675.59101373148, 10716.519016390155, 10711.614265847269, 0.9999915438125667, 0.9999897248565173, 0.9999924006645065, 59.976903108775744, 59.974347170611615, 59.9731179715912, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.9196, 6.928405, 5493.413, 594.9023, 9.234005, 5493.739, 599.707, 9.170067, 5495.592, 610.5519, 8.994698, 5487.28, 797.0048, 6.899731, 5494.562, 595.46, 9.225989, 5493.531, 99.96576, 99.9697, 100.0, 99.83942, 99.99314, 99.9689
21062.22796, 284.07561346825605, 283.6288705564225, 283.99483253082786, 37.66371368206323, 37.874490560986295, 37.84061644158915, 10664.617987261243, 10719.260563183947, 10732.440493339825, 246.15370541251195, 48.540426103491654, 43.82197073641555, 10679.716004907881, 10712.292349179954, 10721.681962765631, 0.9999920191154705, 0.9999893633851961, 0.999992114104833, 59.9726914954912, 59.975005146824046, 59.97095117354359, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 789.4892, 6.95464, 5491.685, 600.9725, 9.144485, 5495.483, 594.5628, 9.238726, 5493.212, 607.4838, 9.03717, 5490.716, 794.7349, 6.913428, 5494.423, 594.0883, 9.246133, 5492.568, 99.92738, 100.0, 99.96001, 99.9147, 99.98215, 99.94949
21064.599560000002, 284.08086046362496, 283.6546894268845, 283.82254111028675, 37.62725279485998, 37.82228159294707, 37.82522366079267, 10668.41483229052, 10712.628259304862, 10718.907568222841, 244.60559778334164, 45.51653146964509, 42.91528861057668, 10672.716450543097, 10702.929941916113, 10718.944471375082, 0.9999922117284382, 0.9999873459012087, 0.999988493907584, 59.98175507317387, 59.978080233595, 59.97238941305497, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 798.972, 6.877185, 5495.969, 607.315, 9.041151, 5490.898, 588.2928, 9.321743, 5484.447, 601.1144, 9.14234, 5495.559, 788.5165, 6.961641, 5489.476, 587.8058, 9.328171, 5483.501, 100.0, 99.91984, 99.80061, 100.0, 99.89212, 99.7834
21066.993840000003, 284.0510816639787, 283.4574053418925, 283.7912222373782, 37.66013063620432, 37.85711793905946, 37.859793689245194, 10677.340758321225, 10717.119543714969, 10720.06535208858, 246.27610328454554, 50.735632000682926, 46.31209394945199, 10673.573284898574, 10711.133105843419, 10715.882071194077, 0.9999902215725934, 0.9999880010041744, 0.9999899400106683, 59.967408993767876, 59.9673785901907, 59.96639750701785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928584, 5493.47, 601.0698, 9.14338, 5495.659, 594.5628, 9.238358, 5493.146, 607.4644, 9.038641, 5490.703, 794.7349, 6.913428, 5494.584, 594.0485, 9.24595, 5492.582, 99.96385, 100.0, 99.95891, 99.91566, 99.98215, 99.9507
21069.4196, 284.2155228190944, 283.50995937897846, 283.88590152020527, 37.65292215481819, 37.85882978975632, 37.863872838099226, 10670.166618295767, 10714.922942347015, 10723.885509209698, 242.5989096415824, 48.57355210042624, 42.79231807885526, 10672.242324625913, 10716.85912391068, 10723.24774383529, 0.9999931347496844, 0.9999898598575714, 0.9999905279798164, 59.96693516059798, 59.963526664161606, 59.96681790229615, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928405, 5493.522, 601.0308, 9.143564, 5495.646, 594.5822, 9.238358, 5493.161, 607.542, 9.038274, 5490.821, 794.7349, 6.913428, 5494.424, 594.0485, 9.244851, 5493.047, 99.96576, 100.0, 99.96108, 99.9166, 99.98217, 99.95711
21071.776280000002, 284.26141558952315, 283.7298966146832, 283.8209885598601, 37.659502425155075, 37.859004086375066, 37.85196042220759, 10683.31342859009, 10716.994963043848, 10719.663779849285, 245.31562769277025, 46.81315647973224, 41.470633107287995, 10683.096224969067, 10704.706937955774, 10725.959401365917, 0.9999916430812807, 0.9999893512631747, 0.9999923146207766, 59.96727256708069, 59.96682854358342, 59.96832687541515, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5911, 6.976234, 5487.504, 594.7662, 9.235662, 5493.204, 600.9299, 9.145401, 5495.647, 612.6491, 8.94579, 5483.17, 799.103, 6.882747, 5495.558, 597.2692, 9.199986, 5494.339, 99.85625, 99.95996, 100.0, 99.75942, 100.0, 99.98888
21074.171840000003, 284.19456702850636, 283.7071540514069, 283.9561822678686, 37.66501452614239, 37.85249830276107, 37.860511958918885, 10665.472590267584, 10706.590588556492, 10716.44457164197, 246.8944129405918, 51.05845181704353, 40.394559092849704, 10687.07241551927, 10720.13380827331, 10724.804069832779, 0.9999904500628908, 0.999990677585447, 0.9999926622285842, 59.965551952660775, 59.96906234702225, 59.966468037901926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928584, 5493.522, 601.0698, 9.143196, 5495.483, 594.5628, 9.238173, 5493.212, 607.4838, 9.037538, 5490.604, 794.7539, 6.913063, 5494.202, 594.0286, 9.246316, 5492.629, 99.96891, 100.0, 99.95919, 99.91267, 99.97821, 99.9495
21076.55456, 284.28905313397405, 283.7034549600916, 283.9285025727633, 37.594330311099064, 37.80147838452298, 37.82292617055577, 10658.661279360733, 10707.272249562879, 10708.503772284477, 250.5984001394777, 44.782542240081966, 55.244432028447136, 10677.180685975918, 10702.983604998968, 10716.473630729795, 0.999990981338377, 0.9999912308691159, 0.9999916625041898, 59.96429011592189, 59.96730742184, 59.969329825450835, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 796.3302, 6.897352, 5495.582, 605.35, 9.062149, 5491.302, 588.6422, 9.321191, 5484.5, 601.2115, 9.140685, 5495.545, 788.4974, 6.961824, 5489.469, 587.7859, 9.328903, 5483.501, 99.99921, 99.93876, 99.80079, 100.0, 99.89201, 99.78012
21079.059400000002, 284.3227256601427, 283.6869707474496, 284.0070318070126, 37.656152571753935, 37.84505131170969, 37.798385888361246, 10676.748303860832, 10716.860813863792, 10727.923483284674, 242.15031414014447, 48.35789111010172, 49.66484616512048, 10680.934369995313, 10720.4411580249, 10723.80400124814, 0.9999924802170381, 0.9999901129863851, 0.9999921885380856, 59.96725965114611, 59.96878969776549, 59.97189081805316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928405, 5493.69, 600.9919, 9.144301, 5495.535, 594.5628, 9.238726, 5493.206, 607.4838, 9.037354, 5490.82, 794.7158, 6.913611, 5494.588, 594.0087, 9.246499, 5492.567, 99.96882, 100.0, 99.95904, 99.91387, 99.98018, 99.94838
21081.40448, 284.37216223673715, 283.7693991478615, 283.93214180030475, 37.639751684288086, 37.82836804258698, 37.85881686891447, 10678.947279158154, 10713.419423409845, 10710.369954854916, 247.4859265662144, 53.06435489887832, 41.77042815456389, 10684.763152530577, 10711.56488404713, 10724.094902633613, 0.9999918348838823, 0.9999892701907139, 0.99999327816426, 59.968727944875994, 59.97213082814268, 59.97305436631216, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8998, 6.928227, 5493.638, 601.0698, 9.14338, 5495.607, 594.5628, 9.238726, 5493.153, 607.5032, 9.038274, 5490.828, 794.7539, 6.913428, 5494.256, 594.0883, 9.24595, 5492.629, 99.96786, 100.0, 99.95904, 99.91363, 99.97912, 99.9495
21083.86096, 284.0982069984098, 283.6485064648262, 283.8628407170855, 37.670177600661304, 37.85426982256043, 37.88497452536462, 10679.952505315892, 10720.774646047797, 10715.974795639066, 255.37095696327378, 44.903433792176656, 42.42193741176379, 10684.931589968543, 10723.917234755176, 10714.615232097374, 0.9999912202788975, 0.9999907100079032, 0.9999918015562883, 59.97453034831917, 59.97694123551985, 59.976165999092714, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5911, 6.976234, 5487.557, 594.8829, 9.236216, 5493.213, 600.9105, 9.146137, 5495.668, 613.5229, 8.92961, 5479.766, 800.133, 6.86832, 5495.654, 598.2037, 9.186253, 5495.248, 99.85826, 99.96013, 100.0, 99.69568, 100.0, 99.99716
21086.218640000003, 284.07947738826596, 283.543115960163, 283.84947841214023, 37.64877557573039, 37.89302841999614, 37.857058391824644, 10670.786374293702, 10701.485451208486, 10713.474999538148, 242.6520339787446, 48.8943831918059, 48.27550804807561, 10672.964274655542, 10713.501120526198, 10708.099670333946, 0.9999912000816557, 0.999989566621252, 0.9999929976602648, 59.98226514666957, 59.97813656256358, 59.97580736991264, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.8801, 6.928227, 5493.079, 601.0503, 9.143196, 5495.541, 594.5434, 9.23891, 5493.271, 607.4838, 9.038274, 5490.767, 794.7539, 6.913428, 5494.423, 594.0485, 9.24595, 5492.749, 99.96881, 100.0, 99.96119, 99.91363, 99.98111, 99.95169
21088.58952, 284.03033924911597, 283.50335831646163, 283.75551681365016, 37.63634292917721, 37.80728945022887, 37.813934209319186, 10672.471144344618, 10703.757163889031, 10716.616114798102, 241.03736977768085, 42.44827779904335, 45.86358679287696, 10674.90342493206, 10699.73015903146, 10711.443719024512, 0.9999887295768339, 0.9999895311583499, 0.9999885883103926, 59.977289626209306, 59.97637073157596, 59.97384639191474, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 784.8365, 6.988549, 5483.604, 604.2604, 9.092174, 5493.714, 590.1951, 9.303703, 5485.813, 601.6387, 9.133698, 5495.521, 788.5165, 6.961824, 5489.474, 587.8257, 9.328537, 5483.501, 99.79631, 99.96926, 99.82548, 100.0, 99.8921, 99.78131
21090.967920000003, 284.1592202278341, 283.4577147016196, 283.7362227014981, 37.6601642260045, 37.830832290557005, 37.88640464796462, 10670.581827028871, 10715.948279782255, 10708.596436782642, 251.01965553478567, 41.890423596783876, 51.06970161663139, 10676.812561559678, 10714.123971145607, 10717.883675891193, 0.9999905495163401, 0.9999905702956939, 0.9999898458569915, 59.9739184742927, 59.97338744370797, 59.97141793043006, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 785.6842, 6.979804, 5487.446, 601.0698, 9.143196, 5495.659, 594.5628, 9.238358, 5493.147, 607.4644, 9.038274, 5490.657, 794.7158, 6.913428, 5494.313, 594.0485, 9.2454, 5492.756, 99.84615, 100.0, 99.95893, 99.91363, 99.98215, 99.95182
21093.343, 284.061887683775, 283.651466486472, 283.8875059701498, 37.63203272131419, 37.869974293917906, 37.8394427722751, 10675.036152670324, 10713.346461980549, 10715.899216953869, 244.04015557189177, 37.81951046311224, 48.31215296737446, 10681.400055058288, 10719.146745782236, 10727.275522785603, 0.9999892565518476, 0.9999910950066582, 0.9999911468052544, 59.969762846702615, 59.974336615288216, 59.96887429897926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976413, 5487.615, 601.0503, 9.14338, 5495.594, 594.5628, 9.238542, 5493.147, 607.4838, 9.038274, 5490.716, 794.7349, 6.913794, 5494.259, 594.0485, 9.245584, 5492.635, 99.8573, 100.0, 99.96012, 99.91466, 99.98409, 99.94962
21095.68284, 284.1768388176728, 283.4229274061241, 283.70371675500525, 37.65492024289809, 37.889673595675255, 37.88030063721581, 10669.01318291336, 10714.529426673704, 10724.280670035878, 249.75227659000416, 45.84280898828456, 44.939117452827304, 10675.402381446702, 10714.346183001408, 10720.245614144405, 0.999990132400844, 0.9999900382762947, 0.9999910014821787, 59.970244077045464, 59.971582748390546, 59.97348835568323, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 792.9196, 6.928405, 5493.581, 594.844, 9.234742, 5493.277, 600.9882, 9.144849, 5495.67, 613.5035, 8.930161, 5478.623, 801.0104, 6.860649, 5495.729, 600.4105, 9.153108, 5495.659, 99.96682, 99.96133, 100.0, 99.69461, 100.0, 100.0
21098.07152, 284.0868039702933, 283.4548976736151, 283.9076106994638, 37.649574230168945, 37.85789069549799, 37.85269482811518, 10678.534382464315, 10701.425115078673, 10709.183355862995, 259.6176597423423, 39.51981197361056, 45.87351719351523, 10668.229040396336, 10711.393758714028, 10710.631126419239, 0.9999927985481861, 0.9999900006005351, 0.999990362068365, 59.966892947618945, 59.97223818700572, 59.975428030804665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976234, 5487.504, 601.0308, 9.143564, 5495.541, 594.5822, 9.238173, 5493.153, 607.4838, 9.038274, 5490.716, 794.7349, 6.913428, 5494.366, 594.0485, 9.24595, 5492.629, 99.8553, 100.0, 99.95812, 99.9147, 99.98111, 99.9495
21100.55468, 283.9354574813112, 283.41845733367023, 283.8299674140485, 37.61496850774511, 37.835458988178246, 37.79237982416757, 10663.462841022263, 10687.852886282079, 10709.393650404445, 251.3621327438059, 46.24670997008525, 48.79867285277987, 10667.734746254071, 10712.000241801214, 10709.155941818033, 0.9999896293521764, 0.9999896107443524, 0.9999898657906802, 59.969602351751185, 59.974225311030835, 59.98074593141197, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5714, 6.976234, 5487.061, 601.7896, 9.122382, 5495.052, 592.311, 9.26965, 5489.177, 604.1437, 9.100603, 5494.677, 789.9471, 6.955432, 5489.824, 588.2034, 9.327255, 5483.387, 99.84819, 99.99807, 99.90237, 99.98205, 99.90879, 99.78133
21102.880520000002, 283.9260064212273, 283.5556917741635, 283.7506100988341, 37.665549406173426, 37.876000841415, 37.8423328543822, 10660.544754033592, 10706.924690747428, 10727.088997834273, 252.48793755225415, 43.798804656372965, 48.539743915143845, 10671.933210682604, 10715.688489721835, 10725.282650378353, 0.9999932090299581, 0.9999898715209774, 0.9999892386179179, 59.98570653956878, 59.97971730663232, 59.980205753220865, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 782.9636, 6.998186, 5483.884, 602.9375, 9.113357, 5495.237, 593.6893, 9.244985, 5493.128, 607.4644, 9.037906, 5490.657, 794.7158, 6.913428, 5494.421, 594.0485, 9.24595, 5492.689, 99.78418, 99.99445, 99.95858, 99.91481, 99.98212, 99.9505
21105.278720000002, 284.32647462933875, 283.5080918262315, 283.7102331115727, 37.64776837723435, 37.84259574489896, 37.8361294377429, 10681.337180714218, 10711.912320104107, 10703.56901012738, 250.7486965040721, 40.79271950246175, 47.09140570125601, 10672.89834988505, 10717.547867915462, 10720.101251272978, 0.9999884995674573, 0.9999900067418774, 0.9999919710871391, 59.974739867733994, 59.978822832646365, 59.97776419398359, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 600], 5500.0, [], 786.5517, 6.976234, 5487.614, 601.0308, 9.143748, 5495.585, 594.5628, 9.238542, 5493.152, 607.4838, 9.037906, 5490.828, 794.7349, 6.913611, 5494.48, 594.0684, 9.246316, 5492.635, 99.85825, 100.0, 99.96012, 99.91673, 99.98111, 99.95061
