TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22184.05544, 285.0298184807547, 284.2136035304346, 284.47514944034896, 37.61217906029125, 37.7977658206631, 37.791035749104864, 10684.603780192225, 10715.183656043957, 10720.902819485342, 250.81586417646292, 37.59376834459363, 41.3986755877354, 10685.217030896129, 10711.366064135605, 10723.39142561427, 0.9999910850894348, 0.9999925726928202, 0.9999926119102194, 60.00304967974514, 60.00396964277054, 60.00216056165543, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 788.4837, 6.965169, 5488.341, 600.9919, 9.144117, 5495.56, 594.3881, 9.241118, 5492.937, 786.9113, 6.973855, 5487.742, 600.2297, 9.155529, 5495.619, 593.5316, 9.253275, 5492.228, 99.88466, 100.0, 99.95511, 99.85854, 100.0, 99.94221
22186.44696, 284.95024382284123, 284.17860829571174, 284.4104848415842, 37.60709347577816, 37.79483894333921, 37.80866150742056, 10682.262247030567, 10721.350151005834, 10720.122961805308, 249.66739297463113, 47.69320682644229, 45.563591639712286, 10689.884117858306, 10717.526999022832, 10724.332029800666, 0.9999896165146808, 0.9999923040949582, 0.9999898334606576, 59.999624039928754, 60.0031889820755, 60.00470059937795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.235, 6.92555, 5493.642, 600.778, 9.147064, 5495.693, 594.4075, 9.240934, 5493.009, 786.8918, 6.973855, 5487.63, 600.1725, 9.156076, 5495.604, 593.5316, 9.253092, 5492.221, 99.96983, 100.0, 99.95524, 99.85854, 100.0, 99.94012
22188.798120000003, 285.0054573741216, 284.1169613289668, 284.4468438582084, 37.63132263225527, 37.814695772344464, 37.80296441010413, 10682.62082347529, 10710.701616871316, 10731.09473203136, 245.9492410951069, 39.81711747988811, 35.120425702172724, 10688.052073849929, 10711.118430009215, 10729.713445293046, 0.9999950046103032, 0.9999953983689082, 0.999993648691057, 60.00415032441099, 60.005077318127746, 60.00310553186302, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 799.5043, 6.873794, 5495.91, 594.5522, 9.238794, 5493.05, 600.7746, 9.14761, 5495.688, 780.6196, 7.01835, 5478.407, 593.9351, 9.247572, 5492.613, 599.8936, 9.161165, 5495.706, 100.0, 99.95602, 100.0, 99.6907, 99.94905, 100.0
22191.17324, 285.0068105837551, 284.19790572140425, 284.40328183232214, 37.60927148518662, 37.82345696485536, 37.81682582417959, 10687.273768523368, 10716.505239781805, 10719.920521395805, 244.89188208059613, 39.514817500497884, 44.83352685849604, 10688.617369372725, 10718.574650412234, 10722.48850743654, 0.9999903320686838, 0.9999905979013621, 0.9999898186403031, 60.00633100787204, 60.00649574156705, 60.00872196915053, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.92555, 5493.752, 600.7974, 9.147064, 5495.536, 594.4075, 9.241118, 5492.944, 786.8918, 6.973487, 5487.746, 600.2297, 9.15626, 5495.771, 593.5515, 9.252909, 5492.112, 99.96994, 100.0, 99.95633, 99.86065, 100.0, 99.94217
22193.593960000002, 284.99767267381173, 284.21421189588483, 284.5490640157328, 37.593803481827365, 37.759437998443104, 37.78824626781631, 10682.42178562132, 10707.336121990482, 10710.79614435993, 246.859423832816, 47.45792240751325, 44.92053320713512, 10678.565071362771, 10698.72931574195, 10717.38291745253, 0.9999900424467364, 0.999992602532592, 0.9999910252907692, 60.011585761892746, 60.01348445275248, 60.011776919854945, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.92555, 5493.642, 600.7585, 9.147985, 5495.585, 593.7863, 9.249586, 5491.214, 788.4647, 6.957675, 5491.103, 603.9493, 9.097454, 5494.158, 588.6606, 9.322494, 5483.063, 99.96879, 100.0, 99.93564, 99.91037, 99.97733, 99.79787
22195.99508, 284.9127845077557, 284.1819336855495, 284.3916505235825, 37.63291343372914, 37.81173485285213, 37.80294883014826, 10691.801766286939, 10715.41592752819, 10723.139963678643, 250.10979907524688, 43.58737360739963, 39.62639931487411, 10692.811681072357, 10714.368484023233, 10721.683367127403, 0.999989805010983, 0.999988872432275, 0.9999898396282761, 60.01295226342228, 60.009273665269774, 60.010024371248875, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 788.7006, 6.957674, 5490.912, 603.8713, 9.106173, 5494.954, 592.214, 9.261919, 5492.663, 787.455, 6.972568, 5487.684, 600.1916, 9.155894, 5495.654, 593.5515, 9.253092, 5492.221, 99.90593, 99.98499, 99.93404, 99.86162, 100.0, 99.94111
22198.512160000002, 284.86030392403524, 284.12707052554686, 284.4200514016287, 37.62836754222301, 37.797000773426795, 37.81494600782527, 10685.140227502441, 10713.380885757146, 10728.15513693148, 254.1775624515749, 42.64380002628786, 47.125793266410255, 10687.714673067898, 10703.285896796186, 10719.736986016025, 0.9999915194878306, 0.9999908902769793, 0.9999907438945371, 60.00655755203253, 60.00470633609027, 60.00743698683897, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.9854, 6.973736, 5487.896, 600.7974, 9.147248, 5495.656, 594.4269, 9.24075, 5493.004, 786.8918, 6.973487, 5487.688, 600.1725, 9.156625, 5495.664, 593.5316, 9.253092, 5492.174, 99.86338, 100.0, 99.95633, 99.85855, 100.0, 99.94122
22200.852000000003, 284.8096422123633, 284.03206602422756, 284.3580571419774, 37.58272102764945, 37.816111506450376, 37.794997274680306, 10682.02599465577, 10711.163293967704, 10715.75080997951, 256.0212901406685, 31.428523338328887, 45.32605831279534, 10684.053714672076, 10711.186457896812, 10723.492718519943, 0.9999906520599599, 0.9999959211175596, 0.999992584546619, 60.00266324944121, 60.00501860780392, 60.00661079128372, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 780.6964, 7.017817, 5478.804, 594.5716, 9.238978, 5492.984, 600.7746, 9.147426, 5495.627, 780.6196, 7.017982, 5478.518, 593.9542, 9.247207, 5492.488, 599.8737, 9.161165, 5495.827, 99.69889, 99.9572, 100.0, 99.6938, 99.94818, 100.0
22203.19248, 285.01477195704524, 284.2027522151817, 284.345883691909, 37.59908629534048, 37.79331590951374, 37.79730375400766, 10688.671069327056, 10715.309767778594, 10720.523836656417, 252.57871532393074, 41.59368383344372, 47.33132196289671, 10688.523416902744, 10714.212658234179, 10721.270095646643, 0.9999905426883463, 0.9999925529530364, 0.999989031852179, 60.00267572154184, 60.00542293425106, 60.002919656130906, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973915, 5488.006, 600.7585, 9.147616, 5495.522, 594.4075, 9.240934, 5493.063, 786.9113, 6.973671, 5487.689, 600.2107, 9.15626, 5495.72, 593.5316, 9.252909, 5492.108, 99.86538, 100.0, 99.95737, 99.86162, 100.0, 99.94014
22205.5694, 284.89351120211063, 284.0564034188588, 284.35325920084455, 37.61758903633742, 37.78217003189603, 37.797682017281325, 10683.577191793396, 10705.99155676072, 10718.973458436663, 247.7247915062162, 40.39660854203248, 46.310199487805676, 10685.294915001008, 10712.506995107342, 10716.674928971755, 0.999990565398694, 0.9999918523690731, 0.9999897592934727, 60.00206196596489, 60.003256821982035, 60.0000613932825, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5488.006, 600.778, 9.147248, 5495.483, 594.4269, 9.24075, 5493.063, 786.8724, 6.972016, 5488.486, 601.1835, 9.141466, 5495.575, 591.444, 9.289899, 5487.914, 99.86338, 100.0, 99.95739, 99.86369, 100.0, 99.87376
22208.044800000003, 285.0374261475317, 284.1718927128468, 284.41461825385255, 37.60990645156359, 37.821179853791534, 37.77161111528821, 10689.66347650173, 10715.988758137519, 10727.288808889642, 252.57228244099224, 44.89605134188878, 45.23221344629545, 10687.016829574139, 10710.324064783848, 10718.841901515989, 0.9999907158307587, 0.9999927661509949, 0.9999915480966712, 60.00238899673053, 60.00136118933134, 60.003641525643914, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.097, 6.931082, 5493.028, 605.4473, 9.081306, 5493.765, 591.2434, 9.27554, 5490.756, 788.5229, 6.96172, 5488.423, 600.7639, 9.152242, 5495.633, 593.4918, 9.253824, 5492.108, 99.95676, 99.97018, 99.90563, 99.88031, 100.0, 99.94111
22210.448600000003, 284.87715666165064, 284.0681972372977, 284.3058125599781, 37.63444565529048, 37.82542617203844, 37.81944448762966, 10685.817760057369, 10714.7310306756, 10726.75755905637, 248.41327218749984, 41.45985622836815, 44.41277073394997, 10686.20366551346, 10711.843013915672, 10719.345892892106, 0.9999907858213171, 0.9999920501917233, 0.9999901775876866, 60.00339964704932, 60.003963444754994, 60.00232354727039, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 791.7958, 6.93715, 5493.522, 600.7585, 9.147248, 5495.53, 594.4075, 9.24075, 5493.061, 786.8918, 6.973855, 5487.746, 600.1725, 9.156625, 5495.728, 593.5316, 9.253275, 5492.227, 99.95876, 100.0, 99.95633, 99.85748, 100.0, 99.94112
22212.84992, 284.86471626932484, 284.0563088928966, 284.3391797823807, 37.63158573469865, 37.83036588037173, 37.79789456344226, 10679.608866831439, 10715.136549552468, 10720.653187458209, 254.31283662902388, 40.94866057285162, 36.21134100852146, 10690.034124677606, 10706.181869772947, 10720.419632646719, 0.9999941148880748, 0.9999944307321988, 0.9999938734151925, 60.00339148796082, 60.001393926804724, 60.00278604785623, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 799.5437, 6.873794, 5495.967, 594.6105, 9.237873, 5493.061, 600.794, 9.148162, 5495.74, 780.639, 7.018166, 5478.577, 593.9732, 9.247572, 5492.545, 599.9135, 9.160982, 5495.767, 100.0, 99.95848, 100.0, 99.69283, 99.94798, 100.0
22215.30956, 284.853967948946, 284.0646176904484, 284.36439674647346, 37.63694758461957, 37.811337036384295, 37.81820986430111, 10681.358039336008, 10716.857018847357, 10718.385307984816, 246.88372956687817, 43.843842354765, 47.79137226877151, 10689.783969143971, 10717.220192869827, 10724.198835937686, 0.9999926455836067, 0.9999911025908561, 0.9999911442954595, 60.00257315048047, 60.0008890735002, 60.002200224636596, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.92555, 5493.804, 600.7585, 9.147432, 5495.479, 594.4269, 9.241118, 5493.01, 786.9113, 6.973855, 5487.8, 600.0962, 9.157721, 5495.703, 593.5316, 9.253275, 5492.107, 99.97089, 100.0, 99.95643, 99.85852, 100.0, 99.94111
22217.686400000002, 284.7554424207874, 283.9799667415039, 284.3126953956199, 37.62342292289969, 37.78776734214479, 37.80142431371472, 10678.024883633463, 10700.202223658247, 10708.499721620332, 245.78485977995433, 49.14059802839893, 45.60064253635437, 10683.208986732816, 10711.810245636954, 10712.473421806708, 0.9999928991695384, 0.9999914287279019, 0.9999908998248618, 59.999376844493355, 59.99906065156795, 59.996508648713416, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.925371, 5493.637, 600.7974, 9.147064, 5495.536, 594.4269, 9.24075, 5493.055, 786.8918, 6.973671, 5487.624, 600.2679, 9.155529, 5495.683, 591.8417, 9.275982, 5488.525, 99.96889, 100.0, 99.95739, 99.8595, 100.0, 99.89082
22220.036320000003, 284.80387971852707, 284.0085375049926, 284.23517841760093, 37.643382553976515, 37.83399157253018, 37.84185020689129, 10683.319054490783, 10717.478571590404, 10725.712798385786, 249.09815861898005, 45.90015773144387, 48.189726173990266, 10690.888184666353, 10714.59159280437, 10724.980629675094, 0.999990454471572, 0.9999918851489652, 0.9999899387852051, 59.99309124806719, 59.98984030082994, 59.9916129218173, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.9657, 6.973379, 5487.786, 606.8675, 9.048519, 5492.535, 589.1857, 9.302783, 5487.742, 790.5814, 6.950504, 5490.48, 602.7858, 9.122474, 5495.34, 592.4977, 9.259317, 5492.011, 99.86434, 99.93299, 99.86058, 99.91975, 99.99884, 99.932
22222.39472, 284.7524492394576, 284.04795533263376, 284.28942634907065, 37.62091488360477, 37.82483397257977, 37.80545255013424, 10685.689671352493, 10709.51353860414, 10714.83176348055, 253.6027191479784, 43.10368157016637, 50.97427104928602, 10686.653499653934, 10718.76721417412, 10723.120630842752, 0.9999895931124274, 0.9999910302074804, 0.9999898927226505, 59.98583435326574, 59.98303761636618, 59.98867933947205, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 791.1452, 6.946966, 5491.188, 600.7585, 9.147616, 5495.655, 594.4464, 9.240934, 5493.003, 786.9307, 6.973487, 5487.742, 600.1725, 9.156442, 5495.718, 593.5515, 9.252909, 5492.113, 99.93137, 100.0, 99.95729, 99.86057, 100.0, 99.9412
22224.88272, 284.7599232295126, 283.89096759651807, 284.2688108525797, 37.62077442192497, 37.818925643587725, 37.80493723295516, 10666.220980888738, 10710.369671845898, 10715.606789059257, 250.31143039523977, 37.72966924347884, 44.724587399723305, 10677.256604512704, 10709.030116896194, 10713.496910396767, 0.999992348885528, 0.999994165837266, 0.9999929922686529, 59.985209948869596, 59.9829323479927, 59.97907417845204, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 781.7807, 7.014962, 5479.083, 594.9218, 9.235478, 5493.136, 600.8134, 9.146873, 5495.636, 780.639, 7.017798, 5478.577, 593.9923, 9.246659, 5492.555, 599.9532, 9.16025, 5495.779, 99.70302, 99.95998, 100.0, 99.69275, 99.94933, 100.0
22227.33956, 284.85471370185735, 284.01045626545545, 284.1996531978346, 37.60826963263107, 37.85464020372345, 37.828084038661444, 10682.535434822335, 10701.403808082845, 10719.854586741356, 255.07524407277378, 35.58157295454498, 52.54694919592157, 10693.299539716514, 10713.81721672557, 10722.651966256944, 0.9999896984340344, 0.9999919890651825, 0.9999916845381991, 59.97831512882655, 59.976523124020304, 59.97755090160398, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5487.954, 600.7585, 9.147801, 5495.536, 594.4269, 9.240382, 5493.063, 786.9113, 6.973487, 5487.631, 600.2107, 9.156076, 5495.728, 593.5316, 9.253092, 5492.108, 99.86443, 100.0, 99.95539, 99.85652, 100.0, 99.94209
22229.70328, 284.7837191386465, 284.0619762906827, 284.3014258565312, 37.648912890287164, 37.801062017495745, 37.799868540828555, 10676.25281244612, 10712.324877942898, 10718.049665732131, 253.70160498560017, 46.71539132355156, 49.24664949813723, 10687.382388122298, 10710.741598284718, 10722.497441178455, 0.9999904949011807, 0.9999931062980731, 0.9999898125560431, 59.97553674304669, 59.978096525830004, 59.97807056336916, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5487.954, 600.7195, 9.147801, 5495.717, 594.4658, 9.240566, 5493.054, 786.8918, 6.973671, 5487.456, 600.2107, 9.156076, 5495.72, 593.5316, 9.254923, 5491.403, 99.86433, 100.0, 99.95724, 99.86057, 100.0, 99.93961
22232.22892, 284.7872517980031, 283.9641381106788, 284.25237736676564, 37.64409585938281, 37.834419753104186, 37.791772504105076, 10689.99996693425, 10718.525978218066, 10719.540799331304, 251.1381181466098, 41.670244723381074, 46.32814470039648, 10691.172393772003, 10708.049906763425, 10718.88063961316, 0.9999900496312569, 0.9999926453894288, 0.999990767667104, 59.98321105378891, 59.98126166658988, 59.977357753807034, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2744, 6.92555, 5493.747, 607.101, 9.04815, 5491.67, 588.7975, 9.311435, 5487.031, 791.0668, 6.94554, 5491.048, 602.8239, 9.115169, 5495.311, 592.1001, 9.267741, 5491.719, 99.96984, 99.92959, 99.84763, 99.92805, 99.99251, 99.93295
22234.59876, 284.85760810860245, 284.0168830829867, 284.20281797679064, 37.5959313460177, 37.81923818845274, 37.80676242256755, 10688.366519901712, 10716.61825989366, 10717.535779014026, 252.5934252535926, 43.44186870432168, 51.53164033888834, 10689.185600532383, 10712.019360533375, 10722.397816981718, 0.9999911165281274, 0.9999923400881309, 0.999989985035068, 59.98256880282886, 59.9829341463664, 59.98515342690872, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5487.891, 600.8168, 9.147432, 5495.641, 594.4075, 9.24075, 5493.055, 786.9113, 6.973671, 5487.742, 600.1916, 9.156442, 5495.612, 593.5515, 9.253092, 5492.233, 99.86434, 100.0, 99.95642, 99.86055, 100.0, 99.94133
22236.9696, 284.92222791419255, 284.0986730375388, 284.2799395040075, 37.61703607938719, 37.80331903713568, 37.80520421767035, 10678.032753136085, 10712.501749046925, 10705.902036270652, 258.0512949961985, 31.972611381113893, 42.738090805799175, 10681.956412129994, 10702.156964397893, 10716.228651690626, 0.9999926320769202, 0.9999956103228921, 0.9999895736198906, 59.98898465049639, 59.99017032666095, 59.98940542983009, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 782.2144, 7.010143, 5479.246, 595.1358, 9.233453, 5493.28, 600.7552, 9.14761, 5495.746, 780.6196, 7.018166, 5478.46, 593.9732, 9.246841, 5492.562, 599.9333, 9.160982, 5495.839, 99.71213, 99.96135, 100.0, 99.69168, 99.94921, 100.0
22239.34244, 284.8659034019834, 284.14337691368644, 284.32652260209886, 37.6421853160141, 37.797593698729536, 37.814177983269495, 10682.77274782627, 10715.882026960913, 10716.271483344482, 253.47076933100288, 40.525969875667215, 45.16168257244186, 10679.045317744538, 10717.265478440877, 10721.310953529439, 0.9999915127191132, 0.9999914403227022, 0.9999918470662434, 59.99433097906193, 59.99292572663181, 59.99359692754633, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5488.063, 600.778, 9.147248, 5495.707, 594.4075, 9.24075, 5493.004, 786.8918, 6.973671, 5487.742, 600.2107, 9.156625, 5495.77, 593.5515, 9.253092, 5492.167, 99.86434, 100.0, 99.95633, 99.86164, 100.0, 99.94024
22241.74752, 284.7918469322172, 284.0812250896305, 284.2965600876035, 37.617488342936035, 37.82682556806348, 37.82108455146526, 10685.18515346809, 10713.268327964013, 10721.647535511527, 249.88913424902694, 42.24414708611039, 49.87197120830274, 10682.048854055276, 10716.663103838542, 10715.846376304633, 0.9999908688574367, 0.9999934332378744, 0.9999914861738527, 59.99925508361803, 59.996980651805615, 59.997663480025714, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5488.006, 600.7195, 9.147616, 5495.648, 594.4075, 9.24075, 5493.063, 786.9113, 6.973671, 5487.742, 600.1916, 9.156625, 5495.714, 593.5515, 9.252542, 5492.234, 99.86538, 100.0, 99.95739, 99.86057, 100.0, 99.94135
22244.14052, 284.7632917646102, 284.06693012572543, 284.28256944356673, 37.63850871997901, 37.812781122045365, 37.822242529970616, 10691.269397222073, 10708.747600605895, 10718.896195820604, 252.71259062977424, 40.254247344892065, 43.79368074618037, 10692.422315853606, 10715.507063886927, 10723.454102452048, 0.9999914363267174, 0.9999933400806866, 0.9999894309658399, 60.003068752772826, 60.0016019181563, 60.00228140020393, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2744, 6.925371, 5493.914, 607.1399, 9.044282, 5491.197, 588.118, 9.324504, 5484.006, 793.2028, 6.926051, 5493.448, 605.8759, 9.065495, 5493.75, 588.9788, 9.30876, 5488.148, 99.97185, 99.92332, 99.7926, 99.96962, 99.95781, 99.85385
22246.49188, 284.87696918377736, 284.05214956833663, 284.34499521105465, 37.618355180318204, 37.84333496019723, 37.81760454894753, 10684.874213058636, 10716.563700161823, 10719.923483941087, 250.23812176053525, 43.199284968836764, 50.15731751113745, 10685.083440490076, 10713.192564375451, 10720.004000391345, 0.9999899455701785, 0.9999918468124995, 0.9999899277857619, 59.99392497631939, 59.997990725962254, 59.99868013053467, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5488.232, 600.7974, 9.147248, 5495.707, 594.4075, 9.241118, 5493.061, 786.8918, 6.974039, 5487.688, 600.1916, 9.156625, 5495.768, 593.5316, 9.253092, 5492.108, 99.8695, 100.0, 99.95737, 99.86258, 100.0, 99.94221
22248.873760000002, 284.7547347384333, 283.97159917289315, 284.35188300943224, 37.64377284693733, 37.80988161621135, 37.83371227214409, 10689.083832112958, 10708.226664656877, 10721.94256691592, 248.75420808944818, 43.814904330439276, 48.84696656957409, 10687.999506030366, 10714.335863163598, 10723.174310856957, 0.9999939625567297, 0.9999913671523757, 0.9999923449467865, 59.99284916393542, 59.99822772936019, 59.994522589182075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 794.9896, 6.908595, 5495.306, 597.8401, 9.19164, 5495.036, 597.164, 9.186817, 5495.787, 781.2604, 7.016879, 5478.748, 594.2784, 9.242824, 5492.754, 599.8339, 9.160982, 5495.697, 99.99313, 99.99331, 100.0, 99.69592, 99.95438, 100.0
22251.2266, 284.8460174989244, 284.07439062833197, 284.3168108586685, 37.64715471079086, 37.82818787036573, 37.82177520422183, 10689.03751299543, 10719.199935570234, 10721.02011033664, 251.39857799278252, 45.530464831700556, 43.089082670229004, 10692.279166921962, 10720.31219196142, 10726.747607641371, 0.9999916924330149, 0.99999247664058, 0.9999914377769155, 59.99026385405706, 59.99146745133514, 59.98930662857843, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.6884, 6.92198, 5493.805, 600.739, 9.147616, 5495.596, 594.4852, 9.240934, 5493.063, 786.9113, 6.973671, 5487.63, 600.1725, 9.157721, 5495.652, 593.5117, 9.253458, 5492.173, 99.97188, 100.0, 99.95524, 99.85854, 100.0, 99.9412
22253.687400000003, 284.80516514929707, 283.9877325182207, 284.3609821847026, 37.64446045596853, 37.82438704246296, 37.80436126747962, 10685.812507058708, 10710.022196023645, 10727.680229402536, 245.89429094050593, 45.8840235689031, 48.77042893520729, 10689.870855180709, 10706.6180902408, 10723.456853801956, 0.9999894471934967, 0.9999933999420492, 0.9999899428212967, 59.9873076609063, 59.9896972241162, 59.98704346718753, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.92555, 5493.919, 600.7974, 9.148354, 5495.656, 594.4269, 9.24075, 5493.063, 786.9307, 6.973671, 5487.742, 600.1725, 9.15699, 5495.718, 593.5316, 9.253641, 5492.227, 99.97089, 100.0, 99.95739, 99.86057, 100.0, 99.94107
22256.081720000002, 284.75810755473384, 284.1126541076857, 284.30120066396944, 37.65305849258295, 37.805568064599605, 37.8119147931283, 10681.288894807814, 10709.67847047018, 10722.402763509337, 251.12895627098806, 38.300199457494045, 45.71755721677846, 10688.16018234913, 10708.842035255664, 10716.77102033966, 0.9999901556584861, 0.999992691266474, 0.9999912161443408, 59.98732558138291, 59.98741261762289, 59.98638602651672, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.9854, 6.973557, 5488.116, 607.101, 9.043914, 5491.405, 588.1375, 9.324504, 5484.119, 793.2028, 6.925683, 5493.618, 606.4672, 9.055267, 5492.072, 587.2491, 9.335679, 5483.938, 99.86338, 99.92035, 99.79478, 99.96655, 99.93858, 99.77041
22258.44824, 284.83720343553375, 284.0072714872042, 284.3310078055867, 37.629304226790644, 37.825492295753975, 37.80959297761007, 10688.23588799945, 10714.071661273898, 10721.389001977324, 251.48575807782436, 42.39142565276779, 46.10964338733811, 10687.124866319784, 10717.200604672811, 10717.805357136396, 0.9999890602427806, 0.9999917368804342, 0.9999910362162869, 59.99016182533685, 59.98840193986588, 59.98898076990987, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2941, 6.925371, 5493.747, 600.739, 9.147248, 5495.649, 594.4269, 9.240934, 5493.004, 786.9113, 6.973487, 5487.63, 600.1534, 9.156807, 5495.603, 593.5117, 9.253275, 5492.174, 99.96889, 100.0, 99.95633, 99.85544, 100.0, 99.94221
22260.847960000003, 284.8870935655843, 284.08192573826034, 284.4000345298489, 37.62020970619767, 37.7929467489489, 37.787209034943736, 10684.977341540021, 10711.402157432789, 10715.15328335331, 249.3359980969808, 43.424134921239556, 47.599687971486674, 10685.588569343063, 10710.938971195495, 10715.567610757875, 0.9999908387042652, 0.9999929161917016, 0.9999899828988296, 59.99434740944835, 59.99369562088533, 59.99395210807058, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5487.114, 600.2721, 9.161431, 5495.611, 596.1546, 9.210747, 5494.614, 783.7849, 6.99886, 5480.911, 595.9379, 9.224013, 5493.544, 599.4562, 9.167941, 5495.818, 99.86135, 100.0, 99.98695, 99.75394, 99.96615, 100.0
22263.19756, 284.8044574398105, 284.07802171759306, 284.38723838377956, 37.593736620612866, 37.81075798506586, 37.808422702276665, 10685.315870931801, 10712.449299343865, 10722.055040171097, 246.70606042502823, 40.764453056624234, 46.13906555200356, 10685.694626190312, 10712.248502218912, 10722.19873363653, 0.9999899544748104, 0.9999928894826274, 0.9999895892440207, 59.995730919439595, 59.995659057607455, 59.996990187402766, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 783.6931, 6.992653, 5485.106, 598.8129, 9.177457, 5495.799, 596.5428, 9.219398, 5493.545, 786.8724, 6.973855, 5487.572, 600.1725, 9.156442, 5495.672, 593.5714, 9.252726, 5492.233, 99.80243, 100.0, 99.97506, 99.85748, 100.0, 99.94232
22265.58884, 284.9160465264598, 284.10675993211345, 284.37352585462855, 37.642413350420924, 37.846322576801484, 37.79471700306367, 10685.009903453121, 10705.144322806342, 10722.014382663938, 250.96977356858633, 45.80828082090193, 46.22767510621634, 10689.011491970097, 10714.16334375335, 10717.48050827997, 0.9999922653781268, 0.9999908261379079, 0.9999908367312659, 59.997308762658975, 60.004083167461836, 60.00527172101732, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5487.844, 600.7585, 9.147064, 5495.665, 594.4464, 9.240934, 5493.065, 786.9113, 6.973487, 5487.742, 600.2107, 9.156076, 5495.661, 593.5515, 9.252909, 5492.229, 99.86443, 100.0, 99.95737, 99.85959, 100.0, 99.94111
22267.99276, 284.84063754994315, 284.0523617134426, 284.38400918292695, 37.60091290526087, 37.78349083036404, 37.81264626754498, 10673.258192995014, 10706.22180591073, 10715.499992425825, 249.38155138039838, 38.3299290556194, 45.2390076544134, 10691.55877411285, 10711.450880871163, 10722.76251505646, 0.9999902232550417, 0.9999914770396284, 0.9999913645226147, 60.00180354182061, 60.00506799468366, 60.00576249122904, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.925193, 5493.856, 607.1399, 9.044282, 5491.294, 588.0986, 9.324136, 5484.065, 793.1834, 6.925683, 5493.454, 606.4672, 9.055633, 5491.972, 587.2491, 9.336045, 5482.523, 99.96784, 99.92452, 99.79167, 99.96143, 99.93754, 99.76549
22270.362960000002, 284.8748400822886, 284.13895870346323, 284.347605456819, 37.63578560646831, 37.83164408480253, 37.824592202606354, 10679.081631380197, 10707.06129316017, 10724.595143446375, 252.09422344082668, 39.69094201267899, 44.326633469903754, 10685.699870054917, 10713.031467570723, 10719.830689070364, 0.9999898819042768, 0.9999910673878424, 0.9999898558915026, 60.00024612880328, 59.99671627514032, 59.998033144471826, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5487.896, 600.7585, 9.147801, 5495.655, 594.4269, 9.24075, 5493.003, 786.9113, 6.973671, 5487.689, 600.2107, 9.156625, 5495.664, 593.5515, 9.252909, 5492.167, 99.86338, 100.0, 99.95737, 99.85961, 100.0, 99.94111
22272.789200000003, 284.7215480020082, 283.9961957441663, 284.2779696248961, 37.610373420561395, 37.81997997017186, 37.81122581644409, 10682.672196375679, 10706.789199436946, 10720.926541004803, 254.53355303153967, 44.1982026373575, 39.6018003949157, 10680.671161832975, 10713.755408754552, 10715.589669428939, 0.9999908336889494, 0.9999906468007811, 0.9999901824957981, 59.99327991080616, 59.99158042930663, 59.994274020883445, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5488.006, 600.7585, 9.147432, 5495.702, 594.4075, 9.241118, 5493.198, 786.2316, 6.978635, 5485.634, 598.7801, 9.182557, 5495.09, 595.639, 9.217933, 5495.372, 99.86538, 100.0, 99.95522, 99.83572, 99.99482, 99.99117
22275.135240000003, 284.79502991869606, 284.0711341275937, 284.3757961639326, 37.64194764584222, 37.82254255150575, 37.83556066404563, 10685.142983541817, 10714.171275163206, 10724.542109044134, 259.6140947179665, 37.92797239844302, 41.61958791369216, 10681.351158830177, 10709.97766945316, 10717.218099717415, 0.9999921388573935, 0.9999930059478737, 0.9999913515441027, 59.99054801165068, 59.99121044302612, 59.98989743880012, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 781.2878, 7.011393, 5481.534, 596.0502, 9.217795, 5494.697, 598.0181, 9.197125, 5494.87, 785.3771, 6.984887, 5486.267, 599.3333, 9.162834, 5495.676, 593.8497, 9.250894, 5492.243, 99.72938, 99.98714, 99.99389, 99.83374, 100.0, 99.94601
22277.55472, 284.8173141976695, 284.0223579370482, 284.33737060252804, 37.63800006955973, 37.79437202982932, 37.82961931255186, 10676.953802924401, 10710.970627182873, 10720.079411188504, 251.96817547479714, 41.333208135299856, 49.621735579325104, 10683.434715796891, 10717.761880798562, 10715.285451264039, 0.9999906914324689, 0.9999909697460793, 0.9999915217554306, 59.991447634479755, 59.98518466046469, 59.985837973014746, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973557, 5487.954, 600.7974, 9.147064, 5495.649, 594.4269, 9.24075, 5493.063, 786.8918, 6.973671, 5487.513, 600.1725, 9.155894, 5495.72, 593.5515, 9.252726, 5492.228, 99.86443, 100.0, 99.95633, 99.85758, 100.0, 99.94133
22279.900120000002, 284.7164732408982, 284.0474195852315, 284.4031727595749, 37.61648565154561, 37.7676361879738, 37.79890554949711, 10682.039922202515, 10711.52205210487, 10715.802681731211, 245.81051614567832, 43.49170468726288, 46.82187363738194, 10666.135778838225, 10711.514867811346, 10711.172509878143, 0.9999925341864929, 0.9999909435442483, 0.9999904671756442, 59.99060908657345, 59.98502666830119, 59.99003278252789, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2744, 6.92555, 5493.862, 607.1399, 9.044835, 5491.196, 588.0986, 9.32432, 5484.072, 793.2222, 6.925499, 5493.454, 606.5435, 9.055267, 5492.024, 587.2491, 9.335496, 5482.41, 99.97184, 99.92343, 99.79368, 99.96451, 99.93858, 99.76672
22282.270760000003, 284.8385352966776, 284.1419724691272, 284.36889943716074, 37.62236019173849, 37.79021778296581, 37.80052460538705, 10681.855567828576, 10712.578612770076, 10724.78820153417, 254.0382361714005, 43.778531104431295, 45.298486197792045, 10687.466495634475, 10709.910468846732, 10718.692834409758, 0.9999924809520244, 0.9999893491068652, 0.9999920485997384, 59.99337982968744, 59.99141985904906, 59.99237820463859, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.9657, 6.973557, 5487.896, 600.7585, 9.147432, 5495.589, 594.3687, 9.241487, 5492.95, 786.9113, 6.973671, 5487.8, 600.2107, 9.15626, 5495.669, 593.5515, 9.252909, 5492.174, 99.86338, 100.0, 99.95729, 99.85747, 100.0, 99.94122
22284.7602, 284.87412092099174, 284.083845966899, 284.3083931522944, 37.61690419824227, 37.80186911469516, 37.812843735961046, 10684.562736446418, 10708.651871379507, 10718.685499301582, 249.80340481421513, 48.51264907563882, 42.14826235282817, 10672.761603130892, 10711.88937375235, 10716.205599780164, 0.9999911419619222, 0.9999934111256544, 0.9999925942195664, 59.9946237372038, 59.99436123592447, 59.994808132016146, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5488.121, 600.7585, 9.147248, 5495.53, 594.4075, 9.240934, 5493.001, 786.9113, 6.973671, 5487.571, 600.1916, 9.155894, 5495.531, 594.1678, 9.24009, 5493.87, 99.86338, 100.0, 99.95633, 99.8626, 100.0, 99.96885
22287.15332, 284.8468540962065, 284.1005973322227, 284.3646760931993, 37.599666335633586, 37.80422526843818, 37.79379816845511, 10684.264568706441, 10710.333548691262, 10719.7884008414, 254.22668268058635, 35.459010310961276, 43.08316040454247, 10685.546694444076, 10707.357418353919, 10722.902638619771, 0.999993381668954, 0.9999940631445026, 0.9999926576944711, 59.999394738384694, 59.998286621561675, 59.99744863853546, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 780.6964, 7.017639, 5478.799, 594.5132, 9.238241, 5493.199, 599.707, 9.163808, 5495.49, 783.2606, 6.999964, 5483.131, 597.0634, 9.19662, 5495.431, 595.5594, 9.224708, 5493.322, 99.69784, 99.95843, 100.0, 99.77668, 100.0, 99.9731
22289.60136, 284.7513407323151, 284.08163312173997, 284.3294982055233, 37.640511082658556, 37.78563430055442, 37.819576079155595, 10681.03879315352, 10713.923916161339, 10721.98071578535, 251.33837146039934, 43.579155905897096, 46.05380038544172, 10680.179383315457, 10707.697250936664, 10718.815961950142, 0.9999919585672048, 0.9999910912141923, 0.9999923570057558, 59.99618902854765, 59.99636519685991, 59.998138581589146, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.946, 6.973736, 5488.006, 600.778, 9.147432, 5495.59, 594.4075, 9.24075, 5493.01, 786.9307, 6.973671, 5487.8, 600.2107, 9.15626, 5495.714, 593.5714, 9.252909, 5492.174, 99.86433, 100.0, 99.95739, 99.86164, 100.0, 99.93913
22292.083120000003, 284.86591412331546, 284.0841767503821, 284.3273644007143, 37.60681043378931, 37.789705259784604, 37.78854994853122, 10676.79878644141, 10707.441181171198, 10716.66992654963, 246.9358362447706, 47.3806671378934, 41.18528705038898, 10676.571515123725, 10697.49834880699, 10713.116787611654, 0.9999909013131035, 0.9999921801477888, 0.9999902263154374, 60.004460935861886, 60.003690744384926, 60.0034473108448, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.92555, 5493.804, 607.1204, 9.045019, 5491.234, 588.0986, 9.324688, 5484.014, 793.2222, 6.925683, 5493.677, 606.4672, 9.054902, 5491.979, 587.269, 9.335496, 5482.53, 99.97089, 99.92423, 99.79273, 99.96858, 99.93561, 99.76258
22294.422160000002, 284.86078566490204, 284.1623694737257, 284.3749173090888, 37.61081671021662, 37.79042738716376, 37.81437531660228, 10677.63368233232, 10717.876230002847, 10720.698826111488, 248.5861859248107, 46.3327559969548, 42.50507538183774, 10686.4123409849, 10706.366136506962, 10724.654184095309, 0.9999923344560169, 0.9999907898558104, 0.9999898968756942, 60.00821410936264, 60.012474934201634, 60.01127018359822, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 786.9657, 6.973557, 5488.006, 600.7585, 9.147616, 5495.646, 594.4464, 9.240566, 5493.004, 786.8918, 6.973671, 5487.513, 600.1725, 9.15626, 5495.61, 593.5515, 9.252909, 5492.289, 99.86643, 100.0, 99.95737, 99.85641, 100.0, 99.94331
22296.785000000003, 284.8047609163011, 284.10708786925437, 284.40000651315285, 37.65279364651012, 37.81769568435163, 37.8209416684442, 10679.292546606095, 10716.029366214378, 10721.485974596972, 247.10730489458683, 47.171325532398214, 45.59758515283647, 10691.179188003503, 10712.041027612515, 10728.163637887823, 0.9999915395000673, 0.9999899467669746, 0.9999913906679684, 60.00967460425325, 60.00932891397673, 60.01104035579904, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.925371, 5493.752, 600.739, 9.14688, 5495.536, 594.4075, 9.240934, 5493.061, 786.9113, 6.973671, 5487.747, 600.1916, 9.15626, 5495.547, 593.5316, 9.252909, 5492.369, 99.97088, 100.0, 99.95418, 99.86066, 100.0, 99.94478
22299.1984, 284.84229723904633, 284.1479717623261, 284.36048515921016, 37.60608976724498, 37.80704642999009, 37.781572315104896, 10691.399440070589, 10707.410995756942, 10727.099082838837, 246.805768539386, 36.67464074103884, 38.43173496233703, 10683.768100982788, 10715.41284699953, 10726.196886099417, 0.9999916259157055, 0.9999913315381704, 0.9999947171362904, 60.01053390730425, 60.00973630349458, 60.01280011503928, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 799.5043, 6.873616, 5496.024, 594.5522, 9.239347, 5493.044, 600.7746, 9.147426, 5495.618, 781.241, 7.011363, 5481.649, 595.6328, 9.217439, 5494.776, 596.5734, 9.214453, 5494.313, 100.0, 99.95707, 100.0, 99.74147, 99.98858, 99.98362
22301.606440000003, 285.00175141750054, 284.20352096819454, 284.3414074769516, 37.60100531190005, 37.80247238490169, 37.78812418205119, 10687.213376149884, 10719.07703214102, 10722.469157126821, 246.66974556144214, 41.294403334191884, 52.0850864186375, 10681.161486247815, 10709.540267861223, 10728.785035599898, 0.9999920042085492, 0.9999901168688251, 0.9999915341707354, 60.0125882789418, 60.01474657190911, 60.01875883220936, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 600], 5500.0, [], 793.2547, 6.925371, 5493.694, 600.7585, 9.147616, 5495.583, 594.4269, 9.240934, 5493.004, 786.8724, 6.973855, 5487.571, 600.1916, 9.156442, 5495.661, 593.5515, 9.253458, 5492.341, 99.96889, 100.0, 99.95737, 99.85855, 100.0, 99.94426
