TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23381.668360000003, 284.7108499475395, 284.2427212429904, 284.48682198734696, 37.65609962188009, 37.829590656173416, 37.83020698804689, 10686.108718147168, 10722.340093811537, 10727.118577458465, 242.1514020393106, 44.62507486335926, 42.66968701712926, 10676.865880242225, 10724.781075352097, 10731.987003490118, 0.9999905887995261, 0.9999909810434668, 0.9999885756920059, 60.006325770132065, 60.00312090493992, 60.0032395850563, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5488.896, 601.1476, 9.141723, 5495.455, 594.7181, 9.236701, 5493.356, 787.8045, 6.966868, 5488.826, 796.6614, 6.898088, 5495.271, 594.1081, 9.2454, 5492.81, 99.88166, 100.0, 99.96273, 99.88031, 99.99963, 99.95279
23384.05428, 284.73203647777126, 284.19558476294156, 284.4199800822715, 37.600354278661655, 37.811427521865376, 37.7941473932335, 10674.530569086692, 10710.441648033458, 10707.806004475715, 243.98346710654732, 47.852776629099026, 41.13626710886001, 10677.378625927497, 10699.344931786623, 10712.56625540182, 0.9999910373831008, 0.9999904054116733, 0.9999925974412884, 59.999224880872724, 60.00291585778442, 60.00537438479757, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5489.011, 601.1281, 9.141354, 5495.462, 594.7181, 9.236701, 5493.239, 787.8045, 6.966868, 5488.313, 797.3862, 6.891878, 5495.896, 591.8218, 9.276165, 5488.521, 99.88366, 100.0, 99.9606, 99.87616, 100.0, 99.88973
23386.454080000003, 284.725706390421, 284.16085029384624, 284.38820724000306, 37.62691908477661, 37.84622175963076, 37.83222587980465, 10686.346533843058, 10722.824242513187, 10732.377172524832, 247.5221217581784, 43.77512277756159, 49.465433344473695, 10690.26154022741, 10718.263173088482, 10732.19342983071, 0.9999897680340982, 0.9999918465248124, 0.9999911637115209, 60.00323808266327, 60.003756674553735, 60.00194868840214, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.6033, 7.011214, 5480.865, 606.7313, 9.061597, 5492.82, 590.7581, 9.29045, 5490.149, 784.8917, 6.985255, 5486.542, 797.9775, 6.891695, 5495.287, 593.9093, 9.247048, 5492.863, 99.72432, 99.94245, 99.88629, 99.83875, 100.0, 99.95022
23388.802440000003, 284.7645199601196, 284.16029844857985, 284.37979461484633, 37.627172862009544, 37.84796042472164, 37.82523597559687, 10686.753059372588, 10712.362735347811, 10730.619265379533, 252.02913419898232, 43.816591745082405, 42.438495985614736, 10694.934127957167, 10719.46849280004, 10726.675299072727, 0.9999909400551876, 0.9999917029719688, 0.9999898548559442, 59.99667194304937, 59.997953274845116, 59.99767026145002, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966597, 5489.121, 601.1086, 9.141723, 5495.508, 594.6987, 9.236885, 5493.244, 787.8239, 6.966684, 5488.821, 796.6614, 6.898088, 5495.219, 594.128, 9.2454, 5492.817, 99.88063, 100.0, 99.96164, 99.87616, 99.99663, 99.95389
23391.171440000002, 284.83330107841806, 284.1976121169275, 284.4862366566862, 37.657133227591494, 37.846425809219106, 37.85180513699832, 10690.626114279563, 10729.465571471677, 10732.516245838968, 239.6200265345169, 29.869027060307417, 42.07704943948329, 10696.701905373977, 10722.165067637377, 10729.671503482656, 0.9999919628240598, 0.9999953458989764, 0.9999930065885891, 59.98928534049656, 59.992054304017124, 59.99416408194845, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 793.8856, 6.919303, 5494.191, 594.9413, 9.233453, 5493.296, 601.0464, 9.143008, 5495.629, 794.1544, 6.918144, 5493.915, 790.424, 6.947397, 5491.376, 600.4304, 9.154206, 5495.887, 99.97793, 99.96285, 100.0, 99.97696, 99.92669, 100.0
23393.650800000003, 284.7663755556113, 284.1941494437497, 284.4008535768681, 37.65781660402428, 37.8258862169732, 37.828298092083294, 10685.382821407082, 10720.751057262714, 10736.728993419769, 248.54409855770155, 46.84663288868251, 47.82667664678365, 10679.48556262032, 10719.3233922169, 10726.649014167102, 0.9999915139286142, 0.9999904393002963, 0.9999925360927611, 59.9990652455055, 59.995043203823755, 59.995515402131126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966776, 5488.901, 601.1281, 9.141354, 5495.508, 594.7181, 9.236701, 5493.185, 787.8239, 6.966868, 5488.657, 796.6423, 6.897722, 5495.327, 594.1081, 9.245217, 5492.817, 99.88366, 100.0, 99.95962, 99.87722, 99.99666, 99.95303
23396.09604, 284.7342837570656, 284.1493031285977, 284.38411119558083, 37.65004522204058, 37.79670303289048, 37.81405680580612, 10675.6098270971, 10707.487742507983, 10719.05505804978, 249.82222709155894, 44.73988109891343, 46.450911328106486, 10677.14533366825, 10706.699444904478, 10715.669812742324, 0.9999923626972268, 0.9999900956219538, 0.9999917395447985, 59.99143918016657, 59.993016487053445, 59.989048305677116, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5488.843, 601.1865, 9.142275, 5495.512, 594.7375, 9.236333, 5493.356, 787.8045, 6.967052, 5488.821, 796.6614, 6.897905, 5495.401, 593.8298, 9.253824, 5490.903, 99.88062, 100.0, 99.95975, 99.87617, 99.99871, 99.9271
23398.493400000003, 284.7402859689544, 284.1304284385695, 284.354873288732, 37.649561762918914, 37.80052614574361, 37.84278722439283, 10683.423195703008, 10725.84879210635, 10730.690531213244, 247.96954076332167, 41.563074459954805, 42.39564635942634, 10684.229594789278, 10724.661303259803, 10730.438087410477, 0.9999906805700362, 0.9999918066239885, 0.9999909657256286, 59.995140099386326, 59.995864706587845, 59.99332818512268, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.6033, 7.011571, 5480.417, 607.4901, 9.038572, 5491.599, 589.1469, 9.303887, 5487.569, 783.8237, 6.992977, 5485.182, 799.0076, 6.878181, 5495.623, 592.5375, 9.258951, 5492.348, 99.72423, 99.92221, 99.84855, 99.79933, 100.0, 99.9353
23400.888880000002, 284.6864425773538, 284.22923348393016, 284.5291516196788, 37.66022247318127, 37.839060478456126, 37.832969835067885, 10688.925221234405, 10722.986901412485, 10736.709797285203, 244.98057131033784, 45.78334117554823, 42.65949132911794, 10689.04855548538, 10718.959947447198, 10727.71184502406, 0.9999926722584828, 0.9999895169232206, 0.9999915659890593, 59.99708191111617, 59.996309041344425, 59.991620138681874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5488.901, 601.1281, 9.142091, 5495.566, 594.7181, 9.237069, 5493.354, 787.8239, 6.966868, 5488.827, 796.6614, 6.897905, 5495.163, 594.0883, 9.2454, 5492.877, 99.88366, 100.0, 99.95949, 99.87829, 99.99767, 99.95404
23403.231280000004, 284.6529619305717, 284.08863461065994, 284.45125678333466, 37.68294940764176, 37.841167921192365, 37.87438089565826, 10680.618389158712, 10731.31340042103, 10734.91508203851, 239.64592989098855, 32.766755682643634, 42.42788603096082, 10694.135222793486, 10732.73008184953, 10737.403375928709, 0.9999928964044249, 0.9999946849747525, 0.9999922995002067, 60.00072645190355, 59.995206025697044, 59.998789952422584, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 792.8407, 6.928762, 5494.078, 595.5833, 9.2294, 5493.514, 600.9299, 9.145033, 5495.631, 794.1544, 6.918328, 5493.968, 790.424, 6.947214, 5491.432, 600.3508, 9.154023, 5495.819, 99.97089, 99.96561, 100.0, 99.97387, 99.92567, 100.0
23405.71528, 284.6233175476769, 284.0935659008292, 284.35350789609083, 37.67402191563173, 37.840211453604965, 37.84578124500557, 10689.57202280576, 10722.46722121993, 10733.888910828698, 245.22940885681783, 37.45568197679859, 40.08820153931224, 10688.198444737762, 10717.058513511223, 10730.433713749371, 0.9999919311910763, 0.9999912790054554, 0.9999895377139368, 59.99365041247967, 59.9947820407742, 59.99445125388301, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8331, 6.966954, 5488.953, 601.1281, 9.141907, 5495.514, 594.7764, 9.236885, 5493.357, 787.8045, 6.967052, 5488.709, 796.6423, 6.897722, 5495.22, 594.1081, 9.2454, 5492.877, 99.88366, 100.0, 99.96057, 99.87616, 99.99663, 99.95072
23408.17624, 284.7385636143869, 284.08754773388176, 284.35479101119523, 37.643324711230946, 37.83793318879042, 37.829615944689955, 10677.096048931973, 10718.222551594208, 10721.436958721095, 250.22553474291908, 44.74986986426575, 45.74137128172663, 10685.461130514666, 10715.485551715805, 10720.815051947433, 0.9999915886175245, 0.9999909419979831, 0.9999907097468741, 59.99050718807475, 59.992265031778004, 59.99394285787949, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966597, 5489.069, 601.1281, 9.141354, 5495.625, 594.7375, 9.236701, 5493.414, 787.8239, 6.966684, 5488.658, 796.6423, 6.897905, 5495.277, 594.1081, 9.245217, 5492.472, 99.88157, 100.0, 99.96167, 99.87818, 99.99666, 99.94664
23410.57572, 284.68396960350543, 284.0813197835469, 284.4269391678703, 37.63964690520764, 37.83318352409232, 37.84868625070458, 10687.583629679286, 10726.804314473013, 10732.407104110916, 243.48733291097233, 45.53321313422748, 42.102334444222834, 10679.329297634715, 10728.893276671135, 10728.125864869899, 0.9999907167074426, 0.9999913595542148, 0.9999918808490742, 59.98622233170208, 59.99134244047405, 59.990174434748624, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.6033, 7.011393, 5480.307, 607.4706, 9.03931, 5490.646, 588.4286, 9.320823, 5485.984, 782.7557, 7.003641, 5482.676, 800.4954, 6.86905, 5495.775, 591.5435, 9.280193, 5490.597, 99.72528, 99.91748, 99.81584, 99.7684, 100.0, 99.91253
23412.972520000003, 284.6838868180925, 284.1853708355661, 284.3598317806521, 37.67127610497526, 37.84395915984795, 37.84475778526203, 10680.78488284101, 10727.147294575387, 10722.868635685189, 244.12243308897177, 45.172983222541916, 46.06490366357025, 10682.930366614313, 10725.125445196563, 10727.22519178805, 0.9999925997354053, 0.9999882442425745, 0.9999920222381817, 59.99545998873963, 59.99242720441338, 59.99126604016444, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5488.896, 601.1476, 9.14117, 5495.565, 594.7375, 9.236333, 5493.246, 787.8239, 6.966868, 5488.71, 796.6614, 6.897722, 5495.22, 594.128, 9.245034, 5492.812, 99.88271, 100.0, 99.96167, 99.87818, 99.99666, 99.95402
23415.300320000002, 284.73264014333046, 284.08181863188696, 284.3859478698094, 37.67706160498142, 37.86834393217618, 37.85170934784456, 10687.891896732122, 10730.037325191479, 10732.097773609114, 244.0135620185547, 35.934670729968275, 39.51914846111822, 10696.98033364749, 10731.914248022606, 10734.138078577938, 0.9999919053369091, 0.9999942932887285, 0.9999940096815019, 59.99924148852674, 59.999251100537364, 59.99691059918376, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 791.1846, 6.93715, 5492.971, 596.4783, 9.211349, 5493.857, 600.0175, 9.149818, 5495.746, 794.1544, 6.917961, 5494.084, 790.4049, 6.947214, 5491.427, 600.3707, 9.153474, 5495.767, 99.95572, 99.97652, 100.0, 99.97387, 99.92764, 100.0
23417.653560000002, 284.77390360788183, 284.16011930755576, 284.3969352478569, 37.65488007732597, 37.8648604013817, 37.834372963459835, 10685.338408925272, 10724.095997522654, 10727.767651529311, 246.2694288946932, 42.424859640709656, 45.86901434777633, 10681.244453501648, 10724.096952243968, 10724.753170726975, 0.9999913632034693, 0.999990313009752, 0.9999912268642622, 60.002144075678835, 60.003934359494345, 60.002897475864394, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8923, 6.966776, 5489.179, 601.1086, 9.141354, 5495.565, 594.7569, 9.236149, 5493.306, 787.8045, 6.967052, 5488.768, 796.6614, 6.897722, 5495.112, 594.1081, 9.245034, 5492.757, 99.88166, 100.0, 99.96177, 99.87925, 99.9977, 99.95292
23420.022480000003, 284.73039599112064, 284.2051208818617, 284.441775109408, 37.644232837720935, 37.84495241064647, 37.84362609379941, 10686.531962332429, 10730.456623789014, 10731.974454330113, 244.507346237021, 42.733384898627264, 49.221529137967536, 10687.042444222421, 10724.369448610014, 10731.956281793562, 0.9999888523397208, 0.9999902867856847, 0.9999915226703268, 60.00139906596705, 59.9968834217414, 59.999286368293745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8331, 6.966954, 5488.901, 601.1476, 9.141723, 5495.572, 594.7181, 9.236517, 5493.35, 787.8239, 6.966868, 5488.821, 796.6423, 6.897722, 5495.22, 594.1479, 9.245217, 5492.763, 99.88567, 100.0, 99.96262, 99.8782, 99.9977, 99.95195
23422.460600000002, 284.68180712504864, 284.1208120994879, 284.38537068163623, 37.63924140572524, 37.84106693080644, 37.813955036652324, 10688.525736854357, 10717.665606077393, 10728.085628492052, 249.3789110333846, 44.236707911316444, 44.65524657455671, 10685.846960508332, 10719.197617176691, 10730.669288416893, 0.9999902397453697, 0.9999914029331921, 0.9999904581667306, 60.001156903011506, 60.002704961224666, 60.005063621983076, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.6033, 7.011393, 5480.359, 607.4122, 9.03931, 5490.647, 588.4286, 9.320823, 5484.581, 781.5129, 7.011915, 5480.112, 802.9179, 6.844213, 5495.475, 588.104, 9.320296, 5485.896, 99.72623, 99.91761, 99.802, 99.71874, 100.0, 99.82699
23424.85464, 284.7144876662861, 284.11772721762986, 284.38856961079887, 37.63517591682487, 37.83489925796085, 37.82099024175827, 10688.968909047635, 10722.476024256703, 10732.27633987408, 248.62159621676346, 47.09596251097628, 45.54464540020115, 10691.426185490996, 10725.978898499392, 10733.931021624172, 0.9999899638105999, 0.9999909099352933, 0.9999920276182669, 59.9998264506245, 60.002544107831326, 59.99839338461486, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5488.843, 601.1671, 9.141723, 5495.626, 594.7375, 9.236701, 5493.357, 787.8239, 6.966868, 5488.652, 796.6614, 6.89754, 5495.271, 594.128, 9.245034, 5492.878, 99.88062, 100.0, 99.96273, 99.87925, 99.99758, 99.95402
23427.30628, 284.7010774274483, 284.0131313115654, 284.4337196928716, 37.66670342535185, 37.836491191419405, 37.85642962269068, 10688.807447438197, 10728.984266083497, 10736.023533671882, 245.7581028571367, 36.67682951846382, 42.89694380714815, 10690.085021898678, 10727.828396129145, 10738.268308875497, 0.9999916272815875, 0.9999939547620315, 0.9999932618081532, 60.006251411408, 60.007275868125, 60.00494920500166, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 788.7203, 6.957495, 5490.854, 598.8907, 9.18243, 5495.141, 597.1446, 9.201911, 5495.301, 792.6397, 6.925315, 5494.022, 790.5384, 6.946484, 5491.372, 600.3508, 9.154023, 5495.706, 99.91721, 99.99959, 99.99812, 99.96754, 99.92676, 100.0
23429.71772, 284.7536823798212, 284.07547697634686, 284.4460813954143, 37.64507188633415, 37.85882325406031, 37.835400257553744, 10687.371159109593, 10723.072919814455, 10733.427800971602, 242.88092926141962, 40.824268167317314, 43.33887565225723, 10694.657926676111, 10728.487987205339, 10732.799685288262, 0.9999900266962395, 0.9999918731104306, 0.9999909551803319, 60.00880685899795, 60.008361078388496, 60.00951894675743, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 789.2329, 6.959816, 5489.234, 601.0308, 9.143012, 5495.514, 594.7569, 9.236149, 5493.239, 787.8239, 6.966684, 5488.657, 796.6614, 6.897905, 5495.225, 594.128, 9.245217, 5492.818, 99.88773, 100.0, 99.96288, 99.87511, 99.99562, 99.95294
23432.08164, 284.59660420861525, 284.0748321323894, 284.3134040524643, 37.660151987794706, 37.85503557528327, 37.83638905726974, 10687.45866174943, 10719.405854403718, 10727.197771883597, 247.35505448257413, 41.869962803924864, 49.10419017305276, 10691.206215823275, 10726.410332693418, 10723.735121927948, 0.9999921228908148, 0.9999906694634674, 0.9999908633254413, 60.00888228339564, 60.01080914790929, 60.01121433491502, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966776, 5489.068, 601.1671, 9.141354, 5495.566, 594.7375, 9.236701, 5493.41, 787.8239, 6.966868, 5488.821, 796.6423, 6.897722, 5495.277, 594.128, 9.245034, 5492.756, 99.88471, 100.0, 99.96371, 99.87617, 100.0, 99.95182
23434.463720000003, 284.737021208217, 284.14316322550184, 284.55030567894795, 37.59779618670691, 37.830446710326655, 37.812413972173516, 10682.365189634604, 10718.190233379124, 10723.966771752936, 247.11984896716137, 45.94611316521514, 45.38691620284317, 10689.200296781437, 10722.30529948888, 10721.323794540409, 0.9999928577521071, 0.9999919131627711, 0.9999928650940477, 60.015604439740684, 60.009422030534374, 60.01371643270943, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.623, 7.011393, 5480.364, 607.4512, 9.038756, 5490.759, 588.4092, 9.320823, 5484.64, 781.5323, 7.012099, 5479.89, 802.8988, 6.844396, 5495.698, 587.7462, 9.329086, 5483.438, 99.72528, 99.91547, 99.80102, 99.71769, 100.0, 99.78011
23436.82684, 284.6473919349461, 284.2327857932216, 284.5336731205785, 37.65040410041519, 37.81899548140266, 37.829876146590244, 10682.652302190238, 10722.652858319541, 10728.45211801879, 247.31459580779165, 48.20955353539466, 42.833919837071335, 10680.354446717494, 10723.637399668132, 10732.417749396081, 0.9999930071198843, 0.9999893258972157, 0.9999921965459722, 60.011060434172315, 60.01639678152325, 60.01546540628691, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.063, 601.1281, 9.141907, 5495.508, 594.6987, 9.236701, 5493.303, 787.8239, 6.967052, 5488.652, 796.6614, 6.897905, 5495.277, 594.128, 9.245034, 5492.703, 99.88166, 100.0, 99.9606, 99.87617, 99.9977, 99.95085
23439.223560000002, 284.6834704284564, 284.2534458233365, 284.5377763882653, 37.66491044341579, 37.85518994384666, 37.8169851155361, 10687.119875302818, 10720.310340800272, 10734.135638595537, 241.81218688990157, 41.27592823636246, 38.48169696149398, 10687.073714812985, 10735.75166697346, 10724.112490732721, 0.9999944466327851, 0.9999918711075052, 0.9999920831303567, 60.00961248685497, 60.01069091269979, 60.00826798080617, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.121, 601.1671, 9.142275, 5495.492, 595.4363, 9.21903, 5494.62, 790.1735, 6.945908, 5492.189, 792.7892, 6.928586, 5492.369, 598.3428, 9.175448, 5495.857, 99.88567, 100.0, 99.98574, 99.92909, 99.95513, 100.0
23441.6392, 284.7727007705022, 284.25833386909005, 284.5539864720849, 37.63465004240553, 37.846547689196605, 37.841415432884126, 10687.935392501087, 10723.799056018071, 10728.335241875167, 242.71365005517055, 41.295071771610765, 44.253300378602944, 10692.119062680846, 10717.525100015075, 10734.35851787209, 0.9999921475309097, 0.9999921768885738, 0.9999924954918886, 59.99752683937887, 60.00036770591624, 60.00343057948511, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 791.8944, 6.940898, 5491.798, 598.5795, 9.171378, 5495.719, 596.9699, 9.208906, 5493.763, 787.8433, 6.966684, 5488.769, 796.6423, 6.897905, 5495.162, 594.1479, 9.244668, 5492.817, 99.93439, 100.0, 99.98423, 99.87927, 99.99966, 99.95291
23444.053920000002, 284.8885469852002, 284.29965794797994, 284.50791961192755, 37.60650301801099, 37.82826195423809, 37.82379578997343, 10686.95396224808, 10725.36782239122, 10730.349944551956, 247.7943652653521, 44.35840987973711, 44.76555155682445, 10689.312473732049, 10717.86368371035, 10728.517573854564, 0.9999923536295793, 0.9999896868153744, 0.9999909687077233, 59.99949908565975, 60.003031657065925, 60.00164418470748, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966954, 5489.011, 601.1086, 9.142275, 5495.521, 594.7181, 9.236701, 5493.297, 787.8433, 6.966868, 5488.711, 796.6232, 6.897905, 5495.223, 594.128, 9.244851, 5492.758, 99.88567, 100.0, 99.96167, 99.8782, 99.99767, 99.95279
23446.48168, 284.9402547754597, 284.3830710973937, 284.62170726896954, 37.567009576595815, 37.76262006929964, 37.77811166765595, 10674.31612092656, 10714.995954957532, 10718.27290943138, 241.809981816863, 44.8375414863001, 41.659627032554454, 10682.280925311987, 10713.088580911028, 10719.978507293281, 0.9999890613511015, 0.9999930991556601, 0.9999912280887943, 59.9958023277813, 60.00370601350187, 59.99975240794443, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.623, 7.011571, 5480.312, 607.4512, 9.03894, 5490.707, 588.4286, 9.320455, 5484.529, 781.5129, 7.011915, 5480.171, 802.8798, 6.844578, 5495.59, 587.7462, 9.329453, 5483.438, 99.72528, 99.91748, 99.80211, 99.72281, 100.0, 99.78227
23448.83792, 284.7519993163429, 284.2406414172265, 284.47830220364324, 37.6523627237509, 37.81831657778807, 37.83300804507827, 10686.92461962494, 10726.929637491523, 10731.792319815564, 248.99779727336772, 42.64379920858937, 47.51870057872475, 10690.062614666887, 10718.426380073042, 10730.9241754385, 0.9999922799976669, 0.9999909817202788, 0.9999913182714013, 59.999129582479846, 60.00260061520671, 60.00225006159167, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966597, 5489.011, 601.1476, 9.141723, 5495.508, 594.7181, 9.236517, 5493.303, 787.8239, 6.966868, 5488.88, 796.6423, 6.897905, 5495.22, 594.1479, 9.244851, 5492.824, 99.88367, 100.0, 99.96177, 99.87927, 99.99666, 99.95415
23451.19708, 284.7988812905478, 284.3674503791466, 284.50882224062383, 37.646587573551976, 37.84260163072907, 37.85965507024308, 10687.04305764451, 10725.580352927218, 10738.934479863668, 247.43201476954164, 41.46454613782225, 41.916965716982304, 10690.309074008708, 10732.746854871955, 10736.114839750491, 0.9999921658308101, 0.9999924351578693, 0.9999924364251261, 60.00061287549216, 59.99984675787039, 59.99877777178309, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.011, 601.1671, 9.141354, 5495.558, 594.7181, 9.236701, 5493.304, 788.1929, 6.964294, 5490.25, 795.288, 6.912698, 5494.018, 596.2751, 9.214453, 5494.797, 99.88167, 100.0, 99.96167, 99.89486, 99.97477, 99.98471
23453.62096, 284.8963615305652, 284.3403114289532, 284.59383994759, 37.63203569109011, 37.84374199082804, 37.817012407275556, 10683.410045211636, 10723.469416778498, 10729.815660870267, 240.081425296391, 39.01404486906813, 40.29096765532995, 10687.50598005627, 10721.869419708475, 10732.499624949467, 0.999993294760285, 0.9999946575994012, 0.9999918439545638, 59.99791313610977, 59.998690620491736, 59.99877036452601, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 793.8658, 6.924836, 5493.523, 596.3226, 9.214111, 5495.266, 598.6199, 9.188474, 5495.197, 789.7075, 6.952711, 5489.683, 796.299, 6.900827, 5495.109, 594.6251, 9.241372, 5492.965, 99.96785, 99.99013, 99.9985, 99.90929, 99.99464, 99.95563
23456.051040000002, 284.86529223517226, 284.2325549597685, 284.4980251263825, 37.64536928239809, 37.81018362457516, 37.8398481553903, 10681.041791713797, 10725.133886960459, 10728.126414011871, 250.68873252133835, 42.44919722710074, 40.645430341200154, 10695.287548595219, 10720.906880993138, 10729.205981893032, 0.9999920624463066, 0.9999891803564762, 0.9999915512312592, 59.998100069227156, 59.99921751539504, 59.99268798744525, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.011, 601.1281, 9.141907, 5495.669, 594.7181, 9.236333, 5493.304, 787.8239, 6.966868, 5488.88, 796.6614, 6.89754, 5495.112, 594.128, 9.244668, 5492.757, 99.88367, 100.0, 99.96179, 99.87821, 99.99469, 99.95292
23458.455, 284.7844426974378, 284.23882418682683, 284.5434546076281, 37.60448509028216, 37.71396118842211, 37.787683661508574, 10674.462424596637, 10711.88369250618, 10721.072247517473, 246.0028372127099, 44.017895476181366, 44.3752494395485, 10674.918749585617, 10713.399429049517, 10721.004503352495, 0.9999913563356964, 0.9999897385395122, 0.9999902613541507, 60.000376586217904, 59.996815881556905, 60.000029055402095, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 781.6427, 7.011393, 5480.422, 607.4706, 9.038572, 5490.875, 588.4286, 9.320455, 5484.523, 781.5323, 7.011915, 5480.06, 802.8988, 6.844396, 5495.374, 587.766, 9.329453, 5483.379, 99.72737, 99.91547, 99.802, 99.72377, 100.0, 99.78216
23460.86792, 284.76485264049387, 284.2857728002684, 284.5782758385314, 37.61607215392464, 37.80828081484865, 37.83257403498847, 10687.624872812337, 10725.817358768212, 10728.969559026604, 247.82103745358472, 44.98823536809823, 40.208645728904685, 10685.26176207655, 10721.458603478344, 10731.33207604771, 0.9999910240358129, 0.9999901953067963, 0.9999921534246908, 59.995012648111285, 59.99764175435899, 60.00207995739227, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5488.954, 601.1476, 9.141539, 5495.508, 594.7375, 9.236517, 5493.304, 787.8045, 6.966684, 5488.71, 796.6614, 6.897722, 5495.169, 594.1479, 9.245034, 5492.763, 99.88367, 100.0, 99.96179, 99.8782, 99.9957, 99.95195
23463.281680000004, 284.9642254059939, 284.41570576686996, 284.5047567435841, 37.641955151457786, 37.84462996970996, 37.84032460258942, 10690.524034851227, 10728.026466927107, 10738.597570408901, 245.6021407982853, 36.82750189483522, 42.68126064740841, 10689.960585267445, 10730.119943598349, 10732.66810706139, 0.9999912856554235, 0.9999922464742106, 0.9999924170910924, 60.004097527971545, 60.00416274759645, 60.004481997272336, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.011, 601.1281, 9.142459, 5495.453, 594.6987, 9.236885, 5493.246, 787.8239, 6.966868, 5488.77, 796.2608, 6.900827, 5494.555, 595.2016, 9.223426, 5494.359, 99.88367, 100.0, 99.96084, 99.87917, 99.99102, 99.98098
23465.65432, 284.8967691484014, 284.2290583623866, 284.5575902269376, 37.63555195815592, 37.845181201832894, 37.807137771162196, 10690.483820919173, 10724.218935757717, 10733.110918985274, 240.8628443182006, 38.992305508089885, 41.830109930336505, 10688.28171867853, 10724.113610933375, 10725.073497245174, 0.999991693039367, 0.9999940915518569, 0.9999933615502579, 60.001696289995465, 60.00277510500843, 60.008895086323335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 794.1616, 6.918054, 5494.196, 595.0191, 9.227374, 5494.272, 599.9011, 9.166569, 5495.519, 791.3387, 6.940392, 5491.28, 794.258, 6.912333, 5494.777, 596.1957, 9.215735, 5493.708, 99.98203, 99.97096, 100.0, 99.93121, 99.98859, 99.97671
23468.059800000003, 284.7475386539146, 284.2902121773411, 284.5203868671315, 37.571861036469876, 37.84737586556268, 37.82312403442747, 10682.123266793711, 10716.68985130187, 10732.583981853219, 251.69093334294485, 45.88525811524414, 39.627245387291055, 10697.489745643963, 10724.537616989588, 10719.613075920364, 0.9999912935865204, 0.9999890302919834, 0.9999925875021481, 60.00509189665498, 60.00591310571322, 60.00147985840236, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966597, 5489.236, 601.1281, 9.141354, 5495.514, 594.7375, 9.236885, 5493.297, 787.8433, 6.967052, 5488.77, 796.6423, 6.897905, 5495.163, 594.1479, 9.244851, 5492.758, 99.88167, 100.0, 99.96167, 99.87928, 99.99871, 99.95303
23470.432640000003, 284.7149451852248, 284.35089810697264, 284.63042743820574, 37.5696507542588, 37.7690034628839, 37.75925476840716, 10668.347382047634, 10714.92962178442, 10719.291736709098, 246.3568349821603, 42.24723972598531, 43.83415319632695, 10669.40045223764, 10713.461347288, 10724.963088618124, 0.9999907958342941, 0.9999895908254292, 0.9999913942645915, 60.01052351585067, 60.00790262225398, 60.007502489124555, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 782.5101, 7.009251, 5480.806, 607.4122, 9.039124, 5490.594, 588.4286, 9.320823, 5484.529, 781.5517, 7.012099, 5480.172, 802.9179, 6.844396, 5495.481, 587.766, 9.329086, 5483.38, 99.73344, 99.91748, 99.80211, 99.72174, 99.9994, 99.78011
23472.85508, 284.8272518333123, 284.2841547473432, 284.5463213629016, 37.60841280063332, 37.81030164881773, 37.80908203834409, 10689.437710875445, 10722.959427195137, 10731.212441129184, 247.3914434833357, 42.84384216041417, 44.93953532055775, 10688.238870187186, 10720.53070590954, 10730.106358848196, 0.9999905234515329, 0.9999926048206729, 0.9999912765650599, 60.008219722030134, 60.01074666365757, 60.01247216798322, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966597, 5489.069, 601.1476, 9.141539, 5495.572, 594.7181, 9.236701, 5493.186, 787.8433, 6.966684, 5488.881, 796.6614, 6.897722, 5495.112, 594.128, 9.245034, 5492.823, 99.88272, 100.0, 99.95964, 99.88022, 99.9957, 99.95184
23475.279880000002, 284.70510660742946, 284.20338338003063, 284.3835108143691, 37.66840076980083, 37.82569155848763, 37.84363604893842, 10683.404104518484, 10734.295913227226, 10731.549955011078, 243.81794691837592, 43.17116452018854, 39.620990862526014, 10695.367651576931, 10728.19244607075, 10733.97025548198, 0.9999917416339925, 0.9999912652938197, 0.9999921121807331, 60.01948354947193, 60.01774852788889, 60.01649716022282, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.179, 601.1281, 9.141354, 5495.409, 594.7375, 9.236701, 5493.192, 787.8433, 6.966868, 5488.71, 796.6805, 6.897357, 5495.0, 594.1479, 9.244119, 5493.162, 99.88367, 100.0, 99.96167, 99.88034, 99.99363, 99.9592
23477.754, 284.7324776403353, 284.2140080254039, 284.43374416056844, 37.61903395830007, 37.837178700843765, 37.82260325818166, 10685.369823045829, 10726.328104416714, 10730.480720242267, 234.48981209098247, 39.600811132352646, 41.20082934617676, 10685.973700962315, 10722.483239375646, 10736.538552311595, 0.9999907925472776, 0.9999924554605171, 0.9999920021542551, 60.02265541643978, 60.01881762932767, 60.021904786471104, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 794.1616, 6.918411, 5494.249, 594.844, 9.23511, 5493.29, 601.0852, 9.14761, 5495.709, 792.7756, 6.932302, 5492.536, 793.228, 6.925481, 5494.055, 596.9313, 9.209692, 5494.51, 99.97898, 99.96039, 100.0, 99.95096, 99.97545, 99.98376
23480.156560000003, 284.8853860830653, 284.28995291010585, 284.49324435407425, 37.615965324227275, 37.826827837106265, 37.828097404295015, 10690.81404341874, 10718.523406108725, 10734.540231569275, 240.25823987063086, 45.748815075002085, 47.72846255451577, 10673.318792307771, 10732.850647596493, 10734.773630090198, 0.9999932732698688, 0.9999898597119594, 0.9999903222061178, 60.02274295771621, 60.02655364955705, 60.02169029454088, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5488.959, 601.1281, 9.141354, 5495.514, 594.6987, 9.236885, 5493.414, 787.8239, 6.966868, 5488.71, 796.6614, 6.897722, 5495.279, 594.128, 9.245034, 5492.829, 99.88272, 100.0, 99.96069, 99.8782, 99.99666, 99.95294
23482.49596, 284.7964437754284, 284.1812229893681, 284.56301461250126, 37.57737007294845, 37.80595723306191, 37.75928941545872, 10666.923378349406, 10699.788908285747, 10712.95158424854, 247.89438030350448, 45.25215369269972, 47.72390561819274, 10674.399274819914, 10709.02623373104, 10717.127243575582, 0.9999910088132273, 0.9999905701753796, 0.9999899798790937, 60.02688943653289, 60.019657624830515, 60.01825318380587, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 783.4959, 7.002469, 5481.704, 607.1594, 9.043914, 5490.965, 588.4286, 9.320639, 5484.588, 781.5323, 7.011915, 5480.054, 802.8988, 6.844578, 5495.7, 587.766, 9.328903, 5483.553, 99.75888, 99.91922, 99.802, 99.71865, 100.0, 99.78122
23484.894360000002, 284.7955920617002, 284.3883987875329, 284.6214903965664, 37.62218370265818, 37.836303437224004, 37.84435086005616, 10686.057657196527, 10723.858651156272, 10720.509374294856, 244.6190536576405, 48.99360698719647, 51.15388265672982, 10687.997581696587, 10727.320015411564, 10729.285409801481, 0.9999898641254169, 0.9999913795310684, 0.9999898625620196, 60.02246702050997, 60.0186811064631, 60.02296452815644, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8528, 6.966954, 5489.121, 601.1281, 9.14117, 5495.455, 594.7181, 9.236517, 5493.297, 787.8239, 6.966868, 5488.71, 796.6423, 6.897722, 5495.219, 594.128, 9.245034, 5492.825, 99.88567, 100.0, 99.96167, 99.8782, 99.99562, 99.95413
23487.315000000002, 284.95783925663216, 284.25253576591973, 284.6099539286746, 37.63057278079345, 37.83673383054736, 37.79582401401664, 10684.63695855857, 10732.145776575406, 10735.2329027909, 251.36100966515505, 46.98703030837942, 44.7937911903573, 10685.089002797895, 10736.150529709537, 10733.833786901307, 0.9999911290810556, 0.9999910933516392, 0.999991641881749, 60.019232892997074, 60.024346842187065, 60.02572232567396, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966954, 5489.121, 601.1671, 9.141723, 5495.572, 594.7375, 9.236701, 5493.304, 787.8239, 6.967052, 5488.71, 796.6614, 6.897357, 5495.163, 594.128, 9.244302, 5492.817, 99.88778, 100.0, 99.96179, 99.88128, 99.99464, 99.95208
23489.69596, 284.8049360856774, 284.2069681251605, 284.55105232824417, 37.641699517306066, 37.86163063017022, 37.83876471104773, 10686.124649022597, 10718.815461142085, 10731.731095734158, 236.56477272962002, 38.12880300538659, 38.966421282925694, 10689.075745251599, 10725.319290747495, 10732.007607245776, 0.9999930781639401, 0.9999924259312764, 0.9999901161185825, 60.02245413554403, 60.01888093703054, 60.01996045821126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 794.1616, 6.918232, 5494.196, 594.844, 9.234742, 5493.348, 601.0464, 9.143376, 5495.583, 794.1738, 6.917961, 5493.853, 790.8436, 6.941005, 5492.539, 598.7007, 9.184238, 5495.24, 99.98308, 99.96257, 100.0, 99.97697, 99.94786, 99.99925
23492.11128, 284.7468114846869, 284.4359355574191, 284.59573347481813, 37.62445648765557, 37.80523035022713, 37.80254420432424, 10681.643362409577, 10728.036680857436, 10740.210802563579, 245.0701499625893, 41.10439552718344, 44.22171232225355, 10684.76482329425, 10721.246941773708, 10719.675784671386, 0.9999924958877413, 0.9999914306772026, 0.9999926875047791, 60.0257803270255, 60.02060970460158, 60.024440053934505, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5489.236, 601.1476, 9.14117, 5495.462, 594.7375, 9.236333, 5493.244, 787.8239, 6.966868, 5488.821, 796.6614, 6.897722, 5495.219, 594.1479, 9.244851, 5492.757, 99.88367, 100.0, 99.96286, 99.87927, 99.99666, 99.95186
23494.5544, 284.9208923774764, 284.32169482142194, 284.6424462923489, 37.56605560104972, 37.77479658374227, 37.76942235520845, 10672.66123787164, 10711.54526351756, 10723.254257886747, 246.6748977344687, 45.69207494756938, 45.077532045467706, 10672.28587153033, 10715.17594687303, 10720.279828318548, 0.9999912470803332, 0.9999909512348626, 0.9999913481694757, 60.02051728378999, 60.02096369027089, 60.02338070582078, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 785.5068, 6.98837, 5484.549, 605.0776, 9.068044, 5492.525, 589.1081, 9.311987, 5484.885, 781.5517, 7.011731, 5479.944, 802.9179, 6.844761, 5495.535, 587.7462, 9.329086, 5483.326, 99.80247, 99.94762, 99.81258, 99.71973, 100.0, 99.78338
23496.950080000002, 284.9009309041811, 284.2378935236224, 284.5478843841572, 37.64307815044683, 37.82004780254156, 37.82468896455579, 10688.5276055634, 10730.321945683318, 10734.158723995282, 244.57626963722214, 44.35213705481556, 41.942715379565925, 10689.19056329322, 10718.179975323099, 10729.400250035402, 0.9999921673075416, 0.9999927929585878, 0.9999901881513233, 60.030262591424254, 60.025128895412834, 60.0231072288652, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.7937, 6.966954, 5488.959, 601.1671, 9.141354, 5495.52, 594.7375, 9.236333, 5493.246, 787.8239, 6.966684, 5488.769, 796.6423, 6.897905, 5495.22, 594.1479, 9.244485, 5492.824, 99.88272, 100.0, 99.96073, 99.87927, 99.99966, 99.95307
23499.3708, 284.80750823779044, 284.2153688285242, 284.49969304911275, 37.62136817291781, 37.810996556737415, 37.825971529689035, 10686.379389942871, 10722.118610414936, 10734.118270010149, 244.8209213260834, 49.316135734883346, 40.44081070290213, 10687.116781997005, 10724.802111050094, 10741.374137333094, 0.9999895932145957, 0.9999907881615768, 0.9999910923966684, 60.02633362934716, 60.02953432690639, 60.026921852690194, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 600], 5500.0, [], 787.8726, 6.966776, 5488.954, 601.1281, 9.141723, 5495.574, 594.6987, 9.236517, 5493.298, 787.8239, 6.966684, 5488.769, 796.6614, 6.897722, 5495.167, 594.1479, 9.244851, 5492.824, 99.88462, 100.0, 99.96169, 99.87927, 99.99666, 99.95307
