TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25777.25588, 284.8515172957135, 284.45196451664424, 284.85880488768163, 37.645914855686506, 37.85496211950406, 37.84204848568853, 10689.464216982655, 10732.97594109017, 10745.098741558666, 242.27972585096677, 51.072626398668945, 40.4872504329619, 10677.693605746936, 10730.762616940088, 10741.539970133423, 0.9999934745406076, 0.999987597283717, 0.9999915594035899, 60.00626240669135, 60.00146248575482, 60.00158781991462, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0433, 6.918946, 5494.137, 601.0698, 9.142828, 5495.549, 819.2939, 6.683792, 5476.143, 607.4838, 9.038825, 5490.768, 795.4025, 6.908132, 5494.889, 594.1678, 9.2454, 5492.816, 99.97896, 100.0, 99.65248, 99.91563, 99.98673, 99.95291
25779.6362, 284.88802607483854, 284.4489218996685, 284.86120799725484, 37.61261539363085, 37.80165502396325, 37.78834283595753, 10678.932869089589, 10713.073639448092, 10736.012370454666, 242.80157434309422, 51.92906185659831, 43.767375926086515, 10671.74720959421, 10724.095286526059, 10736.653549847935, 0.9999922607160077, 0.9999895114184891, 0.9999932109196239, 60.00339026883586, 60.002878543346434, 60.00276976457455, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.96749, 5488.79, 607.3539, 9.039678, 5490.868, 812.9269, 6.75061, 5487.452, 601.2504, 9.140134, 5495.535, 801.5636, 6.859371, 5495.882, 588.6606, 9.309675, 5486.956, 99.8806, 99.9153, 99.85631, 100.0, 100.0, 99.84627
25782.028280000002, 284.8615912344478, 284.46141572817623, 284.9460177494553, 37.595166742712834, 37.81476111981396, 37.79298365688769, 10668.325112035896, 10727.494559833369, 10738.704547039037, 241.28763273484665, 52.10989893714486, 39.472192593822, 10667.719021100842, 10717.903850683888, 10734.331264825709, 0.9999938650517347, 0.9999875632351626, 0.9999937165195362, 60.0035992632789, 60.0039838372278, 60.005028608364185, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.918946, 5494.085, 601.0698, 9.142459, 5495.492, 819.2163, 6.685632, 5476.929, 607.4644, 9.038457, 5490.664, 795.4406, 6.908315, 5494.836, 594.1081, 9.245034, 5492.764, 99.976, 100.0, 99.64439, 99.91564, 99.98967, 99.95292
25784.45232, 284.98281193652855, 284.5053240608079, 284.8779022283214, 37.5617642872099, 37.76759430466303, 37.77816962056393, 10672.882496355447, 10716.02557839568, 10726.136779636607, 249.006461607785, 54.91409610642586, 39.69361999789544, 10660.716623175142, 10717.733612480191, 10734.706814379384, 0.9999923322805222, 0.999988010601817, 0.9999908015249316, 60.005644021378615, 60.00436373082432, 60.00580390646642, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 786.1968, 6.97909, 5486.391, 598.5989, 9.185929, 5495.011, 823.0793, 6.642559, 5464.663, 612.3772, 8.939171, 5478.635, 789.165, 6.957076, 5490.055, 600.3707, 9.154389, 5495.644, 99.83599, 99.99858, 99.4764, 99.70042, 99.90266, 100.0
25786.81276, 284.76598334898205, 284.51154071851784, 284.99582862310973, 37.62231973593859, 37.83976531648231, 37.81885707042896, 10667.98387599651, 10731.863170918954, 10744.3875879767, 246.4159796594654, 51.17635992526402, 43.225252936584184, 10679.941587568987, 10724.083870964343, 10731.142235188165, 0.9999926779484707, 0.9999865293508278, 0.9999929716800489, 60.00387867209329, 60.00143256100904, 59.99788457632477, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.1037, 6.972486, 5488.567, 600.9919, 9.144117, 5495.542, 819.1775, 6.684712, 5476.204, 607.4644, 9.038825, 5490.82, 795.3834, 6.907949, 5494.561, 594.0485, 9.246133, 5492.742, 99.87559, 100.0, 99.65664, 99.9155, 99.98572, 99.95181
25789.1716, 285.00835213218375, 284.5061525842752, 285.0102515133664, 37.634084694487136, 37.83214171850868, 37.79074163750109, 10685.802035889119, 10726.572578615374, 10741.455453118098, 245.57737897805055, 49.68335122614553, 37.58513063326336, 10689.778657111923, 10731.285436228252, 10746.020994513228, 0.9999924856690667, 0.9999846032329985, 0.9999917087401915, 59.978868949414164, 59.99899465711274, 59.99917067247987, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7346, 6.96749, 5488.732, 601.0892, 9.142828, 5495.556, 819.391, 6.682871, 5476.029, 607.4449, 9.039009, 5490.82, 795.3834, 6.908315, 5494.562, 594.0684, 9.245217, 5492.756, 99.88164, 100.0, 99.6537, 99.91552, 99.98468, 99.95283
25791.57944, 284.9408473064848, 284.31700658004365, 284.8079006885996, 37.62300062570312, 37.84611746949085, 37.82520168441188, 10670.360622785653, 10726.030452648929, 10730.429675933916, 242.0180402115475, 54.492477488031, 47.09404918120072, 10684.20530246256, 10723.237462540326, 10737.292769712829, 0.9999910894267415, 0.9999880198672528, 0.9999903466447699, 59.999184989481314, 59.999356050115196, 59.996981915902815, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.918768, 5494.253, 607.4122, 9.039678, 5490.749, 812.9463, 6.75061, 5487.229, 601.2504, 9.140134, 5495.574, 801.678, 6.85517, 5495.539, 587.766, 9.328903, 5483.379, 99.97906, 99.91831, 99.85125, 100.0, 100.0, 99.78325
25793.94252, 285.01905023752124, 283.99863209361416, 284.9676390395213, 37.61808695861626, 37.84239022755741, 37.817089843600264, 10700.548380743468, 10709.140706799255, 10746.79003215719, 236.8009650299366, 50.67805767773916, 61.47961483119434, 10696.3814570554, 10717.912298908424, 10746.66996947492, 0.9999857475845898, 0.9999908042342209, 0.9999861502742297, 59.9987548048434, 60.01239882658946, 59.99296108319434, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7346, 6.967668, 5488.79, 601.0892, 9.142459, 5495.66, 819.3328, 6.683792, 5475.973, 607.4838, 9.038274, 5490.768, 795.4215, 6.907949, 5494.616, 594.1876, 9.244119, 5492.83, 99.87965, 100.0, 99.66679, 99.91564, 99.98667, 99.95316
25796.366, 285.00230913732577, 284.4506696444733, 284.9733663210779, 37.56816697077595, 37.77605791184487, 37.77365963346855, 10668.934312547139, 10710.907131151258, 10729.55376672613, 239.54894768512577, 53.52880493915745, 36.980822338652615, 10677.68824189982, 10717.618560276434, 10730.347930223232, 0.9999923278895413, 0.9999882026134654, 0.9999931550251209, 60.00253577329659, 60.001591357527836, 60.00406292381879, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.967668, 5488.842, 600.9725, 9.144485, 5495.69, 820.2645, 6.673851, 5472.619, 609.9111, 8.989182, 5484.004, 791.3014, 6.943379, 5491.042, 599.6749, 9.159334, 5495.685, 99.87964, 100.0, 99.58538, 99.80933, 99.92909, 100.0
25798.715320000003, 284.8309837656972, 284.4471565674422, 284.8723445649729, 37.6270060129237, 37.80637625394769, 37.82711527763736, 10674.32607972742, 10729.838789477039, 10743.983285801201, 239.86024121927176, 54.30958282015399, 44.02033844840207, 10686.31891814008, 10729.738143566703, 10745.244690864713, 0.9999935881398779, 0.9999862226212796, 0.9999939631361205, 60.006811042712314, 60.00353513658602, 59.99804844159334, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 783.9888, 6.992118, 5485.44, 598.132, 9.180772, 5495.787, 820.9634, 6.673299, 5475.137, 607.5032, 9.038825, 5490.762, 795.3834, 6.907949, 5494.671, 594.1678, 9.244668, 5492.823, 99.80245, 100.0, 99.6312, 99.91553, 99.98667, 99.95305
25801.119000000002, 284.92709183473556, 284.39278872678966, 284.9481785993302, 37.62381325359877, 37.838206279101385, 37.83371451123441, 10679.935023705402, 10725.917671170251, 10747.25986398555, 239.8154813423962, 52.541371642553486, 40.409716540662885, 10686.459241955623, 10724.797313198003, 10746.43986901032, 0.9999920098506787, 0.9999872299329388, 0.9999926455682142, 60.00870654493838, 60.0050642436852, 60.008094629917, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.967668, 5488.732, 601.0114, 9.142828, 5495.729, 819.2745, 6.68416, 5476.306, 607.4255, 9.039376, 5490.767, 795.4025, 6.907949, 5494.835, 594.128, 9.244851, 5492.762, 99.8786, 100.0, 99.65248, 99.91753, 99.98965, 99.95085
25803.45932, 284.8225680462141, 284.4226296749161, 284.9263238039163, 37.614126588943265, 37.80415790137245, 37.822825326479204, 10668.638653986829, 10726.524564648415, 10728.506798130356, 243.4789673526584, 57.016261961652845, 43.926403693881184, 10676.409466334182, 10720.995400564057, 10739.076702029406, 0.9999915272202297, 0.9999870716690675, 0.9999906587937142, 60.01456855993554, 60.01084323522737, 60.011898721171285, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0827, 6.918768, 5494.138, 607.3734, 9.039678, 5490.869, 812.8687, 6.750426, 5486.835, 601.2115, 9.139399, 5495.535, 801.7162, 6.854805, 5495.704, 587.766, 9.329086, 5483.325, 99.97801, 99.91748, 99.84917, 100.0, 100.0, 99.78437
25805.902560000002, 284.7035399020918, 284.47326194942275, 285.00493173347695, 37.591029344604394, 37.819241226270364, 37.79702527949502, 10679.773004616522, 10726.023575154592, 10737.57030554648, 242.7186206377446, 52.80907221869802, 42.63233144109972, 10673.859023509205, 10727.642254261711, 10747.92295335815, 0.9999913789290431, 0.9999844623720805, 0.9999923189972239, 60.015030905742776, 60.01454973265756, 60.01282897808505, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.967668, 5488.732, 601.0698, 9.141723, 5495.549, 819.0416, 6.683424, 5475.461, 607.4838, 9.038457, 5490.709, 795.4215, 6.907767, 5494.895, 594.1479, 9.2454, 5492.824, 99.8806, 100.0, 99.63711, 99.91363, 99.99074, 99.95305
25808.303640000002, 284.850276443283, 284.3331007555882, 285.0517859842757, 37.58063423360273, 37.7749422093198, 37.78600965198878, 10669.518803801504, 10713.093087626828, 10734.828500263815, 247.0120877087502, 58.07753707103711, 43.19748475958058, 10669.855134776997, 10722.086534461663, 10729.580102151063, 0.9999926263369505, 0.9999873968718624, 0.9999923147867434, 60.016210409821745, 60.018813682150075, 60.02240357860961, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.967668, 5488.952, 601.0308, 9.143196, 5495.542, 819.2551, 6.685632, 5476.531, 607.4644, 9.035883, 5489.44, 794.3533, 6.920185, 5493.591, 596.1957, 9.208776, 5495.247, 99.8826, 100.0, 99.65768, 99.8976, 99.97544, 99.99714
25810.699, 284.68624379355083, 284.32393284131757, 284.94525878109187, 37.6107736746633, 37.846778100754065, 37.79888180155469, 10666.721519161958, 10729.116150145455, 10747.931977611215, 244.99373064623387, 53.80091357130004, 42.0381015176622, 10673.801165598788, 10734.939614170018, 10744.34733386688, 0.9999931111917499, 0.9999872812132522, 0.9999931109424058, 60.01344318110617, 60.017828276233864, 60.01919568890574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 781.5244, 7.008358, 5481.698, 595.3304, 9.219269, 5494.537, 823.4481, 6.644032, 5468.867, 609.4839, 9.00334, 5489.18, 794.6776, 6.913976, 5494.724, 594.4262, 9.240823, 5492.884, 99.73547, 99.98423, 99.49365, 99.87386, 99.98655, 99.95465
25813.074880000004, 284.71352180451345, 284.3444799205695, 284.80104730017047, 37.65441075162409, 37.83552444156921, 37.83386958120937, 10677.7244097044, 10733.740535519386, 10747.648128251752, 249.26049058684873, 53.60262885201155, 41.35883520057814, 10677.31233171014, 10731.93827494528, 10744.985296927623, 0.999993201515595, 0.9999870648496031, 0.9999929627669384, 60.01519350226313, 60.01879975523078, 60.02077728246595, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.967668, 5488.9, 601.0308, 9.143012, 5495.557, 819.1969, 6.683976, 5476.588, 607.4449, 9.038457, 5490.709, 795.4025, 6.908315, 5494.729, 594.1081, 9.245034, 5492.816, 99.88165, 100.0, 99.6505, 99.91466, 99.98771, 99.95402
25815.4658, 284.81276073531774, 284.3979574641185, 284.8822895454807, 37.61278625540516, 37.82429284144942, 37.80806722155144, 10675.627612824392, 10714.44592547438, 10745.836057502143, 231.71625253562888, 46.52949618635819, 53.423644796656845, 10673.249874570636, 10723.827724824247, 10725.398174298105, 0.9999911760160111, 0.9999876536625915, 0.9999907651417451, 60.01382040568174, 60.01773496629113, 60.018987809986534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0038, 6.919303, 5494.248, 607.3734, 9.04023, 5490.853, 813.0239, 6.749321, 5487.563, 601.2892, 9.139399, 5495.476, 801.6971, 6.85517, 5495.814, 587.766, 9.329086, 5483.499, 99.97896, 99.91613, 99.85024, 100.0, 100.0, 99.7812
25818.0014, 284.60850670111637, 284.3731020434416, 284.8115351587142, 37.65154407802501, 37.856936002493775, 37.838501531046276, 10684.189383017774, 10731.498622395102, 10740.43768078899, 235.24015326693643, 53.17491006094633, 48.23460309557868, 10691.362701290993, 10731.914272892958, 10745.093546078493, 0.9999920185460341, 0.9999870725503086, 0.9999927089840684, 60.0172095568675, 60.014646055986574, 60.01782409905024, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.96749, 5488.848, 601.0698, 9.142275, 5495.557, 819.2163, 6.684344, 5475.857, 607.4838, 9.03956, 5490.813, 795.4025, 6.907949, 5494.557, 594.0883, 9.244485, 5492.932, 99.8806, 100.0, 99.6443, 99.91645, 99.98965, 99.95171
25820.42292, 284.6336159488901, 284.42886720153945, 284.9287824240604, 37.62374638630608, 37.795313562797446, 37.77570980381546, 10667.235264651687, 10719.33162005083, 10731.533196202687, 242.06362266248107, 52.56869405956968, 45.77375339651712, 10682.526239875331, 10721.5991855448, 10731.625404224718, 0.9999904942328134, 0.9999870978241375, 0.9999906466678009, 60.014264921030936, 60.0123779887753, 60.01287593747019, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0827, 6.919125, 5494.195, 601.0698, 9.142828, 5495.61, 819.2163, 6.683792, 5476.704, 607.4449, 9.038641, 5490.514, 794.8875, 6.916716, 5493.784, 595.5396, 9.22544, 5494.878, 99.97801, 100.0, 99.65972, 99.91767, 99.97682, 99.98422
25822.806760000003, 284.6261381395425, 284.35466320553365, 284.906501692083, 37.6432993688185, 37.84582349064419, 37.84094035797464, 10683.489980862894, 10733.415062286393, 10747.58427316941, 235.01906427420818, 55.43793941989861, 41.17148862196211, 10693.389378182112, 10730.655702754517, 10751.900627404315, 0.9999913141560159, 0.9999890044103635, 0.9999931331260705, 60.01295195891531, 60.004847149603016, 60.00752743069222, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 800.3718, 6.866655, 5495.749, 595.0191, 9.2294, 5494.112, 823.7393, 6.638877, 5467.583, 609.7946, 8.997824, 5488.695, 793.7239, 6.917081, 5494.584, 594.7642, 9.236061, 5493.107, 100.0, 99.97649, 99.49374, 99.8539, 99.98509, 99.9585
25825.1732, 285.0284866100349, 284.50295648563866, 284.97378110747934, 37.62132088956331, 37.807345596632715, 37.8466259952657, 10684.556430106843, 10731.871640368783, 10751.15264476815, 242.03530258087358, 50.35818988537176, 40.195545889906725, 10684.73242562691, 10729.302568580686, 10750.402068610145, 0.9999919146573496, 0.9999871844803174, 0.9999918486556302, 59.99569689259769, 60.002263498474505, 60.00305341272656, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0827, 6.918946, 5494.305, 601.0698, 9.143012, 5495.667, 819.2939, 6.683792, 5476.251, 607.4644, 9.038641, 5490.708, 795.4215, 6.907767, 5494.621, 594.0485, 9.245584, 5492.763, 99.97906, 100.0, 99.65153, 99.9167, 99.98459, 99.95171
25827.541760000004, 284.70579928932176, 284.51882009992016, 284.9362331880162, 37.59047170386269, 37.828692217477574, 37.79655048342226, 10668.452353185636, 10724.063452856317, 10735.107552740095, 240.21514216092237, 55.91062300942849, 42.17171993930833, 10666.597908357095, 10724.9440323237, 10736.68430179284, 0.9999931107224503, 0.9999850709996534, 0.9999919600478955, 59.99461865515441, 59.999172588456126, 59.99581302064922, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 788.326, 6.965883, 5488.953, 607.3539, 9.040599, 5490.861, 812.6939, 6.74969, 5487.396, 601.2892, 9.140318, 5495.639, 801.6208, 6.855536, 5495.821, 587.7859, 9.329086, 5483.495, 99.88884, 99.91636, 99.85224, 100.0, 100.0, 99.78329
25829.875160000003, 284.81319594659215, 284.46281301359915, 284.90884866687304, 37.56273641964144, 37.81797028904713, 37.79317676575656, 10677.042081108064, 10720.74733671049, 10745.466972049808, 240.67634596436164, 58.647523511016516, 39.97749670149369, 10672.819525746367, 10717.169229032124, 10740.558049470803, 0.99999184830901, 0.9999876470767507, 0.9999923715168014, 59.991444095849225, 59.99220316296094, 59.988558970929574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.919125, 5494.248, 601.1086, 9.142643, 5495.551, 819.3328, 6.683608, 5476.42, 607.4838, 9.038274, 5490.604, 795.4406, 6.907584, 5494.621, 594.0087, 9.246316, 5492.628, 99.98001, 100.0, 99.65455, 99.91575, 99.98575, 99.95155
25832.22132, 284.8227218089488, 284.3740673511009, 284.8706411619929, 37.614088100131006, 37.81872206324244, 37.8113590119563, 10663.890458026643, 10730.74838755127, 10739.665654464803, 244.2429927764215, 52.32287631010513, 41.69610271339707, 10675.753449313881, 10713.350446927407, 10735.478376751225, 0.999993120154969, 0.9999865758091419, 0.9999937438993396, 59.99051434854778, 59.99138787001345, 59.9930306104296, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7346, 6.96749, 5488.958, 601.0698, 9.142643, 5495.61, 819.1581, 6.685448, 5476.365, 607.4644, 9.038274, 5490.873, 795.3834, 6.908315, 5494.729, 594.1678, 9.245217, 5492.811, 99.87755, 100.0, 99.65866, 99.91159, 99.98967, 99.95182
25834.652560000002, 284.86767289337126, 284.4663350747554, 284.93109565293395, 37.576469309569646, 37.85029167959102, 37.8261960600193, 10686.014141456159, 10728.019076905135, 10742.58017204377, 241.75152952907138, 55.09297639725719, 42.84143470243987, 10680.832242882203, 10734.491021250877, 10745.770995198905, 0.9999924199400813, 0.9999874279254228, 0.9999933794309465, 59.9917092440096, 59.991368410805514, 59.98921899309916, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 781.4456, 7.012642, 5480.027, 594.7662, 9.235478, 5493.219, 825.6417, 6.613107, 5460.013, 613.5618, 8.929426, 5480.299, 789.6419, 6.949223, 5492.066, 597.8657, 9.196507, 5494.752, 99.72229, 99.96024, 99.35801, 99.69258, 99.93079, 99.99489
25837.0148, 284.834767077033, 284.464118038946, 284.9282860124867, 37.59169277605449, 37.83583367991377, 37.7985365736182, 10685.936553114036, 10726.151281429688, 10740.656360681285, 243.6803927794963, 53.408056445389775, 38.68070391497531, 10681.222485112296, 10732.2539526169, 10747.343357587639, 0.9999924459246976, 0.999985969451893, 0.9999923592539167, 59.99300208365173, 59.98950834070962, 59.9925822622393, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.96749, 5488.842, 601.0698, 9.142828, 5495.556, 819.2551, 6.684344, 5476.085, 607.4644, 9.038641, 5490.768, 795.4025, 6.907949, 5494.621, 594.0684, 9.245767, 5492.817, 99.8806, 100.0, 99.65559, 99.91564, 99.98563, 99.95294
25839.371400000004, 284.7278627828319, 284.51771430258674, 285.00818163020034, 37.60711972519656, 37.785813883020936, 37.80475577249529, 10674.029586813256, 10723.740910637944, 10736.131693000094, 246.9557756728118, 49.50208780713001, 46.96127820015954, 10676.791912961977, 10728.940182256612, 10741.212236085648, 0.9999930270004731, 0.9999869667046136, 0.9999909142374676, 59.99407162791243, 59.99358348418877, 59.989530252171285, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 789.7455, 6.94768, 5491.913, 604.1243, 9.084069, 5493.48, 813.8004, 6.746192, 5487.0, 601.7941, 9.135905, 5495.49, 801.678, 6.854988, 5495.54, 587.766, 9.328537, 5483.325, 99.92734, 99.96499, 99.84625, 100.0, 100.0, 99.78459
25841.758200000004, 284.8398052032398, 284.52559730407427, 284.94548145653465, 37.57800751150248, 37.77652804563291, 37.774590159071536, 10677.16997070483, 10722.473904795226, 10730.7250287402, 238.40593006264407, 54.70130892953284, 42.75422981704469, 10678.111399986343, 10715.994896588392, 10730.240311974592, 0.9999905437120877, 0.9999875859919661, 0.9999909843359222, 59.99620849799953, 60.001252369413905, 60.00097370057372, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 788.326, 6.965705, 5488.791, 601.1865, 9.143012, 5495.492, 819.3134, 6.682503, 5475.965, 607.5032, 9.038274, 5490.769, 795.4215, 6.907767, 5494.616, 593.8497, 9.249063, 5492.519, 99.87966, 100.0, 99.66696, 99.91566, 99.98566, 99.94739
25844.132240000003, 284.95017205885944, 284.5644428430663, 285.04638580496083, 37.59738920141723, 37.80858704225686, 37.788699306661485, 10673.115487560322, 10724.913837617969, 10728.645700713436, 241.9884773467429, 51.299226369395, 43.2946462436978, 10675.902253677303, 10723.803247313232, 10740.820929305795, 0.9999909521007385, 0.9999870940926208, 0.999989840181999, 60.00785452066003, 59.99953096373935, 60.00484100907043, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.918768, 5494.195, 601.0892, 9.142275, 5495.49, 819.0804, 6.684528, 5476.875, 607.4838, 9.037906, 5490.781, 795.4215, 6.907949, 5494.622, 594.2075, 9.244668, 5492.879, 99.97696, 100.0, 99.66283, 99.91587, 99.98476, 99.95405
25846.590360000002, 284.8477698883133, 284.533702808347, 284.9007935021873, 37.60583616275156, 37.82433267643396, 37.80629864787464, 10671.051734009921, 10731.331450469428, 10739.265014175659, 247.48285772434065, 54.495609578902986, 33.13570006337653, 10683.4284737461, 10725.629099748827, 10738.471484533684, 0.9999945610335841, 0.9999881940682858, 0.9999940699664096, 60.012116839244314, 60.007826248578525, 60.010688503928776, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 800.3521, 6.866477, 5495.798, 594.8051, 9.235294, 5493.288, 825.6028, 6.613291, 5460.178, 613.5812, 8.929242, 5478.466, 789.1269, 6.956893, 5490.103, 600.2912, 9.154939, 5495.704, 100.0, 99.96161, 99.35902, 99.6919, 99.90153, 100.0
25848.931880000004, 285.0868902764152, 284.06640214411607, 284.975447149233, 37.617718315538674, 37.81777715902191, 37.83988800353401, 10699.864170819339, 10718.123693451405, 10745.662417401429, 234.51059133294712, 52.56093607765706, 56.16691196392776, 10697.213293763716, 10714.420654847154, 10750.63333495621, 0.9999927308415081, 0.9999866670249543, 0.9999916862787689, 60.015696764306064, 60.015191407371844, 60.01308665728857, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0433, 6.918768, 5494.195, 601.0892, 9.142459, 5495.498, 819.3328, 6.683792, 5476.087, 607.5032, 9.038641, 5490.886, 795.4025, 6.907949, 5494.671, 594.2075, 9.245584, 5492.75, 99.97801, 100.0, 99.6485, 99.9135, 99.98774, 99.95171
25851.324480000003, 285.0692437780812, 284.18795800827564, 285.0752462637424, 37.58631337068481, 37.784393973081926, 37.78743556126303, 10686.845900353497, 10706.846222267814, 10744.762617732034, 244.46658230413937, 45.89289015168106, 43.605875949263464, 10678.814943676347, 10708.527655902471, 10739.150834352262, 0.9999883257045432, 0.9999882084930061, 0.9999879866192962, 60.011379354804745, 60.012061314981736, 60.01126467291638, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.0433, 6.919839, 5493.696, 601.6923, 9.127908, 5495.14, 817.6633, 6.706064, 5490.117, 603.9107, 9.097845, 5495.02, 800.0186, 6.864302, 5495.851, 588.0245, 9.328171, 5483.561, 99.97694, 99.9952, 99.9038, 99.98305, 100.0, 99.7868
25853.689000000002, 285.0165712156724, 284.5905467655577, 285.001895898235, 37.605699781574174, 37.75405202818708, 37.767144856589255, 10671.32840213335, 10726.701918047858, 10728.552545338798, 240.93547857261115, 53.201918317380205, 46.86187338085256, 10670.963883221386, 10718.415420828696, 10736.828438947563, 0.9999927866616092, 0.9999872398506149, 0.9999917059227772, 60.01047069497174, 60.01531760800067, 60.00893547560346, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 790.4158, 6.944467, 5492.804, 603.2682, 9.118698, 5495.213, 818.9639, 6.688025, 5477.094, 607.4255, 9.038457, 5490.762, 795.4215, 6.907584, 5494.839, 593.8099, 9.248879, 5492.525, 99.94757, 99.99652, 99.64837, 99.91553, 99.98768, 99.94871
25856.126640000002, 285.0728941605048, 284.51343705603847, 285.0179216622672, 37.60981377558436, 37.80904516976698, 37.798359715591936, 10675.104672372196, 10729.656365215926, 10736.92338405077, 249.26914649572063, 49.248179946250275, 40.87312315730469, 10683.668641821561, 10726.409796253305, 10744.297386705119, 0.9999911895187379, 0.9999874607045915, 0.9999905721019171, 60.00534632949701, 60.012163401795846, 60.005178316860615, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7937, 6.967668, 5489.01, 601.1281, 9.142643, 5495.66, 822.4969, 6.662255, 5473.79, 607.4255, 9.039009, 5490.82, 795.4215, 6.907949, 5494.671, 594.0883, 9.245217, 5492.742, 99.88165, 100.0, 99.56597, 99.91552, 99.99074, 99.95074
25858.49648, 284.7249858224825, 284.3804653271338, 284.9276424208111, 37.549301387547594, 37.811948289471836, 37.76363057029957, 10673.066966332224, 10717.38843245652, 10729.412193589826, 244.08775281737235, 54.07861641990877, 43.342312924454745, 10671.166774397816, 10722.639538544396, 10735.533585669144, 0.9999919501759345, 0.9999883612924537, 0.9999912297868617, 60.01008426471766, 60.00803605652065, 60.0078155786126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 781.485, 7.012285, 5480.085, 594.7078, 9.2364, 5493.145, 825.6028, 6.612371, 5460.065, 613.5812, 8.927956, 5478.426, 789.1269, 6.957076, 5489.942, 600.3707, 9.153108, 5495.767, 99.71924, 99.95889, 99.35184, 99.68989, 99.90465, 100.0
25860.924280000003, 284.83317248301006, 284.340127621904, 284.81285450795895, 37.62150530530106, 37.8185868487151, 37.84839861965887, 10675.066196401935, 10727.812202366342, 10746.152358062896, 242.9226842549224, 52.488248593607295, 39.96775312698128, 10677.247735172454, 10725.641427196337, 10743.625844430893, 0.9999919853049505, 0.9999873029520085, 0.9999925990889712, 60.007488559365655, 60.01373789659715, 60.01473589463195, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5488.843, 601.0698, 9.142828, 5495.604, 819.2939, 6.683792, 5476.258, 607.4838, 9.038457, 5490.762, 795.4215, 6.907949, 5494.673, 594.1479, 9.244668, 5492.824, 99.88374, 100.0, 99.65161, 99.91553, 99.99165, 99.95085
25863.322200000002, 284.89440959642087, 284.5219450282251, 284.9557297605281, 37.596014374391814, 37.78799510431765, 37.79539853942192, 10667.886253724657, 10720.403198936141, 10733.419431722965, 240.92409964086255, 55.918057489901, 43.01729852172821, 10672.439907237622, 10727.174509664173, 10735.015713206203, 0.9999916550857071, 0.9999893782418589, 0.9999930587512906, 60.0098779172526, 60.01232232073556, 60.00963915091152, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5489.01, 601.0698, 9.142275, 5495.551, 819.061, 6.687105, 5477.931, 606.4934, 9.065301, 5492.958, 797.9585, 6.882199, 5496.088, 590.1319, 9.298505, 5485.668, 99.88366, 100.0, 99.66275, 99.95548, 100.0, 99.83596
25865.732000000004, 285.05499482348034, 284.53376537637735, 285.011834978019, 37.555636582623784, 37.79741107352356, 37.7857991004854, 10680.151200926743, 10715.762583585733, 10742.76371895366, 238.64297566096047, 56.889401460716726, 41.80481292469514, 10669.877952460272, 10729.166891947343, 10747.929711938034, 0.9999936363351604, 0.9999868078966971, 0.9999937591634145, 60.00772469512483, 60.006930517819804, 60.01115567556974, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 792.4464, 6.935009, 5492.297, 604.2799, 9.101199, 5494.673, 817.8187, 6.692811, 5477.149, 607.1148, 9.040296, 5490.717, 795.4406, 6.907949, 5494.781, 593.5714, 9.252542, 5492.376, 99.94346, 99.98225, 99.67897, 99.91471, 99.9917, 99.94491
25868.095080000003, 284.8593247466791, 284.471545898282, 285.0062706659027, 37.6153690843385, 37.82458855655902, 37.79925100763809, 10681.223168412607, 10729.05043788335, 10742.174963130103, 241.5118307025532, 55.7484932060579, 40.06204962348738, 10686.179271852816, 10725.266182858431, 10742.345160847492, 0.9999935569508814, 0.9999852493786364, 0.9999918786446799, 60.005369452833555, 60.0068421482139, 60.00819809396401, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.96749, 5489.063, 601.0892, 9.14338, 5495.489, 819.3134, 6.683976, 5476.252, 607.4644, 9.038641, 5490.761, 795.4025, 6.908132, 5494.671, 594.128, 9.245217, 5492.69, 99.88461, 100.0, 99.64752, 99.91563, 99.98863, 99.95062
25870.533560000003, 284.8584257144248, 284.5713422454237, 284.9972060468149, 37.58521157140331, 37.77821421673045, 37.77934476151937, 10669.382262224713, 10716.606743021257, 10731.937902707175, 239.13594789952913, 54.568356771934305, 43.06278468166374, 10669.977038763722, 10714.937599765022, 10733.914746430217, 0.9999924624101585, 0.9999872859826242, 0.9999938390526056, 60.00096175753994, 60.00720391521891, 60.00419897397695, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 781.4653, 7.012464, 5480.42, 594.7856, 9.235662, 5493.273, 825.6417, 6.613291, 5460.294, 613.6006, 8.928507, 5478.466, 789.1269, 6.956893, 5490.268, 600.4304, 9.153474, 5495.773, 99.72124, 99.96122, 99.36006, 99.69178, 99.90165, 100.0
25872.931640000003, 284.7461662017648, 284.4560522166158, 284.96254245653824, 37.614280225882446, 37.81851138652899, 37.81913216905592, 10683.46268881431, 10723.745166772067, 10742.93781581856, 244.784775809311, 53.10716884248268, 41.29749925443366, 10681.639713155664, 10721.335528818307, 10746.835568592807, 0.999992250446658, 0.9999874906064077, 0.9999922490679856, 59.99675408663239, 60.00632714775828, 60.008158251773175, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.7543, 6.96749, 5488.785, 601.0698, 9.143012, 5495.487, 819.2939, 6.683608, 5476.313, 607.4838, 9.038641, 5490.716, 795.4025, 6.907767, 5494.779, 594.1678, 9.244485, 5492.77, 99.87955, 100.0, 99.64952, 99.91469, 99.98575, 99.95206
25875.33276, 284.8304441925658, 284.46782974250203, 284.98966557186804, 37.563847083660995, 37.832105410044804, 37.81215358508455, 10675.566760065893, 10727.606988828364, 10735.660831252055, 244.47556146345084, 52.40949343590273, 44.14054186383419, 10700.16708473584, 10703.27382923439, 10748.434696401444, 0.9999845854882461, 0.9999902231971487, 0.9999844685872634, 59.99813067169037, 60.0007975032795, 60.001120371250636, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5488.9, 601.0503, 9.143012, 5495.544, 819.3716, 6.683239, 5476.426, 607.4838, 9.038274, 5491.418, 795.9365, 6.899183, 5495.341, 593.7303, 9.272502, 5489.344, 99.88165, 100.0, 99.6525, 99.91632, 99.9986, 99.90717
25877.765760000002, 284.9262316752234, 284.04740714588803, 284.92386240118293, 37.61721731939352, 37.80153208569644, 37.81024778866438, 10671.220180767976, 10709.006237644713, 10739.305173537286, 233.21152447412368, 46.239712626830624, 58.4234807535795, 10686.58570669768, 10707.119167265842, 10736.358017236635, 0.9999858895493451, 0.9999897163331541, 0.9999855448076244, 60.00563044543924, 60.00426305882664, 60.007489846587056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.1024, 6.919839, 5493.916, 606.3811, 9.056808, 5493.074, 815.7804, 6.72079, 5481.439, 605.3477, 9.074494, 5492.5, 796.4325, 6.903018, 5494.734, 593.8696, 9.247781, 5492.667, 99.97799, 99.95207, 99.76132, 99.94717, 99.98781, 99.94899
25880.16544, 284.79685357055484, 284.45913131730083, 284.9183399764585, 37.64602022293076, 37.85342560602866, 37.83469935251597, 10684.669216499502, 10734.137206688749, 10749.415275885642, 243.7361063571924, 52.73689640747398, 38.43784439431511, 10682.517936907878, 10729.039789196182, 10744.381153642922, 0.9999856628929289, 0.9999904264337148, 0.9999846848061672, 60.001551590575005, 60.00341581657396, 60.003867618567874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 791.855, 6.936615, 5493.304, 601.1086, 9.142459, 5495.564, 819.1969, 6.685264, 5476.422, 607.4644, 9.038641, 5490.768, 795.4215, 6.907767, 5494.779, 594.1081, 9.2454, 5492.816, 99.96178, 100.0, 99.65254, 99.9136, 99.98471, 99.95074
25882.595480000004, 284.99372096422854, 284.62343432632866, 285.1099161207849, 37.543864255677, 37.79397395076136, 37.79002011055637, 10672.140609687141, 10724.383906868872, 10732.173906229606, 241.86360378700056, 56.10566884244645, 37.84307261113099, 10669.26836169658, 10723.560443243006, 10736.198306634156, 0.9999920004319429, 0.9999886710377688, 0.9999930677731611, 60.005859575138054, 60.00095649970832, 60.00024316618617, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 800.3521, 6.866299, 5495.908, 594.8829, 9.234373, 5493.294, 825.6805, 6.612555, 5459.726, 613.6006, 8.928691, 5478.479, 789.1459, 6.956893, 5489.999, 600.4105, 9.153108, 5495.6, 100.0, 99.9627, 99.35077, 99.69285, 99.9056, 100.0
25884.997760000002, 285.00916604310163, 284.60584494123833, 284.9864540896416, 37.618000969454386, 37.84551495701512, 37.827424227239874, 10681.138989786514, 10730.268263285285, 10744.774104482654, 243.2250223046699, 48.01222500192762, 39.474555755223264, 10681.2199512633, 10734.886772064327, 10743.097264442215, 0.9999914687696144, 0.9999900499215527, 0.9999934308039099, 60.01065143875614, 60.00633766084434, 60.00554093762064, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.918946, 5494.195, 601.0892, 9.142091, 5495.61, 819.3716, 6.68508, 5476.366, 607.4838, 9.03809, 5490.501, 795.4215, 6.908132, 5494.671, 594.1081, 9.245217, 5492.756, 99.97801, 100.0, 99.65659, 99.91658, 99.98967, 99.95391
25887.33648, 285.0427147828786, 284.5657646449393, 284.92590156808166, 37.57941426823408, 37.80556323130361, 37.816991803270064, 10675.252224194892, 10722.925290240095, 10739.147826821689, 245.70633315646137, 46.93439133205811, 41.33876162604247, 10669.872268625535, 10724.394183541835, 10736.136864384722, 0.9999909838909762, 0.999985666456693, 0.9999916388632695, 60.00754784036525, 60.004159325939305, 60.001733514882325, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 794.063, 6.918946, 5494.19, 601.1086, 9.141354, 5495.614, 819.3716, 6.683239, 5476.481, 607.5032, 9.038457, 5490.716, 795.4215, 6.907767, 5495.01, 594.1081, 9.247964, 5492.405, 99.98106, 100.0, 99.65254, 99.91469, 99.9867, 99.94543
25889.73024, 284.86826030262523, 284.5021824325629, 284.95703616802007, 37.57253892325919, 37.81438325495531, 37.79819088423682, 10671.288781402554, 10727.156088828126, 10732.59714862837, 246.2857329189428, 51.81643293529885, 40.09556213133146, 10675.39155781991, 10728.51757581968, 10735.974599477662, 0.999990431117261, 0.9999867657667222, 0.9999915967610608, 60.00972851151684, 60.00614890540546, 60.00936696529851, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5488.785, 607.3734, 9.039678, 5490.859, 812.8298, 6.747849, 5486.174, 602.2796, 9.113657, 5494.824, 799.0648, 6.877451, 5495.498, 591.8616, 9.267192, 5491.508, 99.87956, 99.91841, 99.83204, 99.98944, 100.0, 99.92038
25892.107160000003, 284.97635464708145, 284.71200395768585, 285.0502241954447, 37.56931094002473, 37.78249855202918, 37.78187704630854, 10658.4136239316, 10725.926430560667, 10741.001205982622, 248.42123200258993, 56.25267462144541, 39.49670091377811, 10674.652340170216, 10718.22701836841, 10734.989327829862, 0.999992528249946, 0.999988844922188, 0.9999928768828754, 60.00598617583977, 60.00773348614406, 60.00723025504679, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 792.407, 6.931974, 5492.302, 601.0892, 9.142643, 5495.498, 819.2551, 6.683608, 5475.465, 607.5032, 9.037722, 5490.553, 795.4406, 6.907949, 5494.946, 594.0883, 9.245584, 5492.816, 99.95063, 100.0, 99.64746, 99.91173, 99.98566, 99.95268
25894.414360000002, 284.91481371226183, 284.5226576888777, 285.07257375751016, 37.57061321438044, 37.75482659814148, 37.76539665290444, 10660.070924255959, 10717.035644775278, 10717.272635145871, 242.18432751736327, 50.677887922085574, 38.96578475441447, 10672.56113003918, 10720.292372028103, 10727.81494299859, 0.9999943318150222, 0.9999884825768762, 0.9999927116891356, 60.01458021479687, 60.009922571482356, 60.00744516473325, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 600], 5500.0, [], 783.6142, 6.997651, 5481.925, 596.2448, 9.222953, 5493.675, 825.3893, 6.616053, 5460.346, 613.5812, 8.928691, 5478.368, 789.1459, 6.957076, 5490.166, 600.4503, 9.153108, 5495.707, 99.76386, 99.97127, 99.36723, 99.68869, 99.90757, 100.0
