TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26973.664640000003, 285.0835621953776, 284.4878274127017, 284.7351616031801, 37.63705025404678, 37.82289780754005, 37.81399034585686, 10692.783889406537, 10719.541831147877, 10729.13182903939, 242.07747307920044, 33.93292122280218, 34.45874418821927, 10700.224777221158, 10724.206870528467, 10733.529433803478, 0.9999926872551772, 0.9999956495303003, 0.9999941915967451, 59.966334289317096, 59.96681842729464, 59.96672294399513, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 6.969274, 5488.678, 600.8558, 9.146143, 5495.663, 820.4393, 6.671275, 5474.186, 786.3093, 6.978084, 5487.0, 599.6193, 9.164843, 5495.691, 593.1141, 9.259134, 5491.732, 99.8776, 100.0, 99.60365, 99.84912, 100.0, 99.93211
26976.092480000003, 285.15523015924225, 284.4826735330771, 284.75972271363605, 37.595751040848924, 37.79896949619815, 37.754887612026465, 10683.457220627295, 10720.977530865352, 10732.269027636941, 237.67187226113583, 39.04391488248439, 47.05120990854357, 10684.70519660893, 10718.125608142907, 10727.453053299587, 0.9999920285789505, 0.9999953003337535, 0.9999949241609971, 59.9655688927132, 59.96386294119168, 59.96326429745825, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920909, 5494.141, 607.1594, 9.042993, 5491.162, 826.6899, 6.600958, 5457.15, 780.0565, 7.021843, 5477.439, 606.0475, 9.062755, 5492.464, 586.7521, 9.342271, 5481.374, 99.97701, 99.92268, 99.30389, 99.67309, 99.9465, 99.7447
26978.523400000002, 285.1883851889692, 284.6277982752658, 284.96008995092217, 37.62747396667523, 37.825527198274465, 37.80118870611656, 10690.451095671577, 10726.216927842355, 10741.351243129546, 238.41790654830993, 31.10423697238957, 36.26649963849468, 10687.300359185292, 10725.867562528318, 10738.92019690365, 0.9999935082638473, 0.999993588980635, 0.9999933372639666, 59.96177905393493, 59.96427485831469, 59.961983052994114, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.567, 600.8168, 9.146327, 5495.605, 820.3033, 6.673483, 5473.792, 786.3287, 6.978084, 5487.117, 599.5812, 9.165573, 5495.624, 593.0942, 9.259317, 5491.666, 99.8756, 100.0, 99.61601, 99.84505, 100.0, 99.93321
26980.893720000004, 285.3949894063598, 284.63139252652286, 284.9938450198859, 37.607714529788296, 37.801978304492735, 37.7895094951749, 10687.869098289502, 10720.758955799216, 10734.504077533344, 242.5092890396022, 26.664213830217705, 34.3957690861821, 10704.857342403271, 10718.610811481933, 10730.775672767188, 0.9999951638101391, 0.9999964476309021, 0.999994729176444, 59.96781038708551, 59.963364386110854, 59.96599387358795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8264, 6.920553, 5494.247, 600.2721, 9.154984, 5495.586, 814.9263, 6.730178, 5482.557, 789.4745, 6.951424, 5491.339, 595.4229, 9.231502, 5493.16, 598.303, 9.178378, 5495.782, 99.97894, 100.0, 99.77845, 99.92172, 99.96522, 100.0
26983.23308, 285.37624430040535, 284.7021927125059, 285.1002515348183, 37.579630169295974, 37.75692743250297, 37.747717142355015, 10690.244020821716, 10721.667407923453, 10727.456614123004, 241.60060860880367, 36.96210136909713, 34.52377810172993, 10703.96515936527, 10721.165677865261, 10721.440307351118, 0.9999941425401098, 0.9999950666779573, 0.9999933955346483, 59.962858599897444, 59.963791511888815, 59.964647213071224, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 797.3751, 6.895389, 5495.252, 598.132, 9.187772, 5495.722, 819.4687, 6.674772, 5474.014, 786.4258, 6.977532, 5487.061, 599.6193, 9.165026, 5495.689, 593.1339, 9.258951, 5491.675, 100.0, 100.0, 99.61077, 99.84508, 100.0, 99.93103
26985.62656, 285.4518277268622, 284.77616936898426, 285.04867077892084, 37.61517806048698, 37.78192876982256, 37.79647084651252, 10690.165172976915, 10736.013254745556, 10738.55755846908, 245.42848746813706, 33.73003303665041, 37.575695561999055, 10702.185145776999, 10728.313267623163, 10741.135282567682, 0.9999916453655361, 0.9999944905131889, 0.9999923636001014, 59.965106274707374, 59.963176883452135, 59.962524787359136, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920731, 5494.135, 600.8168, 9.146696, 5495.717, 820.3616, 6.67422, 5474.191, 786.3093, 6.9779, 5486.948, 599.6575, 9.164477, 5495.688, 593.0942, 9.259134, 5491.667, 99.97596, 100.0, 99.61601, 99.84497, 100.0, 99.931
26988.010080000004, 285.36991216106713, 284.69056949572854, 285.0982575441258, 37.550821169577326, 37.74699549469821, 37.71716390848657, 10683.299874556767, 10703.440721238047, 10726.696048491855, 244.39440672122305, 40.79328543351858, 38.227312168351546, 10671.555658476711, 10708.170790987504, 10724.277557355143, 0.9999944503178773, 0.9999953958600785, 0.999992331154889, 59.96842975460826, 59.969255237033906, 59.96611319700195, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 6.969631, 5488.678, 607.2566, 9.042072, 5490.985, 826.6511, 6.601695, 5457.15, 780.037, 7.021843, 5477.667, 606.0475, 9.062389, 5492.398, 586.7322, 9.342271, 5481.374, 99.8776, 99.92283, 99.30389, 99.67522, 99.9465, 99.74263
26990.36904, 285.4883914197511, 284.64379693084885, 285.1699368638465, 37.602291883570885, 37.798060057971405, 37.787758232930635, 10695.039533606452, 10718.676652290571, 10737.17572805752, 239.87275533118373, 34.519788985659034, 32.82673814330411, 10706.359331278814, 10716.792654693538, 10729.908023054675, 0.999992602865276, 0.9999952316077032, 0.9999918938288928, 59.96813345696108, 59.97070021720364, 59.96795500489322, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920909, 5494.083, 600.8168, 9.147064, 5495.543, 820.1869, 6.674404, 5473.905, 786.3093, 6.9779, 5486.948, 599.6384, 9.164843, 5495.63, 593.0743, 9.259134, 5491.673, 99.98101, 100.0, 99.60883, 99.84612, 100.0, 99.93211
26992.8008, 285.7395934565374, 284.15789381638524, 284.8870044370024, 37.59567387395578, 37.823737286481055, 37.791400167160994, 10683.513753599527, 10708.809724081846, 10725.956512558694, 240.52854418071092, 29.375238361404854, 41.34482200587445, 10697.62925394838, 10720.374908477606, 10724.566051989359, 0.9999977148207473, 0.9999953133294343, 0.9999929344250919, 59.9726287333735, 59.96874358741015, 59.96763669099374, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969453, 5488.672, 600.8558, 9.146511, 5495.717, 820.3033, 6.673851, 5474.523, 786.4452, 6.973303, 5488.196, 598.265, 9.190228, 5494.991, 595.4402, 9.223243, 5494.142, 99.87751, 100.0, 99.60771, 99.86157, 99.99831, 99.97704
26995.1748, 285.43745233256806, 284.63958422421393, 284.99965396659326, 37.57507276332876, 37.74866355158976, 37.78633970925105, 10681.107883502473, 10707.628389051362, 10739.41609168849, 242.743696034624, 33.99481586776983, 37.32077390685481, 10689.96473701539, 10718.56436769278, 10731.329972260628, 0.9999855874333733, 0.9999958564346221, 0.9999874854361624, 59.97285358745927, 59.968208263544845, 59.969309233081574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 7.012999, 5481.424, 594.8829, 9.229953, 5494.08, 816.6733, 6.711955, 5479.491, 788.4841, 6.96172, 5488.653, 598.0361, 9.178174, 5495.682, 593.3924, 9.25712, 5491.693, 99.73553, 99.97591, 99.7227, 99.87716, 100.0, 99.93263
26997.542760000004, 285.49021983723225, 284.6737760885181, 285.06381675585044, 37.562572173320596, 37.74580498365522, 37.77861209207947, 10681.87765651353, 10717.924317377223, 10727.749612495072, 243.99557377851932, 35.497464672127535, 39.038374514402676, 10689.408887135169, 10703.286332780464, 10728.862418607468, 0.9999935749285336, 0.9999961041572779, 0.9999931210369353, 59.979076617111566, 59.9808250668073, 59.97687191196759, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969096, 5488.678, 600.8752, 9.146327, 5495.613, 820.4587, 6.674036, 5473.903, 786.3287, 6.9779, 5487.001, 599.6766, 9.164295, 5495.694, 593.0942, 9.258951, 5491.674, 99.87656, 100.0, 99.61799, 99.85019, 100.0, 99.93212
26999.881960000002, 285.5313190110674, 284.77501863284147, 285.1808603530834, 37.52428425435713, 37.72649613159529, 37.72641108864241, 10680.838982565525, 10705.38113468987, 10721.975565039325, 246.27384392190152, 38.314730202038845, 39.05284543744824, 10690.085202666849, 10706.673654712029, 10729.27169580192, 0.9999922176804464, 0.9999942946912465, 0.9999924226707626, 59.980400587493406, 59.98250828397017, 59.986708633412206, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.6096, 6.921267, 5494.025, 607.1982, 9.042993, 5490.985, 826.5734, 6.601695, 5457.206, 780.0565, 7.022027, 5477.614, 606.0284, 9.062755, 5492.677, 586.7521, 9.341538, 5481.375, 99.97491, 99.92268, 99.30491, 99.67212, 99.95038, 99.74484
27002.28656, 285.49717999283155, 284.6964184466426, 285.11409398167314, 37.56356530753616, 37.8064176863557, 37.808922373765, 10682.348553977454, 10723.542127910114, 10730.079949386782, 240.6717171468954, 29.78082733489191, 41.89551496485529, 10697.177086704996, 10722.410642441884, 10731.579331981844, 0.999994276218878, 0.9999948596679519, 0.9999930325492303, 59.98509725449947, 59.98585141188493, 59.98674065468542, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969453, 5488.729, 600.8363, 9.146696, 5495.604, 820.3422, 6.672747, 5474.358, 786.3287, 6.9779, 5486.942, 599.6575, 9.16466, 5495.688, 593.0942, 9.259134, 5491.667, 99.87855, 100.0, 99.61185, 99.84603, 100.0, 99.9309
27004.80828, 285.49777810723623, 284.6660749829804, 284.9602060644582, 37.578280242393056, 37.77418961116441, 37.77360365889256, 10692.04203854102, 10720.023239700084, 10725.0457032959, 243.03053318197726, 32.50893338578817, 40.129158708870364, 10693.224317715527, 10719.19612006498, 10725.51586118535, 0.9999941032895855, 0.9999952200009439, 0.9999938553631365, 59.98301204591502, 59.984564401314806, 59.986397989398014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.84, 600.8363, 9.145959, 5495.605, 820.1869, 6.674588, 5473.793, 786.3093, 6.9779, 5486.943, 599.6193, 9.165938, 5495.566, 593.8894, 9.248147, 5493.562, 99.88055, 100.0, 99.61899, 99.84612, 100.0, 99.95961
27007.17376, 285.4653361199361, 284.6364274174834, 285.0005804357139, 37.57381658579777, 37.75251054626099, 37.77193295757707, 10686.388295098644, 10713.586481431335, 10721.022419972523, 240.9800472973211, 28.770204343975365, 37.34530455824688, 10688.150424450396, 10716.83125557629, 10726.865596860964, 0.9999910223807963, 0.9999953714430497, 0.999994577947814, 59.98106555470293, 59.97896501521089, 59.980621113622945, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 781.3076, 7.013713, 5479.863, 594.5716, 9.238426, 5493.061, 814.6545, 6.728521, 5482.89, 790.6202, 6.945908, 5490.481, 595.7662, 9.213421, 5494.865, 595.5992, 9.224341, 5493.479, 99.71922, 99.95737, 99.79669, 99.91662, 99.9902, 99.97239
27009.633280000002, 285.43436418969594, 284.6854784293898, 284.96839729569206, 37.60033004864291, 37.75237760493164, 37.77059716766106, 10682.760908829196, 10714.53388661606, 10726.300474713556, 249.23535908149552, 36.26272789487416, 40.559098271960465, 10688.850724791551, 10718.960177084464, 10730.298839800635, 0.9999920485645971, 0.9999937005051565, 0.9999934025532541, 59.97580232876141, 59.97593784040228, 59.973944048595165, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969453, 5488.567, 600.8363, 9.147064, 5495.65, 820.2451, 6.671643, 5474.465, 792.4067, 6.930463, 5493.164, 599.6766, 9.16466, 5495.697, 593.1141, 9.258768, 5491.679, 99.87655, 100.0, 99.59854, 99.9541, 100.0, 99.93331
27012.03308, 285.47111141938177, 284.6463552613187, 285.01077300340216, 37.55965566398552, 37.78303666126203, 37.75256600149634, 10670.782690658236, 10712.586970634831, 10721.219964656739, 246.40781873220908, 37.00103989991385, 42.57015060440881, 10683.639702308188, 10708.748408515969, 10726.209175314705, 0.9999922995350325, 0.9999943164905402, 0.9999931357805446, 59.97406426240965, 59.972815393202, 59.97501866092412, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 792.6436, 6.925371, 5494.081, 607.1399, 9.044282, 5491.11, 826.6122, 6.601879, 5457.146, 798.9119, 6.878798, 5495.535, 606.0284, 9.062938, 5492.668, 586.7123, 9.341905, 5481.313, 99.97592, 99.92441, 99.30586, 100.0, 99.94546, 99.74371
27014.402560000002, 285.39429448752924, 284.6729444348332, 285.0326193663797, 37.625766067135885, 37.79690247696741, 37.79150733192162, 10683.989905587745, 10729.089841608671, 10744.137016949067, 249.90918156027374, 38.634235609414645, 37.57847334473354, 10695.069348775145, 10722.90213731624, 10733.60136690324, 0.9999945089550806, 0.9999940203650086, 0.9999928020717039, 59.97642697623329, 59.97536698433548, 59.972719005990385, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.788, 600.8363, 9.146511, 5495.656, 820.3228, 6.671091, 5473.907, 792.6009, 6.930463, 5493.11, 599.6384, 9.164843, 5495.745, 593.0743, 9.259134, 5491.673, 99.87455, 100.0, 99.60986, 99.95826, 100.0, 99.93211
27016.81692, 285.3634078870806, 284.6749477361971, 284.97531894425373, 37.587106332304764, 37.852392373568804, 37.80464581619112, 10699.497577888025, 10716.997542642153, 10728.418772268882, 248.59386410711704, 29.376375024159188, 39.30816753408362, 10701.815416385642, 10722.075879876375, 10721.04447198161, 0.9999931876360286, 0.9999957585612034, 0.9999924424778279, 59.975206805942705, 59.978513638361314, 59.97287388606131, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969453, 5488.51, 600.8363, 9.146511, 5495.552, 820.4199, 6.670538, 5473.735, 792.5814, 6.930463, 5493.105, 599.6766, 9.164295, 5495.631, 593.0942, 9.258951, 5491.68, 99.87864, 100.0, 99.60481, 99.95721, 100.0, 99.931
27019.22924, 285.65850947368784, 284.26320907378863, 284.9801702627894, 37.60094818863324, 37.780498608981034, 37.771832912333565, 10699.100221508656, 10705.248602553942, 10729.450170094766, 231.86600751787864, 29.638706633294078, 53.175951243068084, 10704.952239850718, 10697.338481260464, 10732.672168742625, 0.9999875993041885, 0.9999970725860259, 0.999987357213007, 59.97599881335412, 59.97206057551566, 59.971054436227156, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 7.013713, 5479.806, 594.5716, 9.23861, 5493.171, 814.0527, 6.738277, 5485.676, 786.4452, 6.973671, 5488.083, 594.7744, 9.235885, 5493.988, 596.8318, 9.206396, 5494.253, 99.72026, 99.95938, 99.82298, 99.8595, 99.96826, 99.98155
27021.575800000002, 285.75948988808085, 284.20682492648393, 284.91505054515, 37.635719761163365, 37.81412221644481, 37.81710529065489, 10710.353810141463, 10709.638194892852, 10744.373651868891, 237.08204426907605, 26.672480765433193, 54.78474648933752, 10717.88797725424, 10710.974476955813, 10745.689488885448, 0.9999892856833398, 0.9999954069187073, 0.9999870703594149, 59.972891761859316, 59.97478338576908, 59.97409273567051, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.62, 600.8168, 9.147248, 5495.493, 820.3033, 6.672563, 5474.245, 792.5814, 6.930279, 5492.993, 599.6193, 9.165208, 5495.573, 593.0743, 9.259134, 5491.673, 99.8796, 100.0, 99.61496, 99.95614, 100.0, 99.93002
27024.001160000003, 285.4151325954968, 284.6683111999441, 285.01307402287335, 37.565534548439935, 37.767352186021256, 37.76501300877769, 10687.180188931416, 10705.936746986348, 10722.837822835101, 241.60147492690476, 34.88544684691169, 38.45152127430538, 10695.697090857588, 10715.995075045774, 10726.618227502844, 0.9999924394957601, 0.9999946187063277, 0.9999927816717114, 59.97524884861427, 59.974079514095294, 59.97625072615685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 790.0806, 6.950178, 5492.241, 604.3772, 9.08499, 5493.219, 824.8846, 6.615316, 5459.057, 798.8536, 6.878982, 5495.646, 605.9521, 9.062572, 5492.457, 586.7322, 9.342088, 5481.32, 99.93441, 99.96025, 99.36819, 100.0, 99.94828, 99.74371
27026.38044, 285.3477001390942, 284.65125284259295, 285.01707357161155, 37.62738839993456, 37.78644108547323, 37.80523407795802, 10695.4937003284, 10719.794067259245, 10736.363414829028, 240.73565388907582, 37.28643736696176, 39.28640177852708, 10692.634128129945, 10718.36006919571, 10738.162885931672, 0.9999936520064602, 0.9999935356586104, 0.999990865103942, 59.980117697607064, 59.9794031411346, 59.98029085667055, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.6163, 6.968917, 5488.788, 600.8558, 9.146696, 5495.724, 820.2839, 6.67422, 5474.186, 792.5814, 6.930463, 5492.935, 599.5621, 9.165938, 5495.63, 593.0942, 9.259134, 5491.678, 99.8796, 100.0, 99.61699, 99.95923, 100.0, 99.93211
27028.7724, 285.4213041016972, 284.74156980285034, 285.1263779469348, 37.593294847853365, 37.78266116789094, 37.79658564625939, 10689.256586281452, 10729.904010353488, 10723.767856013312, 243.79494492715548, 28.768817067414147, 39.47949843421293, 10702.406486296864, 10726.190336591164, 10732.282795064191, 0.9999933744035956, 0.9999945088841481, 0.9999929802822025, 59.97808285276374, 59.97710464146382, 59.980490935769346, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.678, 600.8363, 9.146511, 5495.604, 820.3033, 6.673299, 5474.08, 792.5814, 6.930647, 5493.052, 599.6384, 9.16466, 5495.622, 593.0544, 9.259134, 5491.553, 99.8776, 100.0, 99.60676, 99.96126, 100.0, 99.93002
27031.193320000002, 285.54589487891275, 284.6234258072937, 285.0001474179338, 37.580549006289864, 37.762575179482624, 37.77619915406556, 10686.325834498897, 10715.209672956362, 10726.304433213432, 239.18189429145968, 28.38445969085501, 44.934703024576265, 10690.194511737336, 10714.683415362399, 10732.170724729243, 0.9999934243290369, 0.9999966566635461, 0.9999956724838951, 59.97321636411142, 59.976626021690294, 59.97319396493532, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 7.013534, 5479.916, 594.5911, 9.23861, 5493.172, 814.0527, 6.738093, 5485.843, 786.3675, 6.977532, 5487.061, 593.4582, 9.253964, 5491.942, 599.0386, 9.174167, 5495.44, 99.71816, 99.95724, 99.82391, 99.84818, 99.93791, 100.0
27033.626040000003, 285.49361122251736, 284.72533970084976, 285.19690372329836, 37.550549804742495, 37.7660477144655, 37.75020528533835, 10687.168797851738, 10717.900400714716, 10721.754239324939, 242.14795873372532, 35.23369110630756, 37.74860255479962, 10686.628863287497, 10710.811344679203, 10726.787624113633, 0.9999916105396086, 0.9999945933268916, 0.9999934924962581, 59.97672178480121, 59.97976679296661, 59.97546987790934, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.62, 600.8558, 9.146143, 5495.67, 820.0898, 6.673115, 5474.354, 790.7367, 6.944805, 5490.708, 599.6766, 9.164477, 5495.688, 593.1141, 9.258585, 5491.741, 99.87865, 100.0, 99.61179, 99.92078, 100.0, 99.93236
27036.029400000003, 285.5284665040836, 284.7415014778833, 285.0337296653969, 37.5475961143263, 37.739866579772105, 37.743576020907184, 10681.306561916535, 10704.670140082426, 10728.395880645714, 239.87056168376787, 35.10655670420056, 38.89070695951341, 10678.338081622975, 10707.997099226626, 10728.103885526922, 0.999992997981838, 0.9999931876825784, 0.9999923941171526, 59.98050227094844, 59.98218141755314, 59.97973112690924, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 789.4301, 6.954997, 5491.465, 603.7157, 9.090147, 5493.733, 824.4575, 6.627097, 5461.021, 780.6584, 7.020189, 5477.61, 605.9331, 9.064399, 5492.511, 586.7521, 9.341722, 5481.44, 99.92833, 99.97812, 99.39475, 99.6762, 99.94887, 99.74591
27038.400400000002, 285.31664765300326, 284.5838219529998, 284.98308583312104, 37.558198072756504, 37.79470410465854, 37.78223734055392, 10697.742418955264, 10726.511492334295, 10731.090628224922, 239.84073549794607, 31.56668710307258, 41.25035155304795, 10695.826854152923, 10714.269283652444, 10732.715448236628, 0.9999925910997897, 0.9999950815685489, 0.9999924618225118, 59.98773302585826, 59.98532644614662, 59.981720997592355, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 788.8977, 6.964099, 5489.121, 600.953, 9.144854, 5495.717, 820.5169, 6.672931, 5474.355, 786.2899, 6.9779, 5487.059, 599.6384, 9.165026, 5495.687, 593.0942, 9.258951, 5491.613, 99.88567, 100.0, 99.60877, 99.84506, 100.0, 99.93101
27040.788640000002, 285.4996340226535, 284.71041674032875, 285.0110705383867, 37.59274488696496, 37.78550638852763, 37.77624232363226, 10688.803041324889, 10725.837187358298, 10736.920274310925, 246.03132582428225, 34.042662418178224, 33.87370375814112, 10696.892782898529, 10726.75395524117, 10736.54894737943, 0.9999941796357357, 0.999995583435946, 0.9999935260780639, 59.98639172128723, 59.98473678991528, 59.98588051089015, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920909, 5494.083, 600.8168, 9.146696, 5495.666, 820.3616, 6.672747, 5474.079, 786.3093, 6.978084, 5486.889, 599.6575, 9.164843, 5495.688, 593.0942, 9.258951, 5491.613, 99.97691, 100.0, 99.61193, 99.84717, 100.0, 99.93103
27043.203800000003, 285.29732298412364, 284.5567527038119, 284.892086228039, 37.58338552758229, 37.800220592173005, 37.79230394296178, 10692.301970041115, 10716.767910519873, 10737.97118604819, 240.88788835465039, 25.834062119777627, 41.68182934254503, 10691.781559518684, 10713.602175819424, 10732.331634198597, 0.999994030100184, 0.9999970868843289, 0.9999945363085625, 59.98925665451674, 59.98790783910038, 59.98670092094019, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 800.1943, 6.868262, 5495.906, 594.5716, 9.23861, 5493.06, 814.0333, 6.739381, 5485.451, 792.6591, 6.930096, 5493.166, 593.4773, 9.253781, 5491.942, 599.4164, 9.168124, 5495.584, 100.0, 99.95831, 99.82192, 99.95926, 99.94003, 100.0
27045.597, 285.60976636400557, 284.69077847683565, 284.76181969631494, 37.62883391680755, 37.780658582999564, 37.78275341102514, 10698.683817148687, 10717.576285935455, 10736.784391564706, 249.17236626363137, 27.50966275257042, 46.38481197424653, 10707.063856026105, 10730.937770433686, 10732.192604395392, 0.9999939180349611, 0.9999954636932457, 0.9999909373475121, 59.98541321348911, 59.99070353029352, 59.99872031017379, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920909, 5494.083, 600.8363, 9.146696, 5495.671, 820.1675, 6.672747, 5474.188, 786.3093, 6.978084, 5487.059, 599.6766, 9.165756, 5495.681, 593.0942, 9.259134, 5491.62, 99.97492, 100.0, 99.61193, 99.84602, 100.0, 99.93202
27048.003920000003, 285.59645373643133, 284.79361384483525, 285.1192667015517, 37.52681067314351, 37.726344095112566, 37.70419437644328, 10667.575810660357, 10699.704963609993, 10706.791052101806, 250.16875801412152, 33.01275868265839, 39.35834696675738, 10678.598768165932, 10704.216154025677, 10706.40438189593, 0.9999902548382948, 0.9999935545538315, 0.999994538494267, 59.98882807720389, 59.99889276733694, 59.99463038960089, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920731, 5494.025, 600.8363, 9.140985, 5495.559, 821.274, 6.656364, 5469.82, 783.4159, 7.003273, 5481.424, 604.2354, 9.093071, 5493.456, 587.4877, 9.337693, 5481.455, 99.97491, 100.0, 99.54774, 99.74561, 99.97364, 99.74616
27050.44424, 285.5602205301981, 284.6306157820882, 285.14066000766843, 37.601843405077936, 37.76641912655218, 37.79100803345792, 10681.39949674391, 10730.952232884205, 10742.228362703896, 247.54094931685268, 30.48080439246587, 42.214056543278275, 10701.172256218804, 10718.415642465268, 10739.42526316863, 0.9999931637528677, 0.9999960405221804, 0.9999947643014017, 59.99648073741649, 59.99697642435437, 59.995536874376526, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 790.4355, 6.942683, 5492.465, 602.6068, 9.124592, 5495.344, 820.9634, 6.665568, 5473.347, 786.2704, 6.978084, 5487.059, 599.6384, 9.164843, 5495.636, 593.0942, 9.258768, 5491.619, 99.93948, 99.99648, 99.5936, 99.84495, 100.0, 99.93112
27052.86388, 285.4159970203721, 284.61941012194524, 284.9009083093027, 37.583700390996555, 37.786690230373296, 37.79400271694267, 10694.765527310848, 10719.625606834594, 10735.713571533004, 247.36845721183363, 30.52147638042902, 39.75524748449607, 10691.104913933188, 10722.502262103199, 10733.819892068846, 0.999992959890716, 0.9999962289619538, 0.9999937936246311, 59.99097084535001, 59.99431416061737, 59.998751564699795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.677, 600.7974, 9.147432, 5495.605, 820.2257, 6.672563, 5474.187, 786.3093, 6.978268, 5487.165, 599.6384, 9.164843, 5495.739, 593.0942, 9.259134, 5491.606, 99.87865, 100.0, 99.61088, 99.84612, 100.0, 99.9309
27055.232320000003, 285.4813143466039, 284.61978561791625, 285.00148351182816, 37.59460689811906, 37.72846303854102, 37.76532269429056, 10671.294653787809, 10719.928229358538, 10721.071457801287, 246.25359287806077, 31.295454101492624, 33.621208861098694, 10691.429317877954, 10717.261322342874, 10720.066493360506, 0.9999943134933624, 0.9999961336627279, 0.9999945417671686, 59.9936735463883, 59.99446461012807, 59.99411370235253, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 7.013713, 5479.858, 594.63, 9.237505, 5493.12, 813.9945, 6.739013, 5486.013, 792.6397, 6.930096, 5493.165, 593.4773, 9.253781, 5491.993, 599.3965, 9.168674, 5495.718, 99.72226, 99.95843, 99.82912, 99.95723, 99.93794, 100.0
27057.6752, 285.44576583063304, 284.6453561250918, 284.9731172632142, 37.574622773206166, 37.758874060153936, 37.75581747842763, 10687.127966959071, 10704.244490898418, 10718.338614396478, 242.65435678292397, 36.372750621000705, 37.23705236382739, 10693.323300784044, 10718.02067455606, 10730.465977924256, 0.9999925039684303, 0.999993681137629, 0.9999923428673515, 59.99290153039959, 59.99178489389198, 59.989845699475474, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969274, 5488.672, 600.8363, 9.147248, 5495.605, 820.3616, 6.674772, 5474.354, 786.3287, 6.978084, 5487.113, 599.6766, 9.164295, 5495.582, 593.1141, 9.258768, 5491.621, 99.87551, 100.0, 99.61695, 99.84709, 100.0, 99.93214
27060.0646, 285.4874063042452, 284.66665333569904, 285.0344155763879, 37.55009682127918, 37.72183408608555, 37.732368060461184, 10676.571090144163, 10711.087161056774, 10720.994197684078, 242.1574387354949, 38.993531921534895, 37.93744052728198, 10682.21210372381, 10712.526057125991, 10714.711570102842, 0.9999913956557864, 0.9999941135582207, 0.9999943032858551, 59.982799785455214, 59.97931855598195, 59.97993146695094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969274, 5488.73, 600.8558, 9.146327, 5495.621, 820.3616, 6.667225, 5466.236, 784.8723, 6.991138, 5483.642, 602.4806, 9.11042, 5494.71, 588.5215, 9.319381, 5482.799, 99.87855, 100.0, 99.58033, 99.80256, 99.98738, 99.79199
27062.464160000003, 285.5181312883169, 284.6406915332377, 284.9832192048293, 37.58962851689384, 37.776777519208665, 37.78501938600183, 10690.60219938793, 10726.986546635722, 10738.416790832329, 244.5336525501266, 35.19373919228201, 41.6905664325368, 10682.758048411091, 10729.204017656803, 10730.683362099899, 0.9999919448577387, 0.9999940546042665, 0.9999952198406038, 59.99078624524401, 59.98013891566215, 59.99210994432526, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 792.4661, 6.93483, 5492.244, 604.2799, 9.101567, 5494.761, 823.1957, 6.646793, 5470.547, 785.5714, 6.98029, 5486.887, 599.7529, 9.164112, 5495.699, 593.0544, 9.259501, 5491.673, 99.95159, 99.98114, 99.53856, 99.84501, 100.0, 99.92991
27064.878520000002, 285.68790966698066, 284.630167174146, 285.1433844519833, 37.58666431213498, 37.78338192433802, 37.79225976559881, 10679.022989430696, 10724.803226553584, 10731.479049160593, 235.3811460139732, 37.44718574421131, 40.443840639065456, 10693.129924191251, 10735.982274999722, 10737.59707571971, 0.9999943461853823, 0.9999954482329575, 0.9999952048761148, 59.98105938932832, 59.97895567394221, 59.98642597386402, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.0773, 6.923586, 5494.024, 600.8363, 9.146327, 5495.605, 820.3033, 6.673115, 5474.302, 786.3093, 6.9779, 5487.0, 599.6193, 9.164843, 5495.738, 593.0743, 9.259317, 5491.552, 99.97293, 100.0, 99.61601, 99.84603, 100.0, 99.932
27067.240400000002, 285.58938384921396, 284.7520079068869, 285.18734621825075, 37.607067579979386, 37.79126442016014, 37.80156376710608, 10684.993104469007, 10719.84196013676, 10724.304252483906, 243.41337007117886, 29.244981240452034, 32.4914721314899, 10702.562397044676, 10717.517649603797, 10736.142927329243, 0.9999952942380613, 0.9999950414392631, 0.9999947323234324, 59.98099676491111, 59.97829311388384, 59.979530833852735, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 800.1746, 6.86844, 5495.969, 594.6494, 9.237689, 5493.113, 813.9751, 6.738277, 5485.843, 792.6591, 6.929728, 5492.995, 593.4773, 9.253781, 5491.992, 599.3965, 9.168674, 5495.717, 100.0, 99.95846, 99.82096, 99.95619, 99.93791, 100.0
27069.547560000003, 285.6754002250578, 284.2582437130099, 284.8444513175228, 37.59529509127993, 37.75589420849211, 37.80392510153245, 10693.792125095013, 10692.549222236854, 10730.005594487491, 235.38941777591617, 25.99384371195174, 56.92236488953063, 10699.007846704406, 10709.042878323966, 10733.89338444626, 0.9999904568936854, 0.9999946260329633, 0.9999931645796939, 59.978616960387484, 59.98066152310568, 59.98652461112524, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920909, 5494.141, 600.778, 9.147064, 5495.65, 820.3422, 6.673115, 5473.963, 786.3287, 6.9779, 5486.948, 599.6957, 9.16393, 5495.586, 593.1141, 9.258768, 5491.734, 99.97691, 100.0, 99.61392, 99.84612, 100.0, 99.93323
27071.918080000003, 285.36928600751446, 284.5498174551146, 284.8219386050505, 37.57733736679964, 37.77007565533573, 37.758478975126515, 10688.619933474156, 10714.833930739984, 10719.52430931613, 247.13979049988393, 32.863304634147426, 40.50522587880914, 10682.689811912838, 10708.400657433362, 10714.51215055984, 0.9999939450469667, 0.9999963643085016, 0.9999938867987671, 59.98474173064495, 59.988710187839544, 59.98853573779251, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8461, 6.920731, 5494.303, 600.8752, 9.14688, 5495.663, 820.2645, 6.673483, 5473.911, 786.3481, 6.9779, 5487.06, 599.6193, 9.165026, 5495.781, 592.3387, 9.269206, 5489.216, 99.97996, 100.0, 99.60372, 99.84816, 100.0, 99.89955
27074.319040000002, 285.32230097136613, 284.64277677847696, 284.96213897389043, 37.61184517783877, 37.80023457966689, 37.79280046233331, 10690.281241804481, 10727.176238598326, 10725.66683618434, 242.29835916894808, 38.93676289068435, 38.99330295200616, 10697.918450037778, 10731.518918868878, 10736.31273877582, 0.9999911312580678, 0.999994868813368, 0.9999859632146582, 59.98586222586251, 59.98674130961463, 59.98446089069491, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 6.969096, 5488.672, 607.2177, 9.043362, 5491.2, 826.3793, 6.609978, 5460.233, 781.8235, 7.009708, 5482.166, 602.5759, 9.119186, 5495.403, 591.1856, 9.279278, 5491.099, 99.87656, 99.9235, 99.34261, 99.74661, 99.99685, 99.91279
27076.73572, 285.52366242833193, 284.71813372914903, 285.1168966985647, 37.58847471810623, 37.773186416541016, 37.762613508073784, 10699.022744894492, 10721.483224274112, 10730.310322769976, 246.94932765981048, 29.17376166791621, 41.55368622743481, 10700.426425091739, 10721.493161256507, 10734.42177141868, 0.9999927429164557, 0.9999932427346977, 0.9999925535377989, 59.98768447904513, 59.987143174351345, 59.98767780768298, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 792.0718, 6.939649, 5492.083, 600.778, 9.146696, 5495.663, 820.2645, 6.673851, 5474.129, 786.3093, 6.978084, 5487.059, 599.6193, 9.164843, 5495.639, 593.1141, 9.259317, 5491.732, 99.93957, 100.0, 99.61286, 99.84815, 100.0, 99.93319
27079.145, 285.50890429986464, 284.7514921723639, 285.00903938413984, 37.556091686468356, 37.73439145235923, 37.729333389716224, 10688.161380135147, 10705.935208141083, 10726.000778018988, 247.0609542800562, 33.575792065944825, 37.20247320018552, 10693.040243374442, 10710.79602337479, 10730.774174161956, 0.9999931558465224, 0.9999961066934387, 0.9999950224309979, 59.983858967919396, 59.98453784790096, 59.985684344512315, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 782.6876, 7.008002, 5480.532, 595.1942, 9.23161, 5493.49, 813.7228, 6.742143, 5486.014, 792.6591, 6.929912, 5493.106, 593.4773, 9.253781, 5491.985, 599.3766, 9.169589, 5495.657, 99.72938, 99.96518, 99.83108, 99.96129, 99.93583, 100.0
27081.54836, 285.4561701165381, 284.74597873812326, 284.8869767694764, 37.564540231615915, 37.753365269557825, 37.74978936232133, 10694.177712034929, 10713.258168402568, 10719.736043491428, 245.44666656431582, 40.62517494003578, 41.52661939951213, 10689.649419549936, 10716.648613228723, 10722.762566447038, 0.9999938671509583, 0.9999949490583323, 0.9999945896394656, 59.987219071849054, 59.98596360160059, 59.984886606459874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5488.678, 600.8752, 9.146511, 5495.666, 820.1675, 6.673667, 5474.188, 786.3287, 6.9779, 5487.06, 599.6766, 9.164295, 5495.637, 593.1141, 9.258585, 5491.681, 99.8776, 100.0, 99.61394, 99.84816, 100.0, 99.93226
27083.981040000002, 285.30864160609104, 284.6734350354247, 285.03792304655144, 37.58773277410126, 37.77018524477199, 37.761751257780915, 10689.551453371585, 10716.195957827236, 10720.048481243033, 244.0995666290296, 27.50731294891284, 34.358410511025795, 10685.067283099865, 10710.577917642539, 10723.048124502398, 0.9999932013092144, 0.9999946676632084, 0.9999936560478794, 59.98281667840244, 59.98054486090152, 59.9796059853312, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5177, 6.969274, 5488.73, 600.7974, 9.147064, 5495.612, 820.3616, 6.672747, 5474.074, 786.3093, 6.9779, 5486.942, 599.6575, 9.165391, 5495.688, 593.0942, 9.259134, 5491.188, 99.87655, 100.0, 99.61193, 99.84708, 100.0, 99.92993
27086.29748, 285.49634738062025, 284.53198156624126, 285.050719416068, 37.58454092178963, 37.7719701286684, 37.802249310120246, 10695.56831653432, 10724.065811354947, 10732.324622748356, 237.74406207888887, 37.19991248768383, 39.819117444524636, 10695.572968295419, 10721.124056472474, 10735.38870929827, 0.999994773388319, 0.9999946833790326, 0.9999932432056237, 59.98023913194376, 59.98267223605883, 59.978077594941574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 793.8264, 6.920909, 5494.141, 607.2177, 9.04373, 5491.085, 826.6705, 6.601143, 5457.258, 780.0565, 7.019269, 5478.806, 604.6741, 9.092706, 5494.529, 589.4758, 9.307112, 5487.516, 99.97596, 99.92142, 99.3018, 99.69796, 99.97679, 99.85646
27088.681520000002, 285.39048954636485, 284.73159549036615, 285.08724784523804, 37.59486182987389, 37.79127554242474, 37.77309343995936, 10683.922886709634, 10725.494474793113, 10731.854914470245, 239.9166174562679, 31.76396496669895, 40.215807802783445, 10701.83962499939, 10719.256663952554, 10732.190126603426, 0.9999945749990555, 0.9999947620897657, 0.9999944481620868, 59.97455526110404, 59.9744267728009, 59.97497838900459, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 787.5374, 6.969274, 5489.122, 600.7974, 9.146511, 5495.546, 820.1675, 6.674588, 5474.239, 786.3093, 6.978268, 5487.058, 599.6003, 9.164843, 5495.615, 593.0942, 9.259134, 5491.613, 99.88568, 100.0, 99.61695, 99.84708, 100.0, 99.93211
27091.049880000002, 285.3956337987086, 284.52512193393466, 284.94755674011856, 37.64007148596979, 37.80230412771753, 37.79419353186055, 10692.96941036778, 10716.46916755358, 10731.267697138419, 238.58708626266161, 28.85789693949573, 34.906064486405285, 10690.395326587442, 10713.339863577226, 10734.021892714854, 0.9999931799965361, 0.9999961805558997, 0.9999942377560657, 59.972234722040845, 59.97330679592112, 59.97710756095575, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 600], 5500.0, [], 796.2119, 6.901635, 5495.697, 597.8012, 9.198087, 5494.798, 814.7128, 6.735332, 5486.063, 792.6203, 6.929912, 5493.114, 593.668, 9.251408, 5492.126, 599.3965, 9.169223, 5495.665, 100.0, 99.99303, 99.83003, 99.95723, 99.94036, 100.0
