TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27411.133920000004, 285.0218782560292, 284.316388220792, 284.6811057920957, 37.69896237882338, 37.85653910384804, 37.879320359737356, 10704.712174648728, 10732.009075858916, 10740.509750748937, 248.59266112917817, 33.892474843305536, 37.09646277601314, 10702.55360241841, 10731.256482857067, 10745.01428479612, 0.99999109558567, 0.9999955175371823, 0.9999941533366261, 59.99212753793709, 59.991669538218574, 59.99380549990048, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969453, 5488.62, 600.7974, 9.147064, 5495.656, 820.2257, 6.674036, 5473.905, 792.562, 6.930647, 5492.94, 599.524, 9.166487, 5495.604, 819.7202, 6.679522, 5475.162, 99.87759, 100.0, 99.60975, 99.95913, 100.0, 99.63481
27413.61748, 284.96585285007944, 284.39148946051927, 284.588329692078, 37.658908566137825, 37.871171537086276, 37.86897411483948, 10695.88476187106, 10724.903836014695, 10735.066979022558, 243.402805614744, 37.072824392128496, 41.031525670774045, 10695.95828534435, 10726.38356246511, 10730.686682081367, 0.9999939832846437, 0.9999955944746067, 0.9999947291712942, 59.99314249590846, 59.98805072098731, 59.985759804366374, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969453, 5488.677, 600.7974, 9.14688, 5495.485, 820.2645, 6.673667, 5473.678, 792.562, 6.930647, 5493.052, 599.7147, 9.156076, 5495.711, 818.2689, 6.694721, 5480.068, 99.8775, 100.0, 99.61591, 99.95613, 100.0, 99.69914
27415.979440000003, 285.0331237517245, 284.49250094715865, 284.60787505247526, 37.68318628834472, 37.87606519202116, 37.85535990264709, 10697.034072720946, 10741.575485763107, 10734.817303455244, 246.85477127263312, 31.45461249209893, 37.52406215912106, 10697.859481677666, 10737.64303204376, 10738.591279038617, 0.9999932500335384, 0.9999933539050088, 0.9999951439369821, 59.987452164081816, 59.989247762048194, 59.99128690728856, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.920909, 5494.082, 607.1204, 9.047414, 5491.859, 825.5446, 6.618445, 5462.979, 796.0768, 6.905458, 5494.602, 602.0991, 9.133066, 5495.564, 819.1238, 6.680986, 5475.679, 99.97491, 99.93549, 99.38461, 99.9885, 100.0, 99.63995
27418.362320000004, 285.02407469206526, 284.4407475687813, 284.6929378722962, 37.68881874185144, 37.886742211029876, 37.86207626465534, 10705.753595472104, 10738.681435508512, 10739.927241514863, 244.77090620030185, 36.303835189286474, 37.278373994199455, 10695.688578933927, 10735.439803916626, 10751.196377554528, 0.99999285676238, 0.9999944425934574, 0.9999932527874924, 59.99208429181391, 59.9919750712962, 59.9926021068679, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.562, 600.7974, 9.146696, 5495.53, 820.3228, 6.673299, 5474.13, 792.5814, 6.930647, 5493.104, 599.524, 9.166487, 5495.613, 819.7004, 6.679888, 5475.447, 99.87454, 100.0, 99.60981, 99.95931, 100.0, 99.63685
27420.81144, 284.96157311832064, 284.4098758648712, 284.6275130551736, 37.62946687207675, 37.81496720993814, 37.808343116977106, 10680.7377036671, 10722.716638576392, 10718.493414038254, 240.41586776122404, 31.89996968754167, 36.69597135335857, 10693.598729149377, 10715.415171250092, 10714.14410085011, 0.9999946352168763, 0.9999960776369521, 0.9999937179623732, 59.99023889847611, 59.98835753349717, 59.99470486778912, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 781.7018, 7.012642, 5479.916, 594.7856, 9.237505, 5493.128, 813.6839, 6.741406, 5485.734, 786.3481, 6.977532, 5486.949, 593.3819, 9.255242, 5491.858, 826.1021, 6.607738, 5458.739, 99.72219, 99.95968, 99.82296, 99.84615, 99.93642, 99.3328
27423.234720000004, 284.9347568922967, 284.40890079525025, 284.61282270313455, 37.67327032428295, 37.87291653433489, 37.85625821916964, 10702.958153493226, 10731.315993623612, 10735.381306839825, 244.35832363108057, 37.48571131043536, 39.2319329312499, 10699.554903752585, 10726.613217685126, 10733.86432585771, 0.9999921869904107, 0.9999948526621066, 0.9999926334900079, 59.99934723554531, 59.994678433571806, 59.9954753269696, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.677, 600.7585, 9.147432, 5495.538, 820.381, 6.672563, 5473.96, 792.5814, 6.930463, 5492.94, 599.5621, 9.166121, 5495.654, 819.8793, 6.678057, 5475.504, 99.87655, 100.0, 99.60883, 99.95613, 100.0, 99.63368
27425.671400000003, 285.1171631662129, 284.4381236180791, 284.6491195149141, 37.65787230554514, 37.83957456302203, 37.843705885449566, 10699.269464866371, 10720.84401457025, 10739.10623806105, 248.93747215213898, 38.65860957555833, 38.00362847074314, 10693.012558480492, 10731.347865302232, 10734.096254081074, 0.9999927358720103, 0.999995020107529, 0.9999938917462406, 59.99910676017728, 60.000941285582456, 59.99806454043677, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969988, 5488.672, 600.7974, 9.147248, 5495.546, 820.2645, 6.673483, 5474.239, 792.562, 6.930463, 5493.104, 599.524, 9.166669, 5495.713, 819.8395, 6.68117, 5477.503, 99.8775, 100.0, 99.61082, 99.9541, 100.0, 99.65861
27428.070160000003, 285.10026332611585, 284.48689826805486, 284.7570073585941, 37.656212822511925, 37.859624801233565, 37.85503992104091, 10708.003010155644, 10730.462378233637, 10747.737805675093, 243.38046665615366, 30.639510160243844, 37.912221245250066, 10698.739285311578, 10731.980128829087, 10740.329347298239, 0.9999935360294953, 0.9999939728292101, 0.9999951531410688, 60.00233712941733, 60.000876083749176, 59.996315911021775, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921267, 5494.192, 607.1788, 9.042809, 5491.073, 826.3405, 6.607769, 5460.29, 797.0865, 6.893875, 5494.943, 603.11, 9.116995, 5495.345, 817.752, 6.693073, 5477.328, 99.97795, 99.92119, 99.33354, 99.99481, 99.9926, 99.6751
27430.439440000002, 285.03249705907257, 284.3076688096468, 284.6686829630299, 37.68661993930267, 37.88577859598764, 37.87340526894196, 10699.691262982136, 10728.638886948665, 10747.274161114316, 239.2482650081406, 38.67998801224803, 42.50947044353552, 10699.120675033744, 10736.434904528534, 10748.687779690921, 0.9999933727731363, 0.9999945199871573, 0.9999925204963276, 60.00582502602115, 60.00082853135102, 60.002737087514866, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.62, 600.7974, 9.147064, 5495.492, 820.2063, 6.671275, 5473.908, 792.562, 6.930647, 5493.052, 599.524, 9.166487, 5495.605, 819.6606, 6.680437, 5475.446, 99.8776, 100.0, 99.60883, 99.95516, 100.0, 99.63784
27432.84412, 285.09419711578744, 284.38428956673096, 284.71493192090395, 37.65884055628987, 37.84081886750458, 37.825760264030095, 10680.026414108712, 10716.554348667796, 10732.306888902163, 242.9887360132575, 27.118732653054394, 38.802636511929904, 10693.154583760585, 10722.237798494887, 10725.370754909554, 0.9999936269574423, 0.9999958076354172, 0.9999944403637839, 60.00047690214969, 59.99862055326102, 59.99758796922071, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 783.3184, 6.999435, 5481.367, 596.0113, 9.225901, 5493.597, 813.5674, 6.743615, 5486.622, 786.3481, 6.977532, 5486.944, 593.3629, 9.255425, 5491.974, 826.1021, 6.608105, 5458.736, 99.7578, 99.97033, 99.83304, 99.84508, 99.9355, 99.33275
27435.20788, 285.05527949038446, 284.2896029178326, 284.6786563642834, 37.694599479889156, 37.894983406699964, 37.92050374007325, 10704.266010962083, 10738.41720349651, 10745.87639356506, 245.10457371187886, 37.09233094906358, 34.730446849162945, 10694.770452641047, 10736.411676744754, 10744.378229774678, 0.999993254798681, 0.9999952222133157, 0.9999948935857402, 59.99715621704441, 59.99943325232159, 59.99264363399061, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.4783, 6.969631, 5488.62, 600.8168, 9.147432, 5495.596, 820.381, 6.672563, 5473.627, 792.562, 6.930279, 5492.94, 599.5621, 9.166304, 5495.67, 819.7004, 6.679888, 5475.504, 99.87655, 100.0, 99.60372, 99.95516, 100.0, 99.63789
27437.531880000002, 284.86371686952464, 284.1799539906933, 284.6394479273577, 37.705982769455936, 37.90598310705259, 37.8862152384731, 10710.115781445727, 10728.46317666936, 10745.819149671706, 241.7857928120361, 39.75275062655055, 41.582917452762786, 10713.121382820624, 10728.189881402088, 10746.494052189231, 0.9999930537155746, 0.9999942770338779, 0.9999923484628612, 59.99617692941583, 59.99595473880335, 59.99539923795027, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.96981, 5488.509, 600.7974, 9.147985, 5495.596, 820.2645, 6.673483, 5474.24, 792.5814, 6.930463, 5493.052, 599.5049, 9.166852, 5495.664, 819.6208, 6.678789, 5475.5, 99.87454, 100.0, 99.61488, 99.9541, 100.0, 99.63782
27439.8604, 284.96131714762237, 284.3321224040027, 284.71750453441683, 37.642166985557694, 37.86387356123929, 37.82813931220255, 10697.564739186673, 10727.45832365371, 10739.848772789155, 240.32054515718073, 26.979864164087303, 40.60936869990542, 10696.077221867401, 10717.332451776752, 10740.064265321837, 0.9999953004884717, 0.9999952652146127, 0.999995743464893, 59.99072001060115, 59.99715555607828, 59.9902234991535, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921445, 5494.198, 607.1982, 9.043178, 5491.137, 826.5928, 6.601695, 5457.036, 798.9313, 6.878982, 5495.699, 605.9331, 9.064764, 5492.791, 813.736, 6.741966, 5485.122, 99.97901, 99.92052, 99.30589, 100.0, 99.94991, 99.8129
27442.261080000004, 285.0732162190957, 284.3129663402786, 284.5794383034259, 37.70463030889315, 37.873174004279655, 37.88176369233001, 10706.759027432032, 10729.693790524485, 10745.12554852583, 239.28870810214175, 39.54464261702924, 39.93223459626415, 10690.390814960769, 10732.320780422695, 10745.882955398944, 0.999995325602667, 0.9999944054959928, 0.9999934362981868, 59.99500391498921, 59.99046663719432, 59.99620695380175, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.96981, 5488.734, 600.7974, 9.147616, 5495.648, 820.3616, 6.673483, 5474.522, 792.5814, 6.930647, 5492.94, 599.543, 9.166304, 5495.72, 819.6407, 6.680437, 5475.675, 99.87959, 100.0, 99.61184, 99.95612, 100.0, 99.64099
27444.725560000003, 285.00674345169887, 284.3758817051224, 284.7185306491704, 37.622926526782415, 37.8423886062134, 37.83024261590892, 10689.165143940223, 10710.339979070548, 10734.799457774021, 238.88640905700413, 28.701334126250003, 32.307832406762316, 10696.031431558002, 10721.12576961632, 10725.52646166768, 0.9999930178900764, 0.999995110880229, 0.9999943061633109, 59.99528969000162, 59.99433141259237, 59.99691489580352, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 786.7686, 6.975164, 5486.558, 599.1826, 9.177088, 5495.185, 811.0051, 6.769385, 5486.233, 787.7462, 6.970178, 5487.349, 593.9351, 9.252503, 5492.042, 826.1021, 6.607922, 5459.029, 99.85622, 99.99977, 99.85036, 99.85343, 99.94036, 99.33382
27447.1002, 284.979532109169, 284.3186830362776, 284.6421965177548, 37.691300267566604, 37.84835291030465, 37.864602151780346, 10701.213133569892, 10736.524781670068, 10742.335484777273, 247.65875588007657, 37.034730036007204, 46.55580723451442, 10708.274342751321, 10728.990971310563, 10742.064969309185, 0.9999927377822708, 0.9999933769745717, 0.9999920337034294, 59.989889224104516, 59.990595741947494, 59.988196342962226, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 786.0391, 6.977662, 5488.4, 600.5834, 9.15038, 5495.701, 820.2451, 6.673667, 5474.127, 792.562, 6.930463, 5492.77, 599.5049, 9.167034, 5495.712, 819.7202, 6.678606, 5475.332, 99.85518, 100.0, 99.61283, 99.95206, 100.0, 99.63475
27449.52184, 284.8511844905675, 284.23609419252386, 284.6145789408631, 37.69391470674524, 37.859232689325914, 37.867554684671454, 10692.287916885189, 10721.67248803779, 10744.873980069488, 244.30547474081686, 36.52533101583958, 39.62730184307702, 10701.564605970812, 10737.731950214005, 10741.467512844596, 0.9999933473176993, 0.9999953741503003, 0.9999938621348127, 59.990606223729046, 59.98518850270171, 59.985270516877925, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969453, 5488.677, 600.7974, 9.147432, 5495.71, 820.1287, 6.672563, 5474.523, 786.2704, 6.978268, 5486.83, 599.5049, 9.166852, 5495.718, 819.7202, 6.679522, 5475.213, 99.87855, 100.0, 99.60777, 99.84611, 100.0, 99.64211
27451.92336, 284.7937502185998, 284.30448547391325, 284.6940917038128, 37.63558663594153, 37.84872165743028, 37.82199067326842, 10689.522169842568, 10721.66519020484, 10738.910097971351, 244.12405407140704, 28.339954845143893, 34.010440269260926, 10685.52178311543, 10723.83326653318, 10725.63748637299, 0.9999954630912053, 0.9999953827236577, 0.999995490879476, 59.976603222479966, 59.977895198942754, 59.98322876471343, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921623, 5494.135, 607.1788, 9.043362, 5491.214, 826.5928, 6.601511, 5457.09, 780.037, 7.022027, 5477.497, 605.895, 9.065311, 5492.588, 813.5372, 6.743614, 5486.255, 99.97691, 99.92362, 99.30291, 99.67317, 99.94877, 99.83262
27454.351120000003, 285.06323323723205, 284.21037668536525, 284.664276800539, 37.67333555811747, 37.87621428176698, 37.85092050639777, 10699.121906273684, 10732.71781843851, 10742.006837431118, 244.96974794196922, 33.96099230138134, 37.451303607937916, 10696.379867556514, 10735.422063602802, 10744.847685582308, 0.9999942030758978, 0.9999940012155297, 0.9999926458534476, 59.97961728725852, 59.97831486651533, 59.977147731739336, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.96981, 5488.729, 600.8168, 9.147064, 5495.709, 820.2839, 6.674772, 5474.415, 786.2704, 6.978084, 5486.888, 599.524, 9.166669, 5495.655, 819.7798, 6.678972, 5475.617, 99.8775, 100.0, 99.61693, 99.84503, 100.0, 99.63994
27456.729280000003, 284.9299086663782, 284.1238321497655, 284.6728673999611, 37.630372808574364, 37.828291639743284, 37.782572136858185, 10691.618348989628, 10715.536626530942, 10731.733339482564, 243.83331884226413, 31.983989084647874, 40.1710626980439, 10700.986953107396, 10720.368231218321, 10728.509982068803, 0.9999941580498601, 0.999993526313637, 0.9999932613292074, 59.98591298680905, 59.983525763291325, 59.985651941881805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.455, 600.1553, 9.157011, 5495.588, 819.061, 6.692995, 5478.767, 789.4745, 6.954733, 5491.22, 595.8807, 9.227666, 5493.478, 825.5057, 6.615063, 5459.252, 99.87655, 100.0, 99.68205, 99.92386, 99.96941, 99.35152
27459.116360000004, 286.12872728992306, 285.30480017409513, 285.65691785042605, 37.479236260486104, 37.704059243237126, 37.67788532901744, 10697.019296066817, 10715.835454292805, 10731.64868292429, 240.7094679826797, 32.700313259321774, 41.50133361168719, 10701.381033227859, 10720.148040775835, 10729.665495562711, 0.999991248993525, 0.9999947582739742, 0.9999958522789956, 59.987726883582525, 59.99199015588475, 59.992257511856415, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 783.9493, 6.992475, 5485.387, 598.4627, 9.172299, 5495.763, 819.6046, 6.677533, 5473.957, 786.3675, 6.9779, 5486.941, 599.524, 9.167583, 5495.666, 820.595, 6.669816, 5473.96, 99.81773, 100.0, 99.60973, 99.84601, 100.0, 99.60978
27461.534040000002, 286.05730997436063, 285.3457454268633, 285.6980765618778, 37.51171944596476, 37.695432058945244, 37.690694355100256, 10686.043048184374, 10714.584555727524, 10730.808367501008, 242.5522820523206, 32.038724083112356, 33.38030532501807, 10693.203145574613, 10723.027854401085, 10732.892185609915, 0.9999933384616466, 0.9999960867384635, 0.9999945344547145, 59.99339467493863, 59.991282452021125, 59.995553096569985, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.4783, 6.969453, 5488.62, 600.778, 9.147248, 5495.544, 820.3616, 6.673483, 5473.566, 786.3093, 6.978084, 5487.006, 599.524, 9.166669, 5495.613, 825.9828, 6.610486, 5458.683, 99.8756, 100.0, 99.60261, 99.84719, 100.0, 99.34745
27463.928480000002, 286.0709891481734, 285.38603442760916, 285.703265045357, 37.4341395793212, 37.67249818916932, 37.642704930564705, 10683.37130721752, 10709.807569409815, 10721.666845648371, 243.37236416936298, 27.51484410093053, 36.54650358813478, 10684.757642602803, 10714.101823958455, 10727.171869703425, 0.999994166989817, 0.9999955961254505, 0.9999936264443353, 60.00494155370669, 60.0011988775746, 60.004224498626435, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921088, 5494.14, 607.1594, 9.043914, 5491.14, 826.554, 6.602431, 5457.483, 779.9982, 7.022395, 5477.384, 605.9331, 9.064399, 5492.585, 832.2852, 6.533392, 5437.159, 99.975, 99.92242, 99.30996, 99.6721, 99.94675, 98.94329
27466.32976, 286.0181038235132, 285.3143898942073, 285.59808772071995, 37.52903880880043, 37.71544934363901, 37.705987861524484, 10682.115294048677, 10722.888089028263, 10737.682251959295, 240.8119938604957, 27.041193887119334, 33.95814758317147, 10698.139061561751, 10726.375256492067, 10732.356586152202, 0.9999968340450464, 0.9999974134337214, 0.999996804712121, 59.99639938158496, 60.00251898880091, 59.99817385962665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.677, 600.8168, 9.14688, 5495.648, 820.051, 6.673299, 5474.301, 786.2899, 6.978084, 5487.058, 599.543, 9.166121, 5495.605, 826.0623, 6.610119, 5459.479, 99.87664, 100.0, 99.60769, 99.84505, 100.0, 99.34628
27468.6896, 286.0256639483388, 285.2000330591918, 285.51902045243037, 37.509639886766, 37.68550170160272, 37.688643527711946, 10694.01778682025, 10708.339139122238, 10719.054239845249, 238.84532448797387, 20.010742722729447, 35.7527415821296, 10689.504266771126, 10705.502285263916, 10723.447996462348, 0.9999959998565504, 0.9999977821688247, 0.9999944802147039, 60.00056999984637, 60.000641575465714, 60.00286296934664, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.4783, 6.96981, 5488.452, 600.778, 9.147064, 5495.649, 826.6705, 6.601327, 5456.588, 786.4452, 6.972936, 5488.366, 597.998, 9.194428, 5494.755, 823.1398, 6.646194, 5469.384, 99.87654, 100.0, 99.30789, 99.86168, 99.9882, 99.50263
27471.089000000004, 285.8764944066668, 285.15038222036975, 285.6573298915561, 37.54073004437586, 37.71692571222436, 37.71826234808837, 10695.344475548956, 10723.985029083882, 10732.890068581048, 231.84398889760672, 23.26166328502586, 34.82820550397173, 10692.53346890975, 10722.154428054127, 10731.678022709526, 0.9999953145302725, 0.9999975634607575, 0.9999953142893867, 60.003735794402026, 60.00392245806825, 60.00439870590642, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 781.3667, 7.009608, 5481.424, 595.7195, 9.21669, 5494.872, 830.2034, 6.565248, 5448.384, 788.3482, 6.96742, 5488.143, 598.8373, 9.176896, 5495.566, 825.8238, 6.611035, 5459.486, 99.7456, 99.98241, 99.14437, 99.87418, 100.0, 99.34638
27473.461720000003, 286.11282851702674, 285.243952744731, 285.68393067621525, 37.50460162241748, 37.693467306524845, 37.71562646303546, 10690.68676229891, 10720.685630020034, 10724.576586671921, 235.21908473630765, 23.300339126482868, 34.33090421776524, 10693.141858209461, 10723.295594090956, 10732.195429606752, 0.9999964038981684, 0.9999981417700927, 0.9999953224963974, 60.005785159649655, 60.007697631592904, 60.00676023676989, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.509, 600.8168, 9.146696, 5495.65, 826.5152, 6.602799, 5457.09, 786.2704, 6.978084, 5486.946, 599.524, 9.166669, 5495.655, 825.963, 6.609753, 5459.426, 99.87559, 100.0, 99.3028, 99.84505, 100.0, 99.34531
27475.86156, 286.0629682580817, 285.2308219494034, 285.48879152800293, 37.48813474518606, 37.67696074127114, 37.653608887400125, 10686.473229363048, 10708.072874088966, 10715.953114363747, 243.3825482288903, 32.06805718245505, 36.34971245280576, 10686.420981610367, 10712.410382482598, 10721.453613653288, 0.9999924091757674, 0.9999947932925268, 0.9999940702736579, 60.01620036967645, 60.01338898979048, 60.00994405617852, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8264, 6.921088, 5494.192, 607.2177, 9.043362, 5491.252, 819.9928, 6.676612, 5474.07, 780.0565, 7.022211, 5477.497, 605.914, 9.064764, 5492.429, 832.3448, 6.532293, 5437.222, 99.97491, 99.92446, 99.6415, 99.67414, 99.94989, 98.94126
27478.271800000002, 286.0786945375477, 285.32807751149596, 285.74663389531156, 37.478754256823336, 37.70248014070129, 37.703414918841695, 10689.961295897638, 10719.023425407284, 10735.08791401453, 239.00960759566533, 24.478195517828738, 32.018897357874266, 10683.936031782088, 10722.665721085903, 10738.244359610762, 0.9999962319013318, 0.9999973741233077, 0.9999966499356163, 60.01170448488224, 60.01109194341659, 60.014675766044746, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.4783, 6.969631, 5488.677, 600.778, 9.147432, 5495.716, 826.554, 6.601879, 5457.202, 786.2704, 6.978084, 5486.999, 599.5049, 9.166852, 5495.652, 826.0027, 6.60902, 5459.202, 99.8776, 100.0, 99.30484, 99.84812, 100.0, 99.34008
27480.732600000003, 286.2361622426645, 285.3758973196512, 285.6552639710423, 37.499479758111015, 37.682840110207806, 37.7242967433156, 10689.956904848306, 10725.446009700048, 10726.78340179386, 243.06838629818867, 27.63219516758818, 32.06120449720174, 10690.586576212121, 10717.062398768605, 10720.497596460531, 0.9999955417879175, 0.9999975354035076, 0.9999959218099987, 60.00874382359795, 60.01387960375666, 60.01755586564915, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.787, 6.921088, 5494.198, 600.7974, 9.147248, 5495.762, 826.554, 6.602615, 5458.101, 786.2704, 6.978084, 5487.059, 599.3714, 9.176713, 5495.195, 824.611, 6.629347, 5465.554, 99.975, 100.0, 99.30793, 99.84494, 99.99984, 99.45682
27483.0898, 286.14507281287166, 285.3619575878658, 285.76542498789985, 37.513366090425286, 37.699137260412975, 37.70029147871658, 10700.878233111167, 10718.722382094998, 10744.809035498864, 235.18036221607235, 29.010309912486264, 32.871316823897246, 10689.945877850147, 10728.115730258065, 10736.576607793539, 0.999995741910242, 0.9999965727127986, 0.9999953371433016, 60.017417007978246, 60.01387574018418, 60.02280891394179, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 800.1351, 6.868618, 5495.963, 594.5327, 9.239162, 5493.347, 832.1834, 6.541687, 5443.325, 790.4454, 6.952159, 5490.311, 596.7581, 9.201003, 5495.404, 826.3009, 6.607555, 5458.798, 100.0, 99.95833, 99.01656, 99.91459, 100.0, 99.33387
27485.502320000003, 286.1792769041076, 285.3681102928568, 285.7043908132625, 37.473015291101845, 37.699034733392836, 37.667319069766016, 10689.301564029996, 10719.708490540332, 10725.542958209, 238.72160672988502, 26.36625254687442, 38.08044599640152, 10706.885824877962, 10719.503184025778, 10725.79806598436, 0.9999941708558218, 0.9999975688900932, 0.9999928612834993, 60.01997319923773, 60.01798332201218, 60.01626607302708, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.787, 6.921445, 5494.087, 600.778, 9.147248, 5495.709, 826.5734, 6.601511, 5457.146, 786.2704, 6.9779, 5486.948, 599.543, 9.166121, 5495.721, 819.1636, 6.685748, 5476.707, 99.979, 100.0, 99.30495, 99.84292, 100.0, 99.64193
27487.812840000002, 286.2079129658628, 285.2750113385196, 285.7538062715715, 37.48436790925786, 37.670522192252285, 37.68131294398667, 10688.34630611494, 10714.076823095857, 10730.434288203858, 232.72137072379996, 29.69658987704952, 34.15751827952772, 10697.159991691127, 10707.623120848926, 10734.126049956665, 0.9999931390488924, 0.9999966257679556, 0.9999932715346901, 60.01924061275514, 60.018044475948514, 60.01714585733175, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 788.5428, 6.961779, 5488.847, 607.1204, 9.044651, 5491.088, 819.5657, 6.679742, 5475.083, 780.037, 7.022211, 5477.438, 605.9331, 9.064764, 5492.485, 813.398, 6.744712, 5486.373, 99.88673, 99.92146, 99.63624, 99.67308, 99.95188, 99.83994
27490.261800000004, 286.22702297295785, 285.2834361754463, 285.6330171457423, 37.52018272453871, 37.65609002969723, 37.69549164803583, 10686.0353039381, 10714.588567669804, 10731.180974181374, 233.34336028335383, 27.004856865282193, 36.37605516237181, 10703.105353434175, 10719.8673291557, 10726.621609061222, 0.9999913015749295, 0.9999979820191293, 0.9999935533512818, 60.026023042979716, 60.02411601735105, 60.01928985488639, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.7673, 6.921088, 5494.024, 600.7974, 9.14688, 5495.604, 826.6122, 6.600222, 5457.372, 786.2899, 6.978268, 5487.058, 599.543, 9.166487, 5495.669, 819.7997, 6.678606, 5475.618, 99.975, 100.0, 99.29773, 99.84602, 100.0, 99.63995
27492.66872, 286.1258947875904, 285.33962437529107, 285.5370952804897, 37.465470152180224, 37.679969109897264, 37.651052650520064, 10669.95543999008, 10705.886056034826, 10726.626452984094, 231.78935057105264, 26.305691030146136, 40.26004994475488, 10692.765200854463, 10707.535546252328, 10722.659842201907, 0.9999929178212905, 0.9999955126888743, 0.9999926522109247, 60.022362580825046, 60.020777657586116, 60.02035102069917, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.96981, 5488.735, 600.7974, 9.14688, 5495.479, 826.5346, 6.602799, 5457.431, 786.2899, 6.978084, 5487.0, 599.524, 9.166487, 5495.605, 819.7997, 6.679705, 5474.13, 99.87559, 100.0, 99.30795, 99.84708, 100.0, 99.63991
27495.17952, 286.09253169435266, 285.23427499661227, 285.77526435402655, 37.51857673844743, 37.647797801339365, 37.67284550063437, 10686.343009141914, 10720.431950346823, 10734.489544077485, 234.40742814168652, 32.10593728367621, 42.0063452446866, 10696.579421901293, 10715.58734772288, 10734.74237630152, 0.9999935731718453, 0.9999955536412469, 0.9999943281975815, 60.019108247676726, 60.01499254323347, 60.01478864448889, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 7.014427, 5479.747, 594.4938, 9.239347, 5493.043, 832.9211, 6.529722, 5437.702, 791.4163, 6.944805, 5491.224, 595.4038, 9.226935, 5494.747, 822.0463, 6.653519, 5472.077, 99.71509, 99.956, 98.95, 99.9311, 99.97765, 99.55568
27497.58104, 286.1582597372649, 285.34869240447335, 285.7361074159289, 37.44288249679934, 37.67652314495341, 37.68198980787423, 10688.505208371216, 10715.56211261802, 10726.107962581167, 227.6221204232246, 27.018560128131867, 43.19256137082084, 10694.763511445739, 10712.69226036111, 10734.019205698849, 0.999992481281523, 0.9999976594039675, 0.9999945387802144, 60.009160804864344, 60.01167055185421, 60.013448463135106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.509, 600.8168, 9.147064, 5495.768, 826.5346, 6.603352, 5457.091, 786.2899, 6.978084, 5486.889, 599.543, 9.166121, 5495.661, 819.6805, 6.680986, 5475.726, 99.87655, 100.0, 99.31415, 99.84505, 100.0, 99.63778
27500.003160000004, 286.0106020676273, 285.3667880467045, 285.55737362203297, 37.49600481566628, 37.671238985827735, 37.706452262398535, 10685.583496580395, 10719.919621027671, 10734.854739444781, 235.03698911535798, 31.652145364387707, 33.57225172179278, 10691.423882643057, 10719.342574979328, 10726.684749275562, 0.9999947166650204, 0.9999960343414508, 0.9999946960890403, 60.00699055676666, 60.006435815506514, 60.007479685241236, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 791.7563, 6.93251, 5493.522, 606.8091, 9.046124, 5491.095, 819.3134, 6.681951, 5475.079, 780.037, 7.022027, 5477.667, 605.9713, 9.065495, 5492.802, 813.3781, 6.745079, 5486.262, 99.9628, 99.9224, 99.63636, 99.67723, 99.94961, 99.83365
27502.467640000003, 286.0177943822868, 285.2006523114164, 285.6696810342606, 37.50633496479231, 37.70887436981365, 37.69197441401865, 10693.904691987605, 10719.7165648532, 10730.054080679614, 233.30421353109477, 25.6433310716925, 43.69246945581381, 10703.771444584116, 10717.613903226373, 10726.79796149111, 0.9999921800346858, 0.9999969814027563, 0.999992881894341, 60.00388300393464, 60.00218517180281, 60.0086963400136, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969453, 5488.677, 600.778, 9.147248, 5495.709, 826.6317, 6.601143, 5456.641, 786.3093, 6.978084, 5486.889, 599.543, 9.166487, 5495.661, 819.7798, 6.677874, 5476.017, 99.87454, 100.0, 99.29462, 99.84506, 100.0, 99.64722
27504.855720000003, 286.00937462161045, 285.10932918432604, 285.4638248012467, 37.53515497089137, 37.71161301543049, 37.72819644089741, 10695.859589163632, 10715.301336689294, 10735.907947127354, 232.2996575806701, 29.852845965510824, 38.411161378789984, 10697.14399720421, 10713.224228370713, 10728.26710360633, 0.9999917154115775, 0.9999965261289381, 0.9999930978510779, 59.99266656857313, 60.00214572644741, 60.00165839077526, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921267, 5494.198, 600.7974, 9.147064, 5495.665, 826.4375, 6.602247, 5457.254, 786.2899, 6.978084, 5487.0, 599.543, 9.165938, 5495.661, 819.5811, 6.68062, 5475.498, 99.97595, 100.0, 99.30585, 99.84409, 100.0, 99.63776
27507.272920000003, 286.08290190367404, 285.1299242215726, 285.5717888646963, 37.52124490949921, 37.71761907819466, 37.727882427927774, 10702.123035559673, 10727.296755590489, 10737.245844377932, 235.19969847908305, 24.452766200786073, 40.83481461726569, 10699.313332898631, 10714.969340496637, 10736.629858516671, 0.9999934312468688, 0.9999958217614618, 0.9999950238041551, 59.997979041653274, 59.99324583731653, 59.99996123718563, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 800.1154, 6.868797, 5495.911, 594.5132, 9.239531, 5493.091, 832.9987, 6.5242, 5436.632, 791.7465, 6.936715, 5491.563, 594.431, 9.235885, 5493.982, 823.0603, 6.642898, 5469.901, 100.0, 99.95792, 98.89264, 99.93851, 99.96383, 99.50259
27509.6824, 285.96688361606743, 285.1908182506647, 285.6510083400264, 37.53056743951657, 37.70668664508233, 37.72123543989805, 10698.707826354686, 10713.939929874663, 10741.241232986382, 235.6288770237902, 34.16999678534148, 37.606813930042335, 10694.650626687786, 10711.608751865293, 10723.515592705227, 0.9999951905389042, 0.9999972338494157, 0.9999946105578641, 59.991135680447464, 59.99380151942579, 59.9933995699028, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.787, 6.921267, 5494.135, 600.778, 9.147064, 5495.65, 826.5734, 6.602063, 5457.038, 786.2899, 6.978268, 5486.889, 599.524, 9.166487, 5495.655, 826.0623, 6.60902, 5459.14, 99.97691, 100.0, 99.31205, 99.84505, 100.0, 99.3401
27513.095200000003, 286.13285652863357, 285.2002005874656, 285.712696694315, 37.51236209061488, 37.665157466584525, 37.69411294244054, 10688.295161401284, 10726.244175182044, 10727.548735769185, 236.21443708415381, 36.04477892042223, 39.14194741487336, 10698.400267969848, 10727.888155686795, 10724.926539655366, 0.9999921596363482, 0.9999958377795752, 0.9999930441589765, 59.99473450518674, 59.9909700787118, 59.98646659452197, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 790.6129, 6.951071, 5490.07, 605.7391, 9.061413, 5491.72, 820.9052, 6.729994, 5479.892, 780.0176, 7.022027, 5477.443, 605.9331, 9.064764, 5492.953, 831.8677, 6.543463, 5442.675, 99.91622, 99.93296, 99.71773, 99.67414, 99.94871, 99.04049
27515.488920000003, 286.09026220790525, 285.22835667952364, 285.65053424180957, 37.47752405678189, 37.67995616034825, 37.69692556457999, 10695.846983645633, 10715.031910080339, 10728.21957901629, 238.16863428936313, 24.162615778454892, 37.190112987921566, 10696.629026010687, 10717.246103650694, 10727.011574102573, 0.9999950789468224, 0.9999965355821855, 0.9999944478845176, 59.99115740950711, 59.99313372487508, 59.98617426094904, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921445, 5494.135, 600.778, 9.147248, 5495.657, 826.5152, 6.602983, 5457.375, 786.2899, 6.978084, 5487.0, 599.543, 9.166304, 5495.657, 825.9828, 6.609386, 5459.37, 99.97795, 100.0, 99.31507, 99.84611, 100.0, 99.34322
27517.88948, 286.19861014886385, 285.24139174996867, 285.7635777569222, 37.464162292941, 37.63776387543727, 37.635911939809226, 10688.961343528052, 10695.940491185394, 10721.501825591611, 233.36489620996008, 29.795273979403646, 41.236255269770936, 10686.748174739814, 10709.850689654793, 10718.132349281323, 0.9999930025680757, 0.9999967871870987, 0.9999945244678363, 59.98468052616844, 59.98886093321564, 59.99214890186926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.2614, 6.975342, 5487.171, 599.1437, 9.177825, 5495.263, 829.6599, 6.565617, 5442.817, 790.5425, 6.941311, 5492.362, 594.3356, 9.241728, 5491.995, 814.2927, 6.732626, 5479.671, 99.85019, 99.99992, 99.0923, 99.93938, 99.94359, 99.79043
27520.346680000002, 286.24856422097554, 285.4127620921863, 285.73291100693166, 37.485113461428824, 37.67925527049081, 37.66580833514505, 10694.426137909586, 10721.653567138415, 10737.008250338862, 238.9952449785569, 24.64442784748462, 38.65232765403471, 10696.095069345347, 10720.466314038536, 10735.733816736703, 0.9999944732653875, 0.9999977171220239, 0.9999950054659081, 59.98394152236856, 59.98661495693414, 59.98425001734221, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 786.0588, 6.977127, 5488.565, 600.5834, 9.148538, 5495.588, 826.6317, 6.601511, 5457.313, 786.2704, 6.978452, 5487.058, 599.5049, 9.166669, 5495.603, 825.9828, 6.608105, 5459.31, 99.86741, 100.0, 99.30185, 99.84812, 100.0, 99.33591
27522.75384, 286.28758506065765, 285.3243325528058, 285.7043900121483, 37.477972955386576, 37.6721956555055, 37.67773505405605, 10698.499717779277, 10718.270657914129, 10728.78358514029, 237.41351780574723, 27.95070329001919, 39.47317961081251, 10689.958203673623, 10717.09045202197, 10728.458195006462, 0.9999920275148287, 0.9999952395695353, 0.9999934603283208, 59.98540864186053, 59.98194791745028, 59.98377487844309, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.4783, 6.96981, 5488.734, 600.778, 9.147064, 5495.656, 826.4375, 6.601143, 5457.202, 786.2899, 6.978268, 5487.111, 599.5621, 9.166121, 5495.598, 819.5413, 6.680071, 5475.734, 99.87454, 100.0, 99.29976, 99.84707, 100.0, 99.64207
27525.197160000003, 286.1529949186812, 285.3416157267598, 285.6799343545273, 37.50555286422274, 37.64204583627691, 37.67536014185094, 10685.164449090908, 10717.178392827138, 10729.271280216193, 242.17154016098266, 27.587178198341007, 37.19707626936338, 10685.825872889965, 10722.037594256077, 10729.298352589662, 0.9999943646950169, 0.9999970238848689, 0.9999921087694128, 59.98306461648685, 59.9819329659843, 59.982679967236535, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.8067, 6.921267, 5494.25, 607.1788, 9.044098, 5491.146, 820.2451, 6.672747, 5474.13, 780.037, 7.022027, 5477.667, 605.9331, 9.064581, 5492.695, 813.3582, 6.744895, 5485.979, 99.9729, 99.92253, 99.60775, 99.67723, 99.94792, 99.82849
27527.57972, 286.205689877905, 285.4018144980253, 285.72102591534275, 37.49242072699584, 37.70067481803325, 37.67702399617336, 10702.78774900583, 10710.503563962811, 10726.65622568547, 230.50742256067042, 22.0041327192439, 36.81456896852842, 10688.512685110016, 10725.705044768181, 10731.73482920385, 0.9999930253935209, 0.9999977819974076, 0.999993073448595, 59.9899356270868, 59.98494195492191, 59.98778495753881, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 6.969631, 5488.567, 600.778, 9.147248, 5495.596, 826.5152, 6.602431, 5456.974, 786.2899, 6.978268, 5487.0, 599.4667, 9.167399, 5495.703, 819.7202, 6.679522, 5475.791, 99.87559, 100.0, 99.30069, 99.84707, 100.0, 99.63569
27530.011160000002, 286.1860714951949, 285.41501130415276, 285.757410889491, 37.45726489520225, 37.65657463962653, 37.666102167197735, 10682.49028087121, 10722.039868980619, 10722.625891074487, 242.14509267273115, 26.15360508871788, 28.23795554202934, 10675.656698454366, 10719.193332536059, 10723.858725096814, 0.9999955202138322, 0.9999973799642993, 0.9999955748138181, 59.98527159063648, 59.98757279555636, 59.98658632401022, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 600 800], 5500.0, [], 793.787, 6.921088, 5494.473, 600.1165, 9.162905, 5495.555, 828.5146, 6.573716, 5447.15, 790.1347, 6.946459, 5491.965, 594.7744, 9.242276, 5492.696, 826.122, 6.607738, 5459.085, 99.97799, 100.0, 99.16589, 99.92904, 99.95375, 99.33911
