TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29369.114520000003, 284.8340369915813, 284.29995461704084, 284.93681367832073, 37.55885164288372, 37.767440915592104, 37.773078593271926, 10666.641019164872, 10711.655682096558, 10729.769666619444, 235.1377124844946, 33.42098163258652, 48.950190924980234, 10680.177435110307, 10710.729335786631, 10735.371170414874, 0.9999915035795658, 0.9999910961741798, 0.9999908647512409, 60.01511404872551, 60.015053068229236, 60.01361865749054, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 781.0316, 7.015319, 5479.358, 792.8623, 6.928414, 5493.236, 588.3122, 9.322111, 5484.505, 601.2115, 9.141237, 5495.567, 607.5353, 9.037552, 5490.603, 587.8455, 9.328354, 5483.507, 99.70801, 99.96356, 99.80159, 100.0, 99.91652, 99.78352
29371.490360000003, 284.8456548061075, 284.47160722281797, 285.0199883127374, 37.57434974510359, 37.770631845732524, 37.74752305482986, 10669.40117930754, 10719.469944951914, 10740.015847757037, 236.81547597395593, 52.71144867259454, 49.18262917409629, 10674.861273833236, 10721.926264035883, 10740.243191179667, 0.9999906215061403, 0.9999898681851893, 0.9999894902181096, 60.0088431853794, 60.00991590403857, 60.014123347511266, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.971059, 5488.345, 799.127, 6.877207, 5495.828, 594.6016, 9.238173, 5493.163, 607.4644, 9.038641, 5490.879, 601.1644, 9.14037, 5495.423, 594.1479, 9.244302, 5492.77, 99.87155, 100.0, 99.9603, 99.91456, 100.0, 99.95208
29373.938840000003, 284.93836810629693, 284.50486147838313, 285.0323989923633, 37.542988110446906, 37.7830642319032, 37.75088924464273, 10674.297340622903, 10710.684793476856, 10738.972082137177, 234.2963677189514, 47.40875471724894, 54.334928505674725, 10670.178354934726, 10719.479610354016, 10731.404297328856, 0.9999906537212176, 0.9999891569786248, 0.9999907678612093, 60.01414657892259, 60.014776049755326, 60.01143978496544, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.397, 792.8428, 6.92823, 5493.29, 594.621, 9.237805, 5493.749, 608.4741, 9.01621, 5487.852, 598.8182, 9.185662, 5495.111, 597.8657, 9.181126, 5495.68, 99.8725, 99.96055, 99.96179, 99.86258, 99.99774, 100.0
29376.310800000003, 284.95032936729115, 284.5244122709528, 285.2200099114345, 37.556790057121155, 37.79372412348083, 37.778902437621795, 10676.041403179599, 10719.61100846942, 10733.627182562494, 240.9724580679367, 52.59385288639078, 48.38794868518244, 10669.513773050388, 10720.902740911972, 10735.09430986517, 0.9999912482985089, 0.999988686867209, 0.9999907654747441, 60.015205800436604, 60.015088205342835, 60.0113667156921, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 792.5844, 6.934295, 5492.523, 789.0684, 6.953096, 5491.039, 597.2416, 9.200623, 5494.421, 608.377, 9.027977, 5490.507, 601.069, 9.142927, 5495.591, 594.3467, 9.242654, 5493.026, 99.94758, 99.9141, 99.98212, 99.91089, 100.0, 99.95673
29378.668760000004, 285.0769315586424, 284.486231603141, 285.15738347912566, 37.552493637010905, 37.777725262372634, 37.75902226296008, 10681.262422363588, 10724.88200901694, 10737.399415946224, 235.42041456978495, 43.39474385975245, 45.49211014427715, 10673.926795333084, 10720.482905403745, 10743.761039381607, 0.9999897432904229, 0.9999912135078788, 0.9999901520583198, 60.012503585054205, 60.01299646521647, 60.01456911132712, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 791.8944, 6.931796, 5493.974, 792.8817, 6.928598, 5493.46, 594.6404, 9.237989, 5493.275, 607.4644, 9.038641, 5490.76, 601.1263, 9.141466, 5495.589, 594.1479, 9.245034, 5492.628, 99.96692, 99.96256, 99.9603, 99.9155, 100.0, 99.94949
29381.0302, 284.81645521339544, 284.4585464828391, 285.043233654048, 37.56362792628833, 37.76329032640091, 37.7658851513565, 10669.231913131935, 10718.524864058641, 10731.27225209311, 233.61974818290355, 50.38994814754369, 46.04242525251266, 10663.402356405097, 10713.905623677347, 10735.627142979421, 0.9999909188532878, 0.999991285901437, 0.9999912069049871, 60.01481371549477, 60.01364589920983, 60.014380086216754, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 799.8986, 6.870225, 5496.076, 799.1659, 6.877023, 5495.883, 588.3316, 9.321927, 5484.454, 601.1921, 9.140869, 5495.455, 607.5544, 9.036639, 5490.544, 587.8257, 9.328537, 5483.454, 100.0, 100.0, 99.79953, 100.0, 99.91081, 99.78133
29383.423720000003, 284.892793970906, 284.41780551228237, 285.0308739352602, 37.59957624412861, 37.809775733148335, 37.78708686301492, 10673.844495421867, 10720.101107542727, 10745.907374851622, 230.6281400691139, 44.870476015478744, 48.149370333783736, 10682.117558339572, 10715.393504062156, 10740.820944618074, 0.9999911255321401, 0.9999913515164411, 0.999991865684822, 60.0120451479476, 60.01399936734904, 60.01350361262862, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922159, 5494.028, 792.8623, 6.92823, 5493.458, 594.6599, 9.237621, 5493.334, 607.4644, 9.038641, 5490.702, 601.2026, 9.14037, 5495.55, 594.0286, 9.246499, 5492.689, 99.97297, 99.96153, 99.96027, 99.91444, 100.0, 99.95279
29385.948200000003, 284.75755814794195, 284.2769758362979, 284.95746621415844, 37.54875732732679, 37.805822218238795, 37.765342385430536, 10669.130342073015, 10721.718142450894, 10742.117762271939, 237.0149290474651, 52.92080925776236, 43.38005339964275, 10673.946077926988, 10716.067986730359, 10736.65291326282, 0.9999895496634211, 0.9999886186000285, 0.99999135262461, 60.01284036479913, 60.01045402376333, 60.01394181555149, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.649, 6.922516, 5494.028, 792.8817, 6.928414, 5493.236, 594.6404, 9.237805, 5493.281, 607.4449, 9.038825, 5490.082, 600.6876, 9.156807, 5495.576, 595.5396, 9.215185, 5494.885, 99.97602, 99.96356, 99.96123, 99.91198, 100.0, 99.98547
29388.370720000003, 284.75629857492964, 284.41906925002183, 284.98332722733386, 37.583581785993516, 37.78793076639717, 37.81027912876843, 10672.278576415663, 10721.842084133064, 10742.138137756563, 237.88413946757555, 52.855820070954906, 45.865024057103255, 10677.155327875455, 10720.624148217661, 10742.292094060394, 0.9999905855936787, 0.9999890733114041, 0.9999900837846037, 60.007254103303936, 60.01282427666673, 60.00837848538173, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.970881, 5488.676, 787.2396, 6.968753, 5489.386, 599.9981, 9.170251, 5495.551, 609.9305, 9.005914, 5488.382, 600.058, 9.158633, 5495.654, 594.5654, 9.238991, 5493.049, 99.87758, 99.8905, 100.0, 99.85841, 100.0, 99.95715
29390.82296, 284.88192802866223, 284.5869786898002, 285.11889788408195, 37.55249532146436, 37.79478634152603, 37.763008023058106, 10661.772765585616, 10722.431624776429, 10738.92419551398, 235.2516588325566, 47.66452223647718, 43.28374228429493, 10661.178927365327, 10719.525422946304, 10738.066609830319, 0.9999910465933708, 0.9999894434776759, 0.9999909301682709, 60.009484748437785, 60.006801110387194, 60.007049106724466, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 790.0806, 6.954818, 5490.129, 792.8623, 6.927862, 5493.407, 594.621, 9.237989, 5493.222, 607.4449, 9.038641, 5490.819, 601.1835, 9.141284, 5495.582, 594.1479, 9.244668, 5492.831, 99.90401, 99.96367, 99.9603, 99.91657, 100.0, 99.95439
29393.203520000003, 284.92739872014346, 284.56683710263036, 285.1520892950149, 37.53308951088769, 37.76377022836217, 37.749034906754915, 10658.983162430626, 10714.14001312775, 10729.70807378612, 234.8452503404551, 45.8274370458131, 45.7975127492773, 10661.972129339543, 10711.7556834645, 10731.504271816126, 0.9999908396427909, 0.9999919960419471, 0.999992128642683, 60.00762695817362, 60.00474328451148, 60.00472599804765, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 781.0316, 7.015676, 5479.305, 799.1075, 6.877023, 5495.885, 588.3122, 9.322295, 5484.624, 601.2115, 9.140869, 5495.507, 607.5353, 9.036274, 5490.818, 587.8257, 9.328537, 5483.621, 99.70896, 100.0, 99.7986, 100.0, 99.91655, 99.78133
29395.606040000002, 285.07301905986753, 284.6646085678882, 285.2407344212624, 37.54735033874991, 37.75652346195468, 37.75582781192391, 10675.188038580121, 10715.620709162067, 10741.989815500552, 233.36983348699232, 41.701938773839856, 47.33315775291885, 10671.23497720644, 10715.306898993987, 10737.98349475672, 0.9999908405069607, 0.9999908265757702, 0.9999907427886537, 60.00314202971177, 60.003894011240035, 60.00459461961918, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.34, 792.8623, 6.928414, 5493.348, 594.621, 9.237989, 5493.271, 607.4449, 9.038825, 5490.767, 601.1644, 9.141284, 5495.49, 594.1678, 9.244485, 5492.771, 99.87355, 99.96052, 99.96119, 99.91562, 100.0, 99.95208
29398.010280000002, 284.9953329306492, 284.664310067746, 285.29853659614514, 37.53607383366309, 37.76724028615019, 37.73934919731456, 10663.661516790864, 10716.526406236999, 10737.063076933948, 241.73031047456516, 46.72516618556301, 46.38004093495374, 10663.739376047866, 10718.545923002575, 10738.762276825637, 0.9999892844946181, 0.9999882807766939, 0.9999915979018654, 60.00377826079968, 60.00384769190148, 59.99989360771939, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.565, 792.8623, 6.92823, 5493.29, 594.621, 9.237805, 5493.163, 607.4644, 9.038641, 5490.767, 601.1644, 9.141284, 5495.46, 594.4262, 9.236794, 5493.8, 99.87556, 99.96044, 99.96027, 99.91562, 100.0, 99.97082
29400.38748, 284.8360900351164, 284.52164102382744, 285.13598069148304, 37.58052807934029, 37.810310513183104, 37.77017227585213, 10672.288475307572, 10719.058760519496, 10736.848820900143, 233.79566145354056, 54.731838717327264, 46.32360771666731, 10676.490092317852, 10717.588114568505, 10734.97299825927, 0.9999910768310231, 0.9999905959487762, 0.9999898702495733, 60.00007257452991, 60.004855631817556, 60.00911648896708, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6096, 6.922694, 5493.97, 786.5781, 6.976121, 5487.407, 600.4834, 9.152027, 5495.746, 611.95, 8.970428, 5484.801, 597.8835, 9.184018, 5495.688, 596.0167, 9.218116, 5493.611, 99.97287, 99.85755, 100.0, 99.80706, 100.0, 99.97484
29402.763840000003, 284.8290086573781, 284.52019483026265, 285.0940663550145, 37.57441204547587, 37.80114466035311, 37.78180040450796, 10663.40326167137, 10723.440072188861, 10731.506433747429, 235.67902621222765, 51.138085037862766, 47.505212169388074, 10671.648669106684, 10720.634235010999, 10743.9702874381, 0.9999895108085214, 0.9999888386721345, 0.9999879298065107, 60.007804438644605, 60.00279319425538, 60.00403146303669, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 788.8386, 6.955175, 5491.018, 792.8234, 6.928414, 5493.234, 594.6016, 9.238173, 5493.221, 607.4449, 9.039192, 5490.715, 601.2407, 9.140919, 5495.648, 594.1678, 9.245034, 5492.83, 99.912, 99.9646, 99.96027, 99.91648, 100.0, 99.95184
29405.168960000003, 284.73813735727805, 284.4213334621016, 285.082051562435, 37.55828268127646, 37.79111323570008, 37.76237042228681, 10668.191570087805, 10715.56362402102, 10731.66061250441, 228.1032309271245, 49.68829954762987, 47.429025456967565, 10667.697335659826, 10716.558879107473, 10728.213096486372, 0.9999903509684998, 0.9999916505952637, 0.999988820173396, 60.00240760318726, 60.00245118817497, 60.00144331992111, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 798.282, 6.879862, 5495.965, 798.9908, 6.878497, 5495.996, 588.3122, 9.321927, 5484.393, 601.2115, 9.140318, 5495.509, 607.5544, 9.037187, 5490.603, 587.8654, 9.327988, 5483.633, 100.0, 100.0, 99.79964, 100.0, 99.91277, 99.78581
29407.565160000002, 284.78186466079967, 284.5074473044885, 285.04620006941195, 37.591674174220856, 37.809779936317284, 37.77515307872904, 10666.793268080539, 10720.556700107747, 10744.951354358695, 233.24667651467917, 48.02896655778113, 44.413921484531784, 10682.674033601466, 10725.448080962755, 10737.0204468656, 0.9999904240155584, 0.9999899962154415, 0.9999914498062077, 60.0033069524321, 60.003342381463185, 60.002193877864826, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.649, 6.922516, 5494.196, 792.8623, 6.928414, 5493.458, 594.6404, 9.237621, 5493.168, 607.4255, 9.039192, 5490.649, 601.2026, 9.140553, 5495.493, 594.1479, 9.244851, 5492.696, 99.97592, 99.9646, 99.95919, 99.91754, 100.0, 99.95072
29409.941560000003, 284.87824931348354, 284.3538200288174, 284.9960290230623, 37.605257067585335, 37.80217413165632, 37.794867889238, 10670.28969177131, 10713.725412528904, 10738.464936639004, 229.97935085561357, 46.04950712497066, 45.9437200469315, 10678.574494296783, 10719.911257037375, 10735.416383279424, 0.9999913280084782, 0.9999884681832413, 0.9999902319963462, 60.00595449585675, 60.004464347190805, 60.02791750152878, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.649, 6.922694, 5494.249, 792.8623, 6.92823, 5493.236, 594.621, 9.238173, 5493.155, 607.4449, 9.038641, 5490.701, 601.1835, 9.140736, 5495.603, 594.1479, 9.244668, 5492.71, 99.97487, 99.95947, 99.9591, 99.91754, 100.0, 99.95087
29412.303840000004, 284.9602425601426, 284.5298797725257, 285.25421750614225, 37.58788884104177, 37.79521645064547, 37.792608167717226, 10670.259719777832, 10724.094795692024, 10741.732536322743, 238.86275681103143, 50.72182552463346, 44.28947751913074, 10677.74212236787, 10717.787161819877, 10742.828486266859, 0.9999920855696213, 0.9999911870863046, 0.9999925359908589, 60.0023054618368, 59.99924724024812, 60.002714345022106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.970881, 5488.397, 786.5976, 6.975937, 5487.229, 600.9688, 9.144481, 5495.747, 613.4841, 8.93053, 5479.253, 595.2322, 9.22931, 5494.092, 598.8597, 9.182224, 5495.189, 99.8725, 99.8493, 100.0, 99.69555, 99.97612, 100.0
29414.696040000003, 284.9678548453062, 284.56428338591047, 285.20238501673725, 37.55597815727088, 37.778881611671935, 37.75637707861745, 10670.173449673517, 10723.581239579038, 10743.129758510635, 236.47306334404016, 45.76888274932935, 47.982547679490835, 10675.690852057216, 10718.96639226577, 10735.609488702741, 0.9999904708838223, 0.9999914985930682, 0.999989579365531, 59.998210841055446, 59.99734169051856, 59.99754931164039, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922694, 5493.916, 792.8623, 6.92823, 5493.236, 594.621, 9.237621, 5493.171, 607.4449, 9.039009, 5490.93, 601.1835, 9.140188, 5495.493, 594.2075, 9.244485, 5492.765, 99.97697, 99.96055, 99.95937, 99.91265, 100.0, 99.95198
29417.141000000003, 285.0931070227054, 284.6161230158001, 285.1887064650559, 37.509489497901704, 37.756991053666816, 37.74001236382261, 10668.319248601796, 10708.88458851324, 10729.47417609315, 229.95503313570703, 40.17777744031082, 47.727451565785486, 10661.918795547872, 10706.97850933353, 10729.063829217968, 0.99998894508011, 0.9999922281148556, 0.9999899594435073, 59.99079043262365, 59.9925736843294, 59.98882433999397, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 785.1716, 6.989263, 5484.268, 796.695, 6.894338, 5495.557, 589.4186, 9.307938, 5484.767, 601.3863, 9.140318, 5495.633, 607.5353, 9.037735, 5490.711, 587.8058, 9.328537, 5483.386, 99.79735, 99.99819, 99.8138, 100.0, 99.91078, 99.78473
29419.555320000003, 285.0739302866275, 284.55849184346556, 285.25265055702954, 37.573013483433385, 37.77188371462709, 37.76667613885536, 10663.382452684466, 10717.8103434027, 10736.780082960606, 233.60048867688738, 43.263207573057116, 47.99408313744016, 10673.721342603196, 10718.938076295986, 10732.082844584493, 0.9999890078368076, 0.9999911271682689, 0.9999899425198979, 59.99137228804199, 59.990122800398964, 59.990258610428604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.1431, 6.971416, 5488.507, 792.8623, 6.928414, 5493.406, 594.621, 9.237805, 5493.221, 607.4061, 9.038825, 5490.708, 601.1644, 9.141101, 5495.426, 594.0087, 9.246499, 5492.555, 99.8745, 99.96364, 99.96027, 99.91766, 100.0, 99.94816
29421.917, 284.8975055001588, 284.50727398830287, 285.00229131881787, 37.557787560723945, 37.78810513568986, 37.79606381539738, 10670.966165939593, 10722.629170502241, 10744.431660204737, 237.6244950895807, 47.8809466844732, 49.31451885631651, 10673.340158315146, 10715.575994953322, 10741.183911434702, 0.9999902999051864, 0.9999912161530007, 0.999989657043041, 59.983987430875565, 59.98702953021019, 59.98899459654665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970702, 5488.397, 799.127, 6.877207, 5495.767, 594.621, 9.237989, 5493.281, 607.4644, 9.038641, 5490.826, 601.2026, 9.141101, 5495.592, 594.1876, 9.244119, 5492.65, 99.8725, 100.0, 99.96027, 99.9167, 100.0, 99.94989
29424.30928, 284.8844435977415, 284.493054561611, 285.1345991720476, 37.55984171848683, 37.80963390104686, 37.797277148797306, 10669.208239347474, 10717.83658155084, 10742.570671651254, 238.49951296824474, 55.703457547987455, 42.13965751963997, 10673.585614627213, 10714.946410732562, 10739.881940924546, 0.9999923356009405, 0.9999878460317325, 0.9999932936941771, 59.98514065620907, 59.98492753039964, 59.989937555368805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922159, 5494.086, 805.4305, 6.821949, 5494.439, 600.8328, 9.146505, 5495.708, 613.4841, 8.930714, 5478.837, 595.0032, 9.232597, 5493.526, 600.4105, 9.154756, 5495.61, 99.97498, 99.98139, 100.0, 99.69757, 99.96583, 100.0
29426.713880000003, 284.7825885508087, 284.4914998626674, 284.95771234895267, 37.58702348049303, 37.792625614944676, 37.77966479556317, 10663.118241360966, 10727.422809119258, 10742.414735217128, 240.19221956435467, 54.20614154509394, 45.103799538507246, 10684.37611008725, 10722.06367442042, 10739.270649080083, 0.9999919115431208, 0.9999892395384317, 0.9999902465396024, 59.98327250958221, 59.980890412371295, 59.98124995185611, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.288, 799.1075, 6.877207, 5495.884, 594.5822, 9.237805, 5493.385, 607.4449, 9.038825, 5490.814, 601.1835, 9.141284, 5495.483, 594.1876, 9.244485, 5492.763, 99.8746, 100.0, 99.96326, 99.91648, 100.0, 99.95195
29429.083280000003, 284.75250831818806, 284.3083171255861, 285.0256633748483, 37.57630725873682, 37.77910759036372, 37.76777160266709, 10662.921397266242, 10714.996869903318, 10725.656190623475, 237.41176881405136, 45.90304197188894, 48.49623652690025, 10668.280335129237, 10713.758185087161, 10734.644051391198, 0.9999922534115018, 0.9999893046913081, 0.9999915996033493, 59.9789563729689, 59.97700858408745, 59.975369682029466, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.7476, 6.921623, 5494.579, 798.0958, 6.890838, 5495.417, 591.8646, 9.281247, 5488.624, 603.3088, 9.107223, 5495.02, 606.4863, 9.047414, 5491.046, 587.8654, 9.327805, 5483.573, 99.98202, 100.0, 99.87662, 99.98733, 99.9207, 99.78463
29431.51004, 284.8256095596443, 284.3592183187969, 284.8560387769276, 37.60706240022314, 37.81362890891282, 37.77879729603999, 10670.908985736203, 10716.535157988808, 10739.592023009054, 232.57608912227715, 42.30848817764854, 41.36824447723393, 10675.064222641971, 10725.283355656306, 10734.579149695206, 0.9999926574501264, 0.9999881288411796, 0.9999938365394648, 59.977650516419814, 59.97788851279965, 59.97896827167929, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 796.3105, 6.900564, 5494.753, 797.7067, 6.886049, 5495.866, 594.4075, 9.241302, 5493.207, 607.4644, 9.038641, 5490.611, 601.2598, 9.139823, 5495.532, 594.0087, 9.246316, 5492.622, 99.9911, 100.0, 99.95891, 99.91457, 100.0, 99.95046
29434.040960000002, 284.96869713387144, 284.51722680214505, 285.1960691811127, 37.56932748251721, 37.7874411096502, 37.74602173612133, 10667.923112594566, 10719.189024926909, 10747.031924640964, 233.38401793864637, 49.96468213953813, 44.39802324797165, 10677.814121162217, 10717.610113580342, 10740.73440267568, 0.9999922756444167, 0.9999896393837416, 0.9999918939142524, 59.982870282318736, 59.980925095869964, 59.9808906258876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6096, 6.922694, 5494.081, 792.8623, 6.92823, 5493.401, 594.6016, 9.237805, 5493.108, 607.3867, 9.038825, 5490.701, 601.2026, 9.141831, 5495.547, 594.1081, 9.245217, 5492.771, 99.97496, 99.96356, 99.95823, 99.91442, 100.0, 99.95206
29436.399760000004, 284.95842555130537, 284.56094079749835, 285.19027727669567, 37.52182074714691, 37.781363220849784, 37.73769930300122, 10675.385158282515, 10707.191912620485, 10730.977040117657, 239.97317356534995, 57.862710782585964, 45.26040303971968, 10671.740135073398, 10721.985688351946, 10746.648210421614, 0.9999908197307138, 0.9999883347536572, 0.999987411958082, 59.986578720620244, 59.98711306785973, 59.98399402188745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.397, 786.5976, 6.975937, 5487.181, 600.8134, 9.146321, 5495.59, 613.4064, 8.931633, 5478.615, 595.0032, 9.232232, 5493.463, 600.3508, 9.154206, 5495.827, 99.8725, 99.85541, 100.0, 99.6945, 99.96468, 100.0
29438.857160000003, 285.0666769734117, 284.6396621224616, 285.31166592963854, 37.545150570792316, 37.79285484119371, 37.74311966002545, 10669.481058491698, 10719.56475610167, 10748.259592260798, 234.28279313095118, 48.32095883014699, 48.12036769690587, 10667.859570981582, 10721.429561952353, 10746.24736140338, 0.9999902551765202, 0.9999910092953095, 0.9999912958727704, 59.98965484484593, 59.98730141445779, 59.989464860863116, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922516, 5494.085, 792.8623, 6.928782, 5493.347, 594.6016, 9.238542, 5493.272, 607.4061, 9.039376, 5490.767, 601.2026, 9.140919, 5495.549, 594.128, 9.244851, 5492.77, 99.97392, 99.96257, 99.96039, 99.91442, 100.0, 99.95316
29441.264320000002, 285.0860832611018, 284.6953502456214, 285.2875425990486, 37.51532338111311, 37.71785188331009, 37.73104559385049, 10658.331535385874, 10714.259754250743, 10730.695522905673, 230.1281613809906, 47.48182397786695, 43.35203372573653, 10666.348934501118, 10712.006365130675, 10735.55605893308, 0.9999914847954569, 0.9999912381078528, 0.9999867263559173, 59.99238069995409, 59.99286576624632, 59.99142324885519, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.971594, 5487.837, 793.874, 6.92031, 5494.438, 592.6411, 9.27462, 5489.626, 603.9302, 9.097661, 5494.93, 605.8568, 9.056545, 5490.879, 588.0444, 9.327438, 5483.629, 99.86543, 99.9791, 99.89486, 99.98672, 99.93132, 99.78573
29443.624200000002, 285.2825831828085, 284.28250515968824, 285.2243177635987, 37.551358893421884, 37.76736906788496, 37.73081621127943, 10681.823441903927, 10703.684363779204, 10737.37554058376, 225.938672802552, 43.715191332680206, 60.644447773242746, 10674.167969792696, 10709.601935965244, 10744.764281740374, 0.9999843914663349, 0.9999947161700665, 0.9999847854467935, 59.99196942252843, 59.996503003263484, 59.99586878586499, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 784.1071, 6.991404, 5485.723, 794.3604, 6.919388, 5493.592, 593.9999, 9.241487, 5493.144, 607.4449, 9.039376, 5490.93, 601.1644, 9.140919, 5495.426, 593.9888, 9.246133, 5492.628, 99.80857, 99.97259, 99.95887, 99.91646, 100.0, 99.94949
29446.005240000002, 284.83030155845876, 284.53068338805946, 285.12677821198974, 37.56507391528978, 37.777403756390726, 37.75178267875488, 10666.885578148132, 10712.045979568607, 10740.825667256002, 231.52372677214498, 51.76891922694767, 49.178403978050255, 10672.139486039347, 10718.12309040954, 10740.244888029316, 0.9999883069814679, 0.9999892633128084, 0.9999913252800202, 59.99912593933136, 59.995830355837136, 59.99824886018458, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.565, 799.127, 6.877023, 5495.885, 594.621, 9.237989, 5493.275, 607.4255, 9.038825, 5490.82, 601.2026, 9.140919, 5495.602, 594.1876, 9.244302, 5492.704, 99.87146, 100.0, 99.95919, 99.91658, 100.0, 99.95087
29448.369800000004, 285.023785150738, 284.5508778069389, 285.16428659479976, 37.56722152093449, 37.78056231173396, 37.76629649675235, 10668.344899292166, 10720.031033205047, 10742.30088032574, 238.44323544211056, 54.22061130268412, 35.97600614221153, 10672.410943214109, 10728.08249049815, 10739.365435255266, 0.999991634177067, 0.9999853510248212, 0.9999935984575257, 60.00352843683964, 60.00094352002239, 60.003717818411026, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.649, 6.922694, 5493.918, 805.4305, 6.82158, 5494.612, 600.8328, 9.146689, 5495.644, 613.4841, 8.93053, 5478.831, 595.0032, 9.232597, 5493.469, 600.4105, 9.15384, 5495.592, 99.97697, 99.98559, 100.0, 99.69759, 99.96588, 100.0
29450.803480000002, 284.93580747763974, 284.5415046767031, 285.11862434373234, 37.568958958917435, 37.77675667137857, 37.78076635505512, 10666.506736272073, 10722.515696832137, 10746.275908173991, 234.0696469319264, 51.85845345845064, 40.75909710557727, 10679.326315132705, 10719.004864870296, 10738.189013184674, 0.9999930003141722, 0.9999884436206256, 0.9999910347867347, 60.00904774255795, 60.00868102951014, 60.006806949036886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.971059, 5488.675, 799.1464, 6.876839, 5495.656, 594.621, 9.237989, 5493.221, 607.4255, 9.039192, 5490.873, 601.1644, 9.140736, 5495.374, 594.1876, 9.243936, 5492.77, 99.86946, 100.0, 99.96027, 99.9154, 99.99945, 99.95096
29453.288920000003, 284.94558768603866, 284.5642999248189, 285.1160882128225, 37.54439979304932, 37.757830349274485, 37.74219276761409, 10668.766495004047, 10708.454019744066, 10736.872864354964, 232.36251669993317, 53.29415496736783, 43.29365417262875, 10666.645951968136, 10711.459664471206, 10735.849392369018, 0.9999913233566137, 0.9999907267859879, 0.9999916943481565, 60.0082182356955, 60.00939724996263, 60.007619904048546, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922337, 5493.913, 799.1464, 6.877207, 5495.825, 594.5822, 9.239462, 5492.212, 606.3769, 9.06383, 5493.118, 603.7585, 9.090879, 5493.789, 590.1319, 9.307661, 5484.256, 99.97593, 100.0, 99.94852, 99.9584, 99.97062, 99.82394
29455.691800000004, 284.9429109013166, 284.6684379853819, 285.2159921431911, 37.543335819245925, 37.79259560570847, 37.76073359148169, 10675.144380564443, 10727.319355978314, 10731.92973571282, 227.43759210686676, 46.67867733591447, 45.767313620219284, 10665.073939135522, 10723.478696571838, 10737.414954687858, 0.9999906277176748, 0.9999900347773869, 0.9999903070592738, 60.00603951311468, 60.00839303433626, 60.01071261178425, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 798.2228, 6.888428, 5495.528, 795.9946, 6.903179, 5495.478, 592.4081, 9.260262, 5492.865, 606.7847, 9.042318, 5490.754, 601.2026, 9.140553, 5495.531, 593.9093, 9.247048, 5492.62, 100.0, 100.0, 99.9409, 99.91987, 100.0, 99.94934
29458.031880000002, 284.95393139787353, 284.5855521808619, 285.2680850769401, 37.558396129118, 37.754496493316374, 37.77025087045628, 10663.428211691746, 10722.512486063073, 10739.211199806614, 229.92177494430834, 47.860985611125216, 44.96781900011865, 10675.637589264945, 10726.627839228948, 10741.978662006357, 0.99999085907492, 0.9999898059150676, 0.9999918443964945, 60.00822501524164, 60.01107457589492, 60.008293687333854, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.649, 6.922516, 5494.086, 792.8817, 6.927862, 5493.234, 594.5822, 9.237989, 5493.169, 607.4255, 9.03956, 5490.649, 601.1644, 9.141649, 5495.49, 594.128, 9.244851, 5492.711, 99.97497, 99.96052, 99.95934, 99.91538, 100.0, 99.95196
29460.428840000004, 284.9377711270317, 284.6333805403458, 285.23217787636935, 37.54931152191331, 37.75558672192757, 37.741610822494515, 10673.531827490775, 10715.93384414486, 10732.910854387661, 239.1790514685133, 53.285931022107434, 43.660150444809915, 10673.480011130903, 10699.87654036888, 10741.090195552993, 0.9999899523275725, 0.9999864223155257, 0.9999911274233252, 60.009983082971445, 60.009674270420284, 60.00735999521909, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.970881, 5488.507, 786.5781, 6.976121, 5487.287, 600.794, 9.14761, 5495.635, 613.4453, 8.93053, 5478.614, 595.0223, 9.232232, 5493.527, 600.4503, 9.153108, 5495.886, 99.8705, 99.85541, 100.0, 99.69447, 99.96372, 100.0
29462.83796, 285.04823136034395, 284.70599439156996, 285.34147725857173, 37.57322129514831, 37.77667648093749, 37.769018311173234, 10663.654970479645, 10721.150761059835, 10743.123075030653, 236.28439169921785, 51.50209789961991, 44.9117757527265, 10671.155607719837, 10712.763691233367, 10741.124876475422, 0.9999909365116353, 0.9999895603932897, 0.9999917303373136, 60.011139263462866, 60.01328653998805, 60.01125749830688, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.6293, 6.922694, 5494.028, 792.8623, 6.92823, 5493.236, 594.6016, 9.238173, 5493.215, 607.4838, 9.039928, 5490.636, 601.1263, 9.141101, 5495.532, 594.1479, 9.244485, 5492.839, 99.97497, 99.96055, 99.96123, 99.91658, 100.0, 99.95428
29465.234760000003, 284.92403574009955, 284.492084453396, 285.09880034850954, 37.54972081109169, 37.75656184700892, 37.72454162678473, 10642.791559000041, 10711.425186272656, 10729.310474394948, 236.5524554860558, 46.901320334890556, 46.67778035664469, 10665.816240165124, 10714.41284468504, 10727.751699790186, 0.9999930259032792, 0.9999903491142761, 0.9999906656373435, 60.01679074661156, 60.014706732397926, 60.01626718556077, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.970881, 5488.397, 792.8817, 6.92823, 5493.406, 594.6016, 9.237989, 5493.221, 607.4449, 9.039376, 5490.896, 601.7366, 9.123752, 5495.204, 593.9888, 9.254923, 5489.29, 99.8725, 99.96257, 99.96027, 99.91646, 99.99857, 99.90264
29467.64064, 284.8866936667599, 284.5460671804117, 285.2001893018814, 37.57366620692685, 37.774225244523315, 37.7510128481411, 10660.183288638178, 10718.193019984707, 10734.520716509825, 232.4166996893964, 43.21345422037348, 46.85202163207555, 10668.313103920957, 10712.557353864973, 10732.411570631919, 0.9999900303087863, 0.9999899446508649, 0.9999908351572862, 60.0155516013187, 60.01784815801786, 60.01447136143898, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 781.0118, 7.015497, 5479.584, 798.4849, 6.882549, 5495.542, 590.3505, 9.287873, 5489.534, 604.2214, 9.084974, 5493.287, 602.9002, 9.123204, 5495.277, 593.631, 9.25181, 5492.479, 99.71106, 100.0, 99.88125, 99.96147, 99.9977, 99.94543
29470.001320000003, 284.8624332597134, 284.5369487361447, 285.136604547886, 37.57261324647978, 37.7855973972678, 37.7616315398507, 10670.508740333793, 10725.72276524705, 10732.105689830993, 231.54236595933617, 46.6551313382497, 47.736906494003165, 10678.86270395124, 10725.844461832701, 10745.363349240804, 0.9999896246353818, 0.9999911560432829, 0.9999909688768434, 60.01595178260875, 60.012976890639074, 60.013232723648244, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.971059, 5488.345, 792.8817, 6.92823, 5493.518, 594.6016, 9.237621, 5493.332, 601.1921, 9.141053, 5495.455, 601.1644, 9.141284, 5495.592, 594.1678, 9.244485, 5492.839, 99.8745, 99.96567, 99.95721, 100.0, 100.0, 99.95329
29472.372720000003, 284.89618106985864, 284.5173241414089, 285.02410058966313, 37.55672791796369, 37.794379244957106, 37.78465594162869, 10669.065809606423, 10715.684332338784, 10741.42131466429, 236.38104319430113, 56.02135355808878, 44.44253356815534, 10672.335419551762, 10723.739728454206, 10751.250894185801, 0.9999924413204395, 0.999987708817393, 0.9999901544024906, 60.00527105001359, 60.006142741360975, 60.0074988595605, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 793.1758, 6.923765, 5493.97, 786.5976, 6.975937, 5487.345, 600.3281, 9.154421, 5495.793, 594.9588, 9.233169, 5493.473, 594.9651, 9.23278, 5493.454, 600.4304, 9.152741, 5495.653, 99.97391, 99.85336, 100.0, 99.96486, 99.96479, 100.0
29474.743680000003, 285.0503190943965, 284.5768316670264, 285.2698652620205, 37.57225272082302, 37.793841932988315, 37.75699289475408, 10671.93944912053, 10722.761816322447, 10742.949922905587, 239.374248223133, 44.07176435850397, 41.79711585884934, 10678.91090012916, 10725.32949256235, 10735.280911087422, 0.9999901198269118, 0.9999886872080944, 0.9999919287017932, 60.00659593367154, 60.00453561900196, 60.00448677292192, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.971059, 5488.507, 792.8623, 6.928414, 5493.346, 594.6016, 9.238358, 5493.22, 601.1921, 9.140869, 5495.559, 601.2026, 9.141466, 5495.542, 594.1678, 9.244302, 5492.777, 99.8725, 99.96161, 99.95917, 100.0, 100.0, 99.95307
29477.14656, 284.9688951684578, 284.5395904273852, 285.1835182007276, 37.56444977620618, 37.761175861838325, 37.75721832958689, 10668.638531547847, 10713.337833389392, 10735.89872897487, 238.52400780594368, 49.11501138845142, 44.962669278869726, 10664.515963248696, 10703.084507923344, 10730.895203140306, 0.9999903053489662, 0.9999893729358867, 0.9999920809427768, 60.003754898878434, 60.00297213118539, 60.00238399583896, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.971059, 5488.507, 792.8817, 6.928414, 5493.352, 594.6404, 9.238542, 5493.221, 601.1727, 9.141053, 5495.56, 601.2026, 9.140736, 5495.542, 594.1678, 9.244119, 5492.77, 99.87146, 99.96259, 99.96027, 100.0, 100.0, 99.95219
29479.52516, 284.93013489331855, 284.5963916398356, 285.1675696396777, 37.57670571349369, 37.77466893679031, 37.779340495800405, 10670.540020848393, 10718.61904774956, 10733.793502160072, 238.82165581535259, 50.507297721916984, 47.564057891296216, 10668.694576017517, 10716.936726421336, 10736.489687762602, 0.9999905752626286, 0.9999895673438186, 0.9999907352244802, 60.000052064199004, 60.00062797932692, 59.99922074115601, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 781.0316, 7.015319, 5479.363, 799.1464, 6.877023, 5495.938, 588.2928, 9.322295, 5484.64, 607.309, 9.04765, 5492.105, 605.9903, 9.072982, 5493.557, 590.8874, 9.2888, 5490.147, 99.70905, 100.0, 99.79846, 99.93997, 99.95644, 99.89669
29481.939520000004, 284.80630134833694, 284.4877624460895, 285.1144999335481, 37.55361844821324, 37.784203830382076, 37.77940494301215, 10667.806194326962, 10712.797658614856, 10741.98702189498, 230.15617073362614, 42.79585450328523, 43.052916620637916, 10667.644940685806, 10718.87638262728, 10733.912556680054, 0.9999909870653412, 0.9999923246437514, 0.9999893988148505, 59.99497026973544, 59.998521133689124, 59.99682558664635, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3008, 6.970881, 5488.45, 792.8623, 6.928598, 5493.176, 594.621, 9.237621, 5493.168, 605.3283, 9.067875, 5492.322, 601.2026, 9.140919, 5495.585, 594.1876, 9.244119, 5492.71, 99.87146, 99.95946, 99.96041, 99.95398, 100.0, 99.95206
29484.316840000003, 284.63938374920633, 284.38227284951057, 285.0223100864374, 37.58947204688314, 37.79136492261042, 37.77997767409838, 10671.972671469723, 10706.104982677707, 10742.296369130921, 241.00821839662262, 47.75709397420542, 48.386541635776666, 10669.489998260922, 10716.36861086791, 10737.177072174667, 0.9999905193202308, 0.99998880380163, 0.9999898575545926, 59.99107807676107, 59.993059381608894, 59.99476407840836, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 790.4552, 6.942147, 5492.581, 788.0568, 6.965253, 5487.872, 600.0564, 9.162888, 5495.766, 613.5035, 8.930346, 5478.837, 595.0032, 9.232963, 5493.463, 600.4503, 9.152741, 5495.773, 99.93844, 99.87155, 100.0, 99.69567, 99.96468, 100.0
29486.657840000003, 285.1758658238715, 284.1035924718603, 285.1823559158546, 37.52043275281282, 37.79636662903406, 37.77037223284431, 10681.736933649603, 10705.088704781752, 10736.854653668688, 229.85475430779846, 43.42881890488843, 48.785237258388406, 10663.879304896354, 10719.73130662187, 10733.996258261554, 0.999990091909713, 0.9999899280210454, 0.9999917473045381, 59.99146543692455, 59.98978197194565, 59.98659369147025, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 600], 5500.0, [], 787.3206, 6.970881, 5488.288, 792.8428, 6.928414, 5493.234, 594.6016, 9.237989, 5493.104, 607.4644, 9.038641, 5490.813, 601.2026, 9.141284, 5495.476, 594.128, 9.244851, 5492.778, 99.8705, 99.96364, 99.96027, 99.91646, 100.0, 99.95221
