TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30566.964880000003, 285.0151181979557, 284.4465774666842, 285.08490231403835, 37.59122667501029, 37.80048575940682, 37.799273995492996, 10675.357425161495, 10727.926416707645, 10744.92519205927, 222.65680720587534, 42.08405780873818, 42.90495847717784, 10682.828874492034, 10720.869004888697, 10743.282904193178, 0.9999945497125095, 0.9999931640611518, 0.9999930851833139, 59.992211061606255, 59.994947426529194, 59.99017590058163, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 788.4246, 6.96285, 5490.736, 798.6211, 6.884575, 5495.378, 593.0293, 9.25971, 5492.643, 606.7458, 9.041583, 5490.694, 792.8274, 6.928221, 5493.352, 594.128, 9.2454, 5492.869, 99.90292, 99.99999, 99.93784, 99.9143, 99.95963, 99.95388
30569.382520000003, 284.842280013183, 284.46635096562045, 285.1141397898917, 37.58585719066501, 37.793960960434035, 37.791766923824355, 10686.876022517761, 10727.936536321104, 10748.08194128219, 223.44172555687692, 41.430353018587994, 38.99275712592316, 10676.157369313049, 10723.246463583531, 10745.2989833322, 0.9999936502097423, 0.9999913152023987, 0.9999915222105635, 59.99631464284093, 59.994536380965016, 59.991915405585935, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.93019, 5493.416, 795.372, 6.907969, 5494.683, 594.7764, 9.235781, 5493.261, 607.4644, 9.038641, 5490.65, 792.8655, 6.928403, 5493.349, 594.128, 9.245034, 5492.817, 99.96382, 99.98377, 99.96101, 99.91563, 99.95963, 99.95292
30571.75296, 284.8231192361389, 284.41735490890227, 285.0651257040032, 37.59811839624716, 37.81893398583424, 37.801668038254604, 10659.978416557065, 10718.473835163782, 10746.088658630239, 233.4944421614855, 49.9994641891667, 37.65582927871674, 10680.12577935905, 10727.98057616017, 10743.74851927896, 0.9999944921669774, 0.9999882890295957, 0.9999946739453648, 59.98896707887314, 59.99132865669015, 59.99178348342663, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 799.0114, 6.878434, 5496.024, 789.0879, 6.957517, 5489.933, 601.0076, 9.143929, 5495.477, 613.62, 8.928875, 5478.473, 799.1411, 6.876903, 5495.935, 600.5298, 9.152192, 5495.848, 100.0, 99.90044, 100.0, 99.6919, 100.0, 100.0
30574.185200000004, 284.7932499299948, 284.35047240066257, 285.00596557196104, 37.58827485195143, 37.821350127944086, 37.7971013907236, 10678.952902198696, 10717.748917832954, 10742.087854071644, 224.73852875182, 43.52737713960494, 37.59262231491812, 10684.900059864927, 10717.709093361362, 10745.773862220847, 0.999992314553332, 0.9999890528434291, 0.9999933192607452, 59.99025748078991, 59.991665259183506, 59.988053432895185, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.358, 795.372, 6.908153, 5494.624, 594.7764, 9.235597, 5493.483, 607.4644, 9.038825, 5490.703, 792.8464, 6.928221, 5493.236, 594.1678, 9.244668, 5492.763, 99.96582, 99.98686, 99.96505, 99.91562, 99.96463, 99.95195
30576.656320000002, 284.51942612843135, 284.3503438635931, 284.79861708677663, 37.593685122740744, 37.81093554767701, 37.8105031049739, 10669.838116748093, 10718.144788824682, 10732.128256573393, 226.330471128721, 44.11994086934055, 40.50619082832691, 10671.555781838852, 10714.165341001415, 10738.35522301555, 0.9999943579474596, 0.9999921566058666, 0.9999925628264303, 59.979531983087426, 59.98598275543957, 59.98645760589744, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.930011, 5493.473, 795.372, 6.908153, 5494.57, 594.7764, 9.235597, 5493.312, 607.0565, 9.045628, 5492.233, 790.9581, 6.943379, 5490.86, 591.1856, 9.293195, 5487.454, 99.96382, 99.98482, 99.96099, 99.9347, 99.9216, 99.86859
30579.047720000002, 284.5033980537045, 284.25622605120526, 284.8119722804692, 37.61775596878379, 37.846925138431324, 37.787014851545806, 10668.104713972514, 10724.312357273728, 10747.629184516225, 226.70443326513168, 43.30777444016303, 40.51895303591573, 10681.435743737531, 10715.921194543262, 10733.040963182772, 0.99999234928569, 0.9999922010938248, 0.9999923269975374, 59.9812263988617, 59.98230752260045, 59.97741335912091, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.7883, 6.974807, 5488.785, 800.2748, 6.872602, 5495.943, 591.3793, 9.282536, 5490.898, 605.2312, 9.068427, 5492.204, 792.2933, 6.930047, 5493.293, 594.0286, 9.245767, 5492.816, 99.87546, 100.0, 99.9051, 99.94177, 99.95538, 99.95269
30581.44696, 284.70594866841793, 284.30633187034016, 284.981272132321, 37.629200885798895, 37.83804693530902, 37.80622968821359, 10665.804462931552, 10723.787751805134, 10743.496602828967, 218.4217989802238, 45.28091170820426, 40.61627094459618, 10680.34840269314, 10729.861146254547, 10734.531908458479, 0.9999940718922212, 0.9999917372432646, 0.9999932358971632, 59.978744204092635, 59.97924782786749, 59.98132217412384, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.358, 795.3915, 6.907969, 5494.79, 594.7569, 9.235413, 5493.26, 607.5032, 9.037906, 5490.82, 792.8655, 6.928221, 5493.241, 594.1479, 9.245217, 5492.816, 99.96382, 99.98581, 99.96412, 99.91481, 99.96064, 99.95195
30583.915680000002, 284.65553673740584, 284.36917993647216, 284.83945967832597, 37.59340108200596, 37.8283054307324, 37.79946703970313, 10670.132292564866, 10729.918674681036, 10741.55309555702, 226.25846844962234, 56.82825033567951, 41.38754862943961, 10673.209096121076, 10720.389220942061, 10745.514026690176, 0.999995401806099, 0.9999868200555811, 0.999994819727735, 59.981581793566534, 59.982115687829676, 59.9818567982693, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 799.0311, 6.877899, 5495.856, 789.0879, 6.957517, 5490.102, 601.0852, 9.144113, 5495.528, 613.6006, 8.928323, 5478.479, 799.1602, 6.87672, 5495.709, 600.4304, 9.151643, 5495.728, 100.0, 99.90546, 100.0, 99.69082, 100.0, 100.0
30586.29604, 284.79205109226837, 284.36727614760207, 285.03680247555343, 37.59615397436891, 37.81329910166928, 37.779844545438465, 10671.184940906882, 10728.37653826046, 10745.803848588903, 225.44098201944144, 48.92895600964039, 34.08298796972895, 10682.677073243072, 10724.407893284193, 10746.530682746888, 0.9999939695514116, 0.9999923215096651, 0.9999938227837448, 59.983528771746506, 59.98660185783435, 59.98545272079335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.93019, 5493.416, 795.372, 6.907969, 5494.514, 594.7569, 9.235781, 5493.313, 607.4838, 9.038274, 5490.656, 792.8655, 6.928586, 5493.19, 594.128, 9.244851, 5492.809, 99.96172, 99.9838, 99.96194, 99.91671, 99.95971, 99.95195
30588.647080000002, 284.83930102801077, 284.3669466995305, 285.1393875780022, 37.57898650698596, 37.78397797090492, 37.774242546394525, 10662.116784806927, 10724.789741475983, 10742.110922434682, 222.3340490967712, 42.01139401807086, 39.39839232576509, 10668.742840908284, 10713.32657151908, 10742.334752847708, 0.9999934115994636, 0.9999916592756141, 0.9999951940958317, 59.99167008076283, 59.988747762638276, 59.98810883790909, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6436, 6.93019, 5493.358, 795.372, 6.908153, 5494.623, 594.7958, 9.235781, 5493.313, 607.4838, 9.038274, 5490.775, 792.7892, 6.928769, 5492.944, 593.3527, 9.264628, 5490.573, 99.96277, 99.9868, 99.96194, 99.91469, 99.95523, 99.92423
30591.082680000003, 284.752029760024, 284.4156847177837, 285.02378861379253, 37.60285671978213, 37.79411631771424, 37.800538994857526, 10670.77625747737, 10715.309640142701, 10747.048928327247, 219.20334895532687, 42.94861249462792, 36.75218149501143, 10680.4848421078, 10715.570070648388, 10745.301737859141, 0.9999949222303444, 0.9999914635128783, 0.9999926663889704, 59.99271255930089, 59.99018163529832, 59.98893510617167, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.977662, 5487.167, 801.5589, 6.856025, 5495.724, 589.3022, 9.302047, 5487.936, 603.5223, 9.103912, 5493.867, 790.5956, 6.946118, 5492.58, 592.796, 9.254923, 5492.451, 99.85326, 100.0, 99.8641, 99.98024, 99.93931, 99.94627
30593.452800000003, 284.8449802424428, 284.48696202805075, 285.06645095519366, 37.59697956021202, 37.80866637579131, 37.78975517153894, 10667.863398318597, 10724.499471707273, 10739.840535285675, 220.8735547170154, 45.888365040445024, 39.633133813671066, 10674.203247335021, 10718.460560553034, 10747.652349746362, 0.9999947050813258, 0.9999914214271295, 0.9999950207873365, 59.993521927590045, 59.990857345818235, 59.992842321706924, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 790.3172, 6.948037, 5490.294, 795.372, 6.908153, 5494.855, 594.7958, 9.235781, 5493.372, 607.4449, 9.039009, 5490.774, 792.8655, 6.928586, 5493.293, 594.1081, 9.2454, 5492.755, 99.92016, 99.99002, 99.96088, 99.91575, 99.96365, 99.95281
30595.8368, 284.83116951602864, 284.44091841090085, 285.1215064383697, 37.583457637799455, 37.80273705740909, 37.77114260387873, 10667.811806532929, 10717.988283930817, 10736.343539976473, 223.52335560676056, 50.266512736884124, 27.75807588474163, 10672.097353719202, 10719.103613256097, 10740.525537230174, 0.9999962060499779, 0.9999889849019039, 0.9999948051417616, 59.99531812987734, 59.99395211755225, 59.99228103712142, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 780.9133, 7.01639, 5478.018, 789.1657, 6.957149, 5489.872, 600.9493, 9.143744, 5495.551, 613.6006, 8.928139, 5478.419, 799.1793, 6.876903, 5495.714, 600.49, 9.152009, 5495.749, 99.68871, 99.9014, 100.0, 99.6919, 100.0, 100.0
30598.255080000003, 284.64337402463656, 284.3436060250129, 284.9487212377806, 37.57145640868138, 37.83406627422257, 37.80856662579405, 10669.579690908024, 10729.083366627963, 10738.815376088925, 226.33676931116588, 46.61869834433355, 36.414791735835934, 10674.724733903364, 10725.553604629338, 10739.856847835816, 0.9999947592697196, 0.9999905621290582, 0.9999935330810025, 59.99677278971533, 59.99813464815147, 59.99616273586169, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3546, 6.978198, 5487.229, 795.372, 6.908337, 5494.511, 594.7958, 9.235413, 5493.312, 607.4644, 9.038274, 5490.657, 792.8464, 6.928586, 5493.406, 594.128, 9.245217, 5492.811, 99.85125, 99.98474, 99.96193, 99.91575, 99.9617, 99.95281
30600.690360000004, 284.7348056520543, 284.380166780254, 285.041167247394, 37.61969572837807, 37.82715061592006, 37.80234542563808, 10674.73562609739, 10723.591445474469, 10740.466684244735, 220.8910000503838, 45.174572600026295, 41.88802081483618, 10669.985027301502, 10716.129784428724, 10738.427675033254, 0.9999938851751403, 0.9999907705930622, 0.9999920313488185, 60.00101324157933, 59.99828587984749, 59.99675021939119, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.978019, 5487.392, 795.3331, 6.908521, 5494.623, 594.7569, 9.235965, 5493.247, 607.5032, 9.039009, 5490.664, 792.8655, 6.928403, 5493.355, 594.128, 9.2454, 5492.321, 99.85326, 99.98581, 99.9629, 99.91454, 99.96272, 99.95281
30603.044200000004, 284.82683718509116, 284.3559286073354, 284.86457965333915, 37.60392685555719, 37.81819312333879, 37.800556787295676, 10673.213292645793, 10722.842508064141, 10735.515317610962, 223.73398101483053, 40.538243120216066, 41.29643821270656, 10678.796820903604, 10721.81738066964, 10739.153489367416, 0.9999940201654113, 0.999992886876023, 0.9999940979862972, 59.99796615463277, 59.999409020443615, 59.997789057738316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.578, 801.6756, 6.855288, 5495.68, 588.4675, 9.320086, 5484.895, 601.5028, 9.136088, 5495.159, 788.1732, 6.961824, 5490.221, 590.7681, 9.290448, 5490.178, 99.96382, 100.0, 99.80876, 99.99925, 99.90568, 99.89508
30605.41468, 284.65698048448365, 284.301720083389, 284.96876916928187, 37.59713391820549, 37.84566067960337, 37.79821707782007, 10670.998885542747, 10726.875798865318, 10741.199577247979, 228.42330224864236, 40.82518978521966, 39.28042784818217, 10669.534573111068, 10727.951315833288, 10740.708938991937, 0.9999928710631523, 0.9999918568034203, 0.9999926952507462, 59.997719991454986, 59.99799333923195, 59.99576458480039, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.978019, 5487.229, 795.372, 6.907969, 5494.623, 594.7764, 9.235781, 5493.253, 607.5032, 9.037906, 5490.65, 792.8464, 6.928403, 5493.349, 594.1678, 9.244668, 5492.824, 99.85326, 99.98578, 99.96399, 99.91349, 99.96264, 99.9551
30607.815520000004, 284.8778524653533, 284.4886580990363, 285.0636060409316, 37.581035098846506, 37.78415711461301, 37.7702860341062, 10673.98978488884, 10722.181298009671, 10736.037066220248, 222.7022784776036, 51.96822445545877, 37.403043535648976, 10677.067757019491, 10721.87109574592, 10743.625671433962, 0.9999956290805574, 0.9999886240940478, 0.9999954422543939, 59.99494298974468, 59.99296040409361, 59.99688500521507, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 783.3973, 6.999078, 5481.703, 791.3642, 6.942781, 5491.105, 599.3964, 9.154973, 5495.655, 613.5618, 8.928691, 5478.256, 799.1411, 6.876903, 5495.874, 600.5298, 9.151643, 5495.736, 99.76891, 99.92177, 100.0, 99.68797, 100.0, 100.0
30610.144760000003, 284.7588603154206, 284.4983614621301, 285.1049059987311, 37.61179369584666, 37.80284215605775, 37.80002011897483, 10677.895999237258, 10722.613885396762, 10740.837509033863, 224.88265460847288, 48.41040589783643, 39.25204781876482, 10682.222282048704, 10724.138420081345, 10743.047696068226, 0.9999939183885301, 0.9999896880782836, 0.9999955885092047, 59.997317871949164, 59.9929315658846, 59.99746544929626, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.256, 6.978019, 5487.392, 795.3331, 6.908337, 5494.511, 594.7958, 9.235781, 5493.491, 607.5032, 9.037906, 5490.656, 792.8655, 6.928586, 5493.299, 594.1678, 9.244668, 5492.81, 99.85125, 99.98173, 99.96088, 99.91563, 99.96564, 99.95415
30612.520320000003, 284.9562563202504, 284.43234489662876, 285.0328975061499, 37.60642504404877, 37.8155327262506, 37.7917632213801, 10662.736160240449, 10728.345759451453, 10747.134523792327, 224.6935393225276, 48.01802007167839, 29.958681795996654, 10677.386241380394, 10723.352525160395, 10744.715854092958, 0.999995134058405, 0.9999913884337807, 0.9999951670590603, 59.99010278246526, 59.99557065089842, 59.99948328866886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.978198, 5487.172, 795.3526, 6.908337, 5494.565, 594.7569, 9.235965, 5493.253, 607.4644, 9.038641, 5490.873, 792.8464, 6.928403, 5493.514, 594.1479, 9.245034, 5492.818, 99.8502, 99.98482, 99.96086, 99.91349, 99.96561, 99.95292
30614.897040000003, 284.9201525214313, 284.49391711189975, 285.0568037645335, 37.55694451482666, 37.811927564480996, 37.78687925737454, 10679.608991897596, 10710.192967224846, 10749.64410288685, 216.0742344546361, 38.05179004179354, 36.21480572064138, 10678.40401197994, 10723.940155602877, 10742.758613701915, 0.9999939643485913, 0.9999936397905607, 0.9999938376619835, 59.9988891880778, 59.9989727053177, 60.00490529958702, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.930011, 5493.306, 801.6756, 6.855104, 5495.513, 588.4481, 9.320271, 5484.471, 601.2504, 9.141237, 5495.515, 786.5899, 6.975886, 5487.516, 587.8455, 9.328354, 5484.597, 99.96487, 100.0, 99.80427, 100.0, 99.85452, 99.78461
30617.307160000004, 284.96063547830875, 284.04892539647176, 284.9617757762687, 37.583687824581375, 37.81759590497695, 37.80383678574085, 10678.64953571244, 10707.570459225239, 10754.553994505612, 211.80320171293715, 40.34403583293988, 52.39754451976478, 10687.677922614823, 10708.042944031562, 10751.243523398933, 0.9999865651073794, 0.9999935823706468, 0.9999890595956327, 60.003132897516984, 60.00101131285732, 60.0035812787082, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.977841, 5487.392, 795.3526, 6.908337, 5494.511, 594.7764, 9.235965, 5493.365, 607.4255, 9.039009, 5490.701, 792.8274, 6.928221, 5493.401, 594.128, 9.245217, 5492.762, 99.84915, 99.98891, 99.9629, 99.91442, 99.96274, 99.95182
30619.668360000003, 284.65732859282474, 284.32031082959594, 284.92553004019476, 37.611402114246275, 37.81974658215645, 37.80300589650941, 10674.979315068591, 10733.059395468774, 10738.164323849009, 232.50645007798266, 48.654053569294774, 37.432303552092435, 10676.86587295606, 10720.898787801487, 10745.345052382552, 0.9999940262138018, 0.9999890546419549, 0.9999955661197955, 60.00733493544536, 60.00328668193125, 60.00408141655033, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.929476, 5493.859, 794.4382, 6.91552, 5493.482, 596.6593, 9.203752, 5495.259, 610.7266, 8.981091, 5482.918, 797.8822, 6.88786, 5495.742, 599.9731, 9.154572, 5495.888, 99.96374, 99.97145, 99.99102, 99.79266, 100.0, 100.0
30622.138560000003, 284.7600104637964, 284.36326605094865, 284.968681271019, 37.574646308941766, 37.82606259175257, 37.819807243084796, 10679.312645319806, 10727.549396139193, 10735.054778337904, 226.072378445082, 46.55902141527531, 39.54023186075585, 10680.501188878945, 10725.58071306621, 10742.213069138677, 0.9999950001925464, 0.9999897549990131, 0.9999938423178403, 60.00817014508795, 60.006170109898626, 60.007083265650735, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 794.9305, 6.915555, 5494.079, 794.7689, 6.91331, 5494.733, 594.8928, 9.234124, 5493.271, 607.4644, 9.037906, 5490.611, 792.8655, 6.928221, 5493.295, 594.1479, 9.245034, 5492.938, 99.9861, 99.98464, 99.96118, 99.91278, 99.96165, 99.95404
30624.546000000002, 284.7639780004776, 284.408525775321, 284.998678505494, 37.597943924633135, 37.81369065546052, 37.79717403938551, 10676.969488841009, 10727.157496397562, 10738.997235810235, 223.52876929093054, 44.51169041304911, 42.336192488339975, 10683.383173545964, 10723.394458124976, 10743.04092098746, 0.9999914931608497, 0.9999905894423451, 0.999993867109246, 60.006444462248886, 60.012020672526596, 60.009158824475236, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.930368, 5493.473, 795.372, 6.908337, 5494.906, 594.7764, 9.235781, 5493.259, 607.4449, 9.038274, 5490.762, 792.8655, 6.928769, 5493.516, 594.128, 9.245217, 5492.824, 99.96487, 99.98472, 99.96097, 99.91553, 99.96457, 99.95624
30626.870840000003, 285.06411147545543, 284.5984509214812, 285.1809508946716, 37.55018846009616, 37.77469172362977, 37.73233948424168, 10674.60240293454, 10713.36735630253, 10734.991348871132, 218.99658384042732, 45.266951135557065, 38.388543292707254, 10686.337437717408, 10717.75213806014, 10742.523585598872, 0.9999943733157928, 0.999991423774493, 0.9999950156166484, 60.014679331119034, 60.013180461180646, 60.00904230748021, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.978019, 5487.392, 801.6562, 6.854919, 5495.565, 588.4481, 9.320271, 5484.477, 601.2504, 9.140134, 5495.522, 786.5709, 6.976252, 5487.292, 587.7859, 9.328171, 5483.448, 99.85021, 100.0, 99.8032, 100.0, 99.85647, 99.78243
30629.24172, 285.017720775805, 284.5798923699571, 285.3068344874016, 37.56668582101016, 37.783409009635285, 37.76795783036733, 10667.273302123283, 10728.718704068599, 10745.107874359292, 220.19662238491972, 37.81473520975942, 40.690384458753215, 10672.467066604268, 10725.623200227184, 10743.37886991267, 0.9999920101348787, 0.9999928357449072, 0.9999932727872054, 60.01325283370148, 60.01162345198189, 60.012921561954926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.930011, 5493.306, 795.3526, 6.908337, 5494.624, 594.7569, 9.235781, 5493.203, 607.5032, 9.03809, 5490.658, 792.8464, 6.928586, 5493.516, 594.128, 9.245217, 5492.757, 99.96182, 99.98578, 99.96194, 99.91363, 99.95969, 99.95389
30631.641200000002, 284.96249795425, 284.56770913131726, 285.23586030195656, 37.5341826094379, 37.769628056548, 37.77825758515764, 10680.352735403167, 10728.85830950635, 10748.072077718723, 222.6965256719102, 41.63407590119505, 36.20171935446251, 10670.24348941869, 10729.203260051667, 10743.23566403141, 0.999993084330031, 0.9999918939803427, 0.9999926703744066, 60.01278864121954, 60.01429257300155, 60.0124326119555, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3546, 6.977662, 5487.334, 795.372, 6.908337, 5494.623, 594.7764, 9.234308, 5493.689, 600.4348, 9.152452, 5495.545, 794.8112, 6.907584, 5494.91, 596.6728, 9.20017, 5495.728, 99.85021, 99.9816, 99.96336, 100.0, 99.99102, 100.0
30634.048800000004, 284.96380651440296, 284.5234007907507, 285.22348099453785, 37.58238932192455, 37.74971672016554, 37.79921096586592, 10680.101687001468, 10724.863571258795, 10750.540334430723, 219.40700125267995, 42.29295075393895, 42.810423817387345, 10678.589119161741, 10729.57424643727, 10745.159131869052, 0.9999922610192507, 0.9999930643798391, 0.9999940322901255, 60.0155023235415, 60.01423680433035, 60.018794972572614, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 7.012285, 5481.145, 790.9946, 6.937624, 5492.808, 598.1346, 9.191051, 5495.222, 599.5416, 9.15852, 5495.639, 792.9037, 6.928403, 5493.298, 594.6449, 9.238075, 5492.966, 99.7202, 99.95276, 99.99668, 100.0, 99.96168, 99.9559
30636.434, 285.0198457734851, 284.6204657413344, 285.1377271849569, 37.571071462407865, 37.810882403712974, 37.79116672684982, 10678.317459816246, 10728.836453136426, 10739.660843015197, 217.1586844996882, 31.438996001072155, 44.48134424057298, 10678.650149734285, 10729.698317820883, 10741.620982469864, 0.9999922805777791, 0.9999934828334848, 0.9999928684440649, 60.017034419714825, 60.01532429516806, 60.01599556578209, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.977484, 5487.225, 795.372, 6.908337, 5494.678, 594.7569, 9.235413, 5493.195, 601.2504, 9.140685, 5495.58, 799.1602, 6.877086, 5495.821, 594.1479, 9.245217, 5492.883, 99.85421, 99.98367, 99.95981, 100.0, 100.0, 99.95195
30638.80856, 285.05967945860493, 284.5545073655456, 285.258350076248, 37.535475068252374, 37.75085903052425, 37.746143513942485, 10674.785337655561, 10719.678182308448, 10737.82737930962, 225.5574649547434, 35.05223513835972, 41.045810581357216, 10668.37516979807, 10721.790502857653, 10739.18921043854, 0.9999930952273721, 0.9999930561288545, 0.9999932693131414, 60.01405425441419, 60.011089989944814, 60.01229630545663, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.7027, 6.929833, 5493.468, 801.7145, 6.854735, 5495.397, 588.4869, 9.319902, 5484.7, 607.4255, 9.038825, 5490.61, 805.4167, 6.821932, 5494.541, 587.8257, 9.328537, 5483.633, 99.95972, 100.0, 99.80522, 99.91562, 99.98313, 99.7845
30641.212880000003, 284.93152337856816, 284.5585787624658, 285.0757170533935, 37.571562029358326, 37.809863733575376, 37.780898498386165, 10677.072163699786, 10733.158597963906, 10749.246034158321, 218.0521565289655, 38.019438931007244, 42.56060216490323, 10685.851484873605, 10726.192510314737, 10740.17730151633, 0.9999914694629158, 0.9999948960625773, 0.9999915866044152, 60.01580272686277, 60.01176347698756, 60.015272752820685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 786.3743, 6.977841, 5487.282, 795.372, 6.908337, 5494.737, 594.7764, 9.235965, 5493.372, 601.2892, 9.139582, 5495.528, 799.1793, 6.876903, 5495.821, 594.128, 9.245034, 5492.883, 99.85221, 99.98786, 99.96197, 100.0, 100.0, 99.95292
30643.63488, 284.9488872069254, 284.5371111245714, 285.1672747260128, 37.5899718459919, 37.77398676310186, 37.766334321459425, 10672.682987431546, 10721.175674222965, 10744.739767777974, 230.73342716309605, 45.37453073542565, 37.390511906891334, 10674.342186186408, 10723.971207519406, 10740.514695469023, 0.9999922881946552, 0.999989820341018, 0.9999940892893696, 60.01178081945024, 60.01371417032054, 60.00978851921703, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.930011, 5493.416, 795.372, 6.908337, 5494.795, 594.8152, 9.236149, 5493.313, 607.5226, 9.039376, 5490.685, 798.5688, 6.881651, 5495.365, 595.2016, 9.227271, 5494.039, 99.96486, 99.98581, 99.96194, 99.91412, 100.0, 99.97516
30646.063840000003, 284.9597077749072, 284.6041191091168, 285.0953095332915, 37.608160302404556, 37.779294631895624, 37.800773234680406, 10678.574596512079, 10729.843677727833, 10739.474806365342, 229.00885353856188, 49.18457519883805, 37.898934985130836, 10678.440165794105, 10725.500443418488, 10738.981755647706, 0.999994572798632, 0.9999891199697057, 0.9999946399065163, 60.00904519796733, 60.00621211136398, 60.008014972631806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 799.0114, 6.878613, 5495.855, 789.1463, 6.953281, 5491.63, 599.3381, 9.169331, 5495.426, 610.0664, 9.00334, 5488.069, 797.9203, 6.887312, 5495.809, 595.46, 9.227454, 5493.754, 100.0, 99.92057, 100.0, 99.85595, 100.0, 99.97259
30648.40836, 285.15259432186906, 284.6540256923837, 285.24820176075133, 37.55073104421707, 37.738941982476284, 37.77668704244189, 10672.265366217347, 10721.37213790311, 10751.498675647941, 226.48167838730205, 48.43139214333178, 42.78331269892351, 10681.635238048912, 10713.695019246825, 10744.606507985956, 0.9999943103602061, 0.9999904454392701, 0.9999923133764539, 60.00438774470433, 60.00548167215265, 60.00631325034049, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.358, 795.372, 6.908521, 5494.57, 594.7569, 9.236149, 5493.253, 607.4644, 9.038457, 5490.656, 792.8464, 6.928586, 5493.349, 594.1479, 9.244668, 5492.696, 99.96382, 99.98482, 99.95871, 99.91147, 99.96469, 99.95289
30650.759080000003, 285.08816600124146, 284.7713457702436, 285.26030117494815, 37.54855585681637, 37.733926569009675, 37.7338622573704, 10675.956685768644, 10723.65244524074, 10738.234369253136, 218.2882832598939, 42.97333227517106, 33.45842348729275, 10667.08968764883, 10718.160510535776, 10732.632998749208, 0.9999951966372639, 0.9999914896196199, 0.9999936452088244, 60.00508929478055, 60.00775712335655, 60.00303913474541, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 787.1037, 6.976056, 5487.34, 801.6562, 6.855104, 5495.57, 588.4092, 9.320271, 5484.535, 601.2115, 9.140869, 5495.41, 786.5899, 6.976069, 5487.459, 587.8257, 9.328354, 5483.566, 99.85327, 100.0, 99.80222, 100.0, 99.85447, 99.78459
30653.12524, 285.03605599456046, 284.7313265517706, 285.2583809172211, 37.57853112427584, 37.762641111383, 37.764564681171755, 10683.27312320878, 10728.939778557891, 10745.731903375461, 225.82665818157238, 43.27112860920511, 37.41396762025033, 10680.409416871908, 10722.847399412742, 10739.68210936526, 0.9999929994990643, 0.9999926363456336, 0.9999917928355115, 59.99869115643133, 60.001882040529104, 60.00113491573315, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.525, 795.372, 6.908153, 5494.682, 594.7569, 9.236149, 5493.142, 607.4838, 9.038457, 5490.656, 792.8464, 6.928586, 5493.457, 594.1081, 9.245217, 5492.817, 99.96181, 99.9869, 99.96088, 99.9136, 99.96365, 99.95292
30655.495720000003, 285.1006552986741, 284.6755331562236, 285.32209014652165, 37.56933827484608, 37.794552171050306, 37.765509129379225, 10686.170772089117, 10716.720290269832, 10746.022843395, 227.69425451338157, 40.30559249044768, 34.144656343136376, 10682.224809685378, 10725.583689815487, 10742.077448530017, 0.9999939102009816, 0.9999906875233024, 0.999995339489838, 59.993850515654884, 59.99630492793513, 59.9952472909392, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.468, 795.3526, 6.908153, 5494.677, 594.7764, 9.235781, 5493.306, 607.4449, 9.038641, 5490.605, 792.8655, 6.928586, 5493.349, 594.1081, 9.245217, 5492.823, 99.96181, 99.98677, 99.9599, 99.91553, 99.96261, 99.95182
30657.97936, 285.08488966907197, 284.73968171673357, 285.3065080796924, 37.571009305226205, 37.76161993236167, 37.77465185996523, 10672.255159916847, 10724.461321744882, 10743.220484625692, 226.0140176909822, 50.72063974363664, 33.98478999563031, 10683.45651176859, 10724.514660786896, 10741.365731522246, 0.999993399618712, 0.9999890402663972, 0.9999952533443228, 59.99888133567056, 59.995791132868604, 59.99601285008141, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 799.0311, 6.878256, 5496.077, 789.0879, 6.957333, 5490.042, 601.027, 9.14356, 5495.529, 613.3676, 8.937148, 5482.028, 797.5388, 6.893887, 5495.033, 597.0903, 9.202916, 5494.84, 100.0, 99.90138, 100.0, 99.7379, 99.99552, 99.98975
30660.404080000004, 285.14027120056227, 284.67953528643017, 285.3283573686767, 37.56017628637129, 37.78465064720168, 37.771091859765264, 10680.7213552499, 10728.823695277106, 10742.997664112336, 221.93105653300927, 39.06783514806466, 39.79755826679684, 10680.69984866463, 10726.371762120063, 10738.957117217575, 0.999993397729852, 0.9999919107019742, 0.9999926048488383, 59.99352409030618, 59.99274309369801, 59.99232225692998, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.930011, 5493.358, 793.3681, 6.923994, 5492.709, 594.7764, 9.235781, 5493.314, 607.4838, 9.038825, 5490.65, 798.9122, 6.879277, 5495.932, 594.0883, 9.245034, 5492.824, 99.96382, 99.95526, 99.96101, 99.9135, 100.0, 99.95402
30662.81432, 284.9647767235163, 284.53420470964426, 285.092615940055, 37.55086222919354, 37.78815295860064, 37.75049743616707, 10668.354534699783, 10709.6932173552, 10732.498325171, 223.53981020050242, 36.45514775326728, 43.38235420276487, 10672.841988409333, 10716.960108850977, 10733.287409295106, 0.9999932401755622, 0.9999947895627941, 0.9999926430743952, 59.99274258688057, 59.996475449854124, 59.99514226024091, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 789.2132, 6.961065, 5489.177, 783.9517, 6.99933, 5482.291, 588.4869, 9.319718, 5484.647, 601.2115, 9.140134, 5495.476, 805.3976, 6.822115, 5494.482, 587.8455, 9.327988, 5483.512, 99.88668, 99.77182, 99.80213, 100.0, 99.98616, 99.78667
30665.309960000002, 284.93968450868175, 284.58225583663267, 285.14347846707216, 37.57538286621278, 37.801472172991666, 37.77764057141033, 10666.693585489786, 10730.383346004044, 10739.027088647716, 226.85574669378911, 38.99146108161358, 43.657265347204884, 10678.32771795476, 10725.36506324794, 10739.722514008226, 0.9999932176241445, 0.9999927596154887, 0.9999931877604815, 59.99517932447549, 59.991273049872035, 59.99758980208849, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.93019, 5493.525, 789.0684, 6.957702, 5490.101, 594.7764, 9.235597, 5493.261, 607.5032, 9.037906, 5490.814, 799.1411, 6.877268, 5495.819, 594.0883, 9.245217, 5492.763, 99.96382, 99.90135, 99.95993, 99.91052, 100.0, 99.95283
30667.69868, 285.0255843775627, 284.5842218250202, 285.20275944422133, 37.5849349598457, 37.811936183146564, 37.7731927155667, 10674.749564507962, 10711.829650723685, 10744.019631815401, 222.26624400213404, 46.78595481119828, 41.19369032981831, 10676.441827145853, 10710.382942421802, 10745.604332341927, 0.9999930702817694, 0.9999913972068178, 0.9999941033669362, 59.99764203777756, 59.998734228377394, 59.99885643015753, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.683, 6.930011, 5493.468, 789.0684, 6.957517, 5490.043, 594.7569, 9.235781, 5493.314, 607.4449, 9.039009, 5490.768, 799.1411, 6.877086, 5495.876, 594.1479, 9.245217, 5492.703, 99.96372, 99.90339, 99.96194, 99.91456, 100.0, 99.95391
30670.160560000004, 285.11489580004036, 284.6885423358549, 285.40932624083786, 37.54855642828101, 37.793308173732804, 37.76884328562989, 10674.450516561461, 10720.534817620608, 10743.651511123933, 235.5770040258776, 53.165148222728476, 30.321247892477004, 10678.20801135631, 10721.778708128668, 10748.972272000921, 0.9999933763440935, 0.9999887130170599, 0.9999949281653494, 60.002927568774126, 60.00319220975186, 60.00140943205622, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 799.0311, 6.878434, 5495.967, 795.372, 6.908337, 5494.741, 601.0076, 9.143744, 5495.573, 613.4453, 8.9377, 5481.162, 794.4678, 6.915802, 5495.007, 597.6868, 9.193944, 5494.86, 100.0, 99.98891, 100.0, 99.74084, 99.98517, 99.99237
30672.53812, 285.23622184663304, 284.7259648589321, 285.34756974515045, 37.562177341316264, 37.75928124945994, 37.76862580897435, 10681.098929700811, 10721.926833413363, 10743.505997485918, 223.03817768845465, 45.760564026134944, 36.3065465037389, 10679.02073615335, 10725.945336326324, 10735.792724704741, 0.999994077947036, 0.9999910371660332, 0.9999941033383031, 60.002462074465555, 60.00113707655902, 60.0008023239382, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.93019, 5493.305, 790.6638, 6.942597, 5492.981, 594.7569, 9.235965, 5493.194, 607.4644, 9.038825, 5490.644, 793.0753, 6.92676, 5493.517, 594.0883, 9.244851, 5492.811, 99.96477, 99.94745, 99.95979, 99.91553, 99.96567, 99.95085
30674.87624, 285.212199318438, 284.687794991936, 285.37283207073665, 37.54329523959282, 37.73839911926266, 37.73353958982148, 10674.071946410777, 10722.585558522236, 10738.552487926445, 215.63653258514523, 40.260404681508135, 37.85596842179075, 10659.513216763304, 10709.565951235434, 10729.949089790489, 0.9999954101096131, 0.9999940256602451, 0.9999950625357494, 60.00402891080253, 60.00099556815265, 59.99868032964724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 790.2581, 6.953391, 5489.904, 799.4188, 6.869287, 5495.813, 589.1081, 9.318062, 5484.59, 601.2892, 9.139766, 5495.405, 786.5899, 6.976252, 5487.294, 587.8257, 9.328354, 5483.674, 99.90805, 100.0, 99.80806, 100.0, 99.85543, 99.78656
30677.265960000004, 285.0399954990854, 284.67705288089286, 285.2022266184654, 37.546838113859536, 37.78945967477561, 37.780812146179365, 10677.87066238028, 10721.661688220374, 10740.629673595644, 225.37263540085223, 46.015033118408155, 39.804172576410565, 10680.169427247185, 10727.18619881839, 10743.881189829815, 0.9999946885619625, 0.9999934230605135, 0.9999941511175411, 60.00413369790943, 60.00284936667315, 60.00742142210071, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.4858, 6.930725, 5493.416, 795.3526, 6.908337, 5494.74, 594.7375, 9.236149, 5493.253, 607.4449, 9.038641, 5490.65, 792.8464, 6.928403, 5493.571, 594.0883, 9.244851, 5492.812, 99.96382, 99.98677, 99.96194, 99.91349, 99.96064, 99.95195
30679.694280000003, 285.02142198262646, 284.6663908685365, 285.2657877191386, 37.56574401398692, 37.78077790341624, 37.755927340131734, 10672.900259452806, 10725.73261587848, 10751.37856206839, 220.50774714113504, 41.653386968788595, 42.23710706862721, 10676.585104836866, 10723.622460918486, 10749.56095794992, 0.9999928557997584, 0.99999190561295, 0.9999929955240947, 60.008857772766405, 60.009667789508946, 60.009997886060226, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.930011, 5493.3, 795.372, 6.908337, 5494.566, 594.7958, 9.236333, 5493.313, 607.4644, 9.038274, 5490.649, 792.8464, 6.928586, 5493.354, 594.128, 9.2454, 5492.762, 99.96382, 99.98476, 99.96073, 99.91256, 99.96269, 99.95389
30682.075360000003, 285.0915406933989, 284.08271556468907, 285.2019401169979, 37.593495433497225, 37.80662483884649, 37.79395217798849, 10689.198637053567, 10704.972078352512, 10755.455570179469, 216.04829842249455, 50.90272069477351, 43.99950203738126, 10685.391360330297, 10709.041110357506, 10749.04515528408, 0.9999897783893749, 0.9999916958163767, 0.9999891063811464, 60.01146171143209, 60.00965874965715, 60.00942935213442, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 798.9917, 6.878256, 5495.972, 789.0684, 6.957333, 5490.037, 601.124, 9.141904, 5495.461, 613.5618, 8.928507, 5478.472, 799.1411, 6.876903, 5495.71, 600.3906, 9.159151, 5495.679, 100.0, 99.90138, 100.0, 99.68881, 100.0, 100.0
30684.496960000004, 284.918570781488, 284.49239741459974, 285.120535006551, 37.604072447400746, 37.78641462049666, 37.803037281049704, 10676.248549368293, 10724.562258694586, 10747.122089475237, 220.1742557440548, 46.087809109106274, 40.70513656192833, 10677.237091606607, 10727.719317157542, 10740.710253263202, 0.9999941380499041, 0.9999921007766576, 0.9999936152114322, 60.01243645000482, 60.01365338661858, 60.01073917673832, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 600], 5500.0, [], 792.6633, 6.93019, 5493.473, 795.3915, 6.908153, 5494.514, 594.7764, 9.235597, 5493.313, 607.4255, 9.038641, 5490.663, 792.8464, 6.928403, 5493.241, 594.128, 9.2454, 5492.743, 99.96286, 99.9838, 99.96075, 99.9135, 99.96064, 99.95173
