TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31004.44968, 285.3216302419862, 285.0505353896154, 285.64788780079175, 37.50880915170406, 37.74165406715776, 37.7358673641723, 10685.199250354453, 10717.61578563478, 10750.072535955213, 229.9336354607285, 51.06978015907225, 34.09891598185345, 10677.809235262506, 10719.098825235029, 10745.699199137318, 0.9999949826905865, 0.9999883608727712, 0.9999960084509217, 59.99246867880253, 59.991528467715845, 59.992614748338625, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 789.0949, 6.961779, 5489.233, 800.6445, 6.858603, 5496.017, 588.5451, 9.319166, 5484.656, 601.3087, 9.138662, 5495.542, 805.4358, 6.82175, 5494.484, 814.5511, 6.734091, 5485.185, 99.89591, 100.0, 99.80646, 100.0, 99.97919, 99.81202
31006.873320000002, 285.60064531662107, 284.6107539756891, 285.63994978297035, 37.5795821940329, 37.76510320278513, 37.7736966993084, 10678.73742110353, 10734.330129886332, 10751.56291613756, 220.1421155475091, 47.77151643441812, 35.88859985052477, 10690.368020148875, 10730.79649800338, 10756.187888226033, 0.9999946897068542, 0.9999891031349076, 0.9999955001449906, 59.99085624422408, 59.985232710659076, 59.990092335465604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929833, 5493.364, 795.3915, 6.907969, 5494.572, 594.8152, 9.235229, 5493.32, 607.5226, 9.037538, 5490.717, 799.122, 6.877086, 5495.659, 820.7739, 6.668717, 5472.875, 99.96373, 99.98884, 99.96208, 99.91279, 100.0, 99.59004
31009.229760000002, 285.2565669608558, 284.95986655898827, 285.55030442042784, 37.57532913926157, 37.78304604078399, 37.7520987960655, 10680.94944902464, 10733.582932521937, 10755.67847619047, 213.57309988910674, 44.803106739371515, 33.0001137971899, 10674.653707533258, 10737.21262569086, 10751.987017645819, 0.9999952705636487, 0.9999919774459809, 0.9999955137872507, 59.99408398825999, 59.98962510478659, 59.98860928183574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.531, 795.3915, 6.908153, 5494.741, 594.7958, 9.235413, 5493.371, 607.5226, 9.037538, 5490.611, 799.122, 6.877086, 5495.876, 820.933, 6.668351, 5472.761, 99.96592, 99.98487, 99.96301, 99.91076, 100.0, 99.58695
31011.616280000002, 285.2874927571061, 284.98329946876663, 285.5511664322488, 37.53123497704579, 37.78112593812664, 37.77941196575777, 10680.587885887431, 10732.965357279509, 10756.144743727618, 225.29294474235394, 50.45375463985806, 33.42134308421282, 10683.24708900691, 10733.687502717692, 10751.157116110264, 0.9999941122748929, 0.9999870077519213, 0.9999944656522334, 59.99343558839124, 59.995361607742616, 59.99721332974482, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0508, 6.877899, 5495.799, 789.0879, 6.957333, 5490.101, 600.9688, 9.143192, 5495.625, 613.6394, 8.927403, 5478.368, 792.8464, 6.926942, 5493.826, 826.2214, 6.606457, 5460.97, 100.0, 99.90546, 100.0, 99.6881, 99.97128, 99.35774
31014.071840000004, 285.3434140023031, 285.0195201412918, 285.6066567438578, 37.55353237095262, 37.76390241340957, 37.74661901511787, 10685.70885148156, 10736.74931698514, 10748.07397859914, 217.30664004916162, 41.672252112554986, 33.36570614031916, 10692.575353731505, 10734.517642049275, 10755.138602457446, 0.9999897113874466, 0.9999944717508811, 0.9999914588123183, 59.998639791166596, 59.99845490992853, 60.00217075625406, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929655, 5493.358, 795.3915, 6.908153, 5494.795, 594.8152, 9.235597, 5493.372, 607.5226, 9.037538, 5490.619, 794.9065, 6.917081, 5493.423, 820.7739, 6.667436, 5473.277, 99.96278, 99.98893, 99.96194, 99.91281, 99.97146, 99.59008
31016.510120000003, 285.4023777264549, 285.125349336416, 285.74773396071595, 37.529897311288934, 37.72619980459791, 37.718189102986514, 10675.309158979147, 10728.034537307261, 10742.077267664656, 221.73820994578182, 50.64505958145901, 31.666789304460963, 10680.553905743209, 10722.29382218734, 10750.918982682706, 0.99999591572181, 0.999986762302572, 0.9999950304986669, 60.00213411853558, 60.002561217283976, 59.999682256630884, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 790.1201, 6.954283, 5490.182, 799.5939, 6.873155, 5496.035, 589.5934, 9.313643, 5485.088, 601.3669, 9.138111, 5495.6, 786.5899, 6.976069, 5487.241, 814.1734, 6.734091, 5485.239, 99.91507, 100.0, 99.81228, 100.0, 99.85146, 99.80674
31018.88604, 285.459908735295, 285.0634752159441, 285.75720193753205, 37.54833261587052, 37.74663839033141, 37.75910892545945, 10682.813860978476, 10738.21254369358, 10755.307149590832, 217.3399733040269, 50.47730920942968, 37.748500873337434, 10686.234816740101, 10728.338318314998, 10758.734518632069, 0.9999953369545855, 0.9999886695813331, 0.9999959651532194, 60.006042300520136, 60.00109518559033, 60.002592621934824, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.5647, 6.93019, 5493.468, 795.3915, 6.908153, 5494.795, 594.7958, 9.235597, 5493.431, 607.542, 9.03809, 5490.617, 792.8274, 6.928586, 5493.24, 820.7938, 6.667802, 5472.816, 99.96277, 99.98688, 99.96316, 99.9147, 99.96258, 99.59004
31021.311640000004, 285.3568203984114, 285.11352240687563, 285.6508350165803, 37.57207836111, 37.749390635482676, 37.75757919656196, 10680.604497033664, 10732.139749839167, 10757.022440623376, 220.74497612972846, 45.14957530089441, 27.914238050118456, 10681.957389166444, 10734.61470593948, 10744.901410275641, 0.9999952282838076, 0.9999927875869249, 0.9999967592715575, 60.003796240468354, 60.00423807719793, 60.00634206214633, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929833, 5493.416, 795.3915, 6.907969, 5494.854, 594.8346, 9.235044, 5493.432, 607.5226, 9.037354, 5490.56, 792.8274, 6.928403, 5493.074, 820.8734, 6.667619, 5473.108, 99.96373, 99.98476, 99.96412, 99.91479, 99.95969, 99.58898
31023.659120000004, 285.3696682365498, 285.08605255202406, 285.68927193682384, 37.55312289713895, 37.74441401295024, 37.75052111981237, 10679.417778965133, 10731.386031955515, 10750.14811214464, 223.9890927063543, 52.000295921087854, 34.1841454871211, 10683.704384795294, 10735.236784996972, 10753.052905464529, 0.999997129750147, 0.9999900602194544, 0.9999956996235486, 60.00082743396854, 60.00204471774787, 59.99948614417423, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0508, 6.878078, 5495.967, 789.0879, 6.957149, 5489.934, 601.0852, 9.143376, 5495.587, 613.6394, 8.927588, 5478.428, 799.122, 6.877086, 5495.712, 827.1956, 6.596568, 5457.192, 100.0, 99.90557, 100.0, 99.68999, 100.0, 99.30466
31026.016840000004, 285.5903941085769, 284.589793635068, 285.6451331624267, 37.5802479063019, 37.76959537189377, 37.7625133967068, 10703.351028389263, 10717.857893120748, 10755.076840199794, 212.37930161737313, 43.62390718835286, 44.572479389605746, 10702.184505494768, 10717.465128583814, 10759.065363322243, 0.9999909718442545, 0.9999931192531418, 0.9999919071665553, 59.99477958217374, 59.99367911292465, 59.99236972490217, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929833, 5493.416, 795.4109, 6.908153, 5494.907, 594.7958, 9.235229, 5493.372, 607.542, 9.03717, 5490.611, 794.6204, 6.911054, 5494.9, 820.7739, 6.668168, 5472.934, 99.96383, 99.9868, 99.96303, 99.91482, 99.99084, 99.58483
31028.38548, 285.25200584167754, 284.9827761715825, 285.5712891877324, 37.537675159076166, 37.746192900022024, 37.7451815739211, 10673.064043776361, 10725.444448378297, 10742.05548578142, 233.58481210932405, 45.81859253751463, 26.897365338856616, 10675.733402511103, 10725.764887862118, 10745.703356566515, 0.9999949299131589, 0.9999900126476702, 0.9999958806151892, 59.99036254637344, 59.9876942613488, 59.98702584968739, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.304, 796.1503, 6.898942, 5495.363, 593.1069, 9.264312, 5490.271, 604.3574, 9.098396, 5494.667, 803.4139, 6.833986, 5494.468, 813.736, 6.741783, 5486.037, 99.96178, 99.9978, 99.90661, 99.97947, 99.99046, 99.82955
31030.796360000004, 285.2587941357907, 284.96865401301426, 285.51129990844845, 37.59111628736606, 37.765652731118614, 37.76982148307808, 10683.103256784103, 10734.678903355729, 10750.737604587597, 218.72427314723427, 49.66540639058303, 32.15446017355271, 10676.972274854741, 10728.986774747751, 10752.404225394941, 0.9999948047682141, 0.999990790749878, 0.9999949753427712, 59.98222686760123, 59.98355329570261, 59.986558092488586, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 789.6666, 6.95, 5491.912, 796.8506, 6.89618, 5494.979, 594.2522, 9.239278, 5493.298, 607.5032, 9.03809, 5490.722, 799.1411, 6.877086, 5495.767, 820.754, 6.667069, 5472.704, 99.92223, 99.99377, 99.96149, 99.91184, 100.0, 99.59112
31033.187240000003, 285.2660879969346, 285.0475343917098, 285.6103129043593, 37.5760533521155, 37.773902933592595, 37.76920781720543, 10672.0483584406, 10742.39793408266, 10755.374272462594, 222.76668783423247, 46.44769485283666, 33.137886622050246, 10680.476173092873, 10732.490412002033, 10751.747936468288, 0.9999952972508225, 0.9999924034944989, 0.9999957869911368, 59.98117589078294, 59.98168031835913, 59.98236767066385, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.930011, 5493.243, 795.3915, 6.908153, 5494.621, 594.8346, 9.235044, 5493.385, 607.542, 9.03717, 5490.67, 799.122, 6.877268, 5495.875, 820.8336, 6.667253, 5473.108, 99.96687, 99.98891, 99.96305, 99.91386, 100.0, 99.59739
31035.592520000002, 285.4522200184869, 285.07574088891795, 285.7117016876399, 37.504346750583046, 37.73620069126978, 37.72045114950849, 10676.186946512855, 10731.00833073747, 10746.534413490603, 230.75387090281856, 57.64923010820439, 29.928977530255906, 10680.058201564772, 10724.75369942635, 10750.173500849776, 0.9999941116383125, 0.9999891558995573, 0.9999952603893807, 59.9829126016438, 59.98657514031997, 59.987160494072796, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0508, 6.877899, 5495.742, 789.0879, 6.957149, 5489.99, 601.0658, 9.143008, 5495.582, 613.6394, 8.927403, 5478.427, 792.8464, 6.928403, 5493.406, 827.1359, 6.595836, 5455.699, 100.0, 99.90245, 100.0, 99.68702, 99.9616, 99.27857
31037.937760000004, 285.42059962400714, 285.12856058375166, 285.7871498929672, 37.546260111961374, 37.760232802853245, 37.73612977917496, 10677.363974518665, 10732.212331516082, 10755.543879582783, 217.11615921993007, 47.96916636307287, 31.65080410642713, 10683.064962001883, 10733.585649489622, 10754.712479301847, 0.9999945832199503, 0.9999915436042625, 0.9999949772827901, 59.98385728821834, 59.98951154164212, 59.98159572290138, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.411, 795.372, 6.908153, 5494.624, 594.8152, 9.235413, 5493.432, 607.5226, 9.036986, 5490.665, 799.1411, 6.877268, 5495.701, 820.8734, 6.666703, 5472.819, 99.96278, 99.98581, 99.96412, 99.91377, 100.0, 99.59104
31040.354400000004, 285.37559074110123, 285.01952626446536, 285.74013979863196, 37.49697364277855, 37.71567403708126, 37.72109515327574, 10677.598184044522, 10726.049964011228, 10746.538769294757, 215.52967938571464, 52.275646211989624, 27.847396866733106, 10676.787839214398, 10725.51814878724, 10745.248184363048, 0.9999964381329528, 0.9999879458085259, 0.9999959022313066, 59.98493738993891, 59.98677699491253, 59.98733111248776, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.416, 795.372, 6.908153, 5494.566, 594.7958, 9.235781, 5493.297, 607.0371, 9.055005, 5492.382, 790.7673, 6.944657, 5490.682, 812.2449, 6.753136, 5485.925, 99.96383, 99.98474, 99.96208, 99.93645, 99.91741, 99.86677
31042.774200000003, 285.41999087288957, 285.1130222278144, 285.7077340934811, 37.55235055937725, 37.727567354819215, 37.751578567591146, 10686.08538522864, 10738.698545721822, 10755.797170175787, 215.81847547308553, 53.98876827060303, 31.2841913697157, 10683.252916074414, 10735.77097776627, 10748.067584849747, 0.9999954639498134, 0.9999863657089076, 0.9999956806410553, 59.99203432912167, 59.98964722225626, 59.99132596923467, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 787.5177, 6.969631, 5489.961, 799.5161, 6.878865, 5495.672, 592.1558, 9.266705, 5491.755, 606.5711, 9.046363, 5490.825, 792.8083, 6.928769, 5493.296, 821.7481, 6.656998, 5471.959, 99.88569, 100.0, 99.93361, 99.92718, 99.96266, 99.57337
31045.129200000003, 285.38890234309554, 285.07749367265325, 285.7441692708586, 37.536268499439636, 37.748156003566805, 37.759744527249815, 10681.285619722434, 10737.840740578258, 10758.363840633689, 217.11855278022267, 46.219948692863, 30.86441892469611, 10680.904922637374, 10737.768227506982, 10758.917640909758, 0.999996239342805, 0.9999907386616138, 0.999995970901519, 59.99442945996222, 59.99302694862, 59.99448829573077, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.93019, 5493.474, 795.3915, 6.908153, 5494.624, 594.7764, 9.235597, 5493.313, 607.5032, 9.037906, 5490.553, 792.8274, 6.928769, 5493.24, 820.8535, 6.667253, 5472.817, 99.96488, 99.98893, 99.96303, 99.91173, 99.96362, 99.58899
31047.556880000004, 285.5977064485378, 284.7008893814103, 285.73885071397365, 37.526414955615635, 37.721698930152634, 37.73554572664591, 10682.49372755172, 10711.445919593849, 10744.99696216564, 222.82456407591962, 47.476369286497174, 49.389967827898545, 10688.307706470407, 10711.199575566176, 10751.10325921183, 0.9999891520975436, 0.9999892656734202, 0.9999893496880824, 59.98968512897425, 59.988858564942454, 59.98951159239212, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0311, 6.87772, 5495.689, 789.1074, 6.957333, 5490.156, 601.0464, 9.144113, 5495.616, 613.6394, 8.927403, 5478.146, 799.122, 6.877086, 5495.819, 827.1359, 6.595653, 5455.527, 100.0, 99.9045, 100.0, 99.68895, 100.0, 99.27642
31049.94148, 285.2331405023646, 285.00529821390074, 285.5258188314598, 37.573988742364314, 37.79346967853091, 37.78920059935971, 10679.006745370234, 10734.109523745723, 10747.991130954593, 213.02405222423658, 45.60272823421565, 34.88492716515812, 10675.470838431145, 10737.390097773196, 10756.347295228463, 0.9999953573231937, 0.9999912822949156, 0.9999953007401963, 59.98927080177821, 59.98413336429368, 59.9852998915632, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.468, 795.372, 6.907784, 5494.678, 594.7958, 9.235229, 5493.372, 607.5226, 9.037722, 5490.729, 792.8274, 6.928403, 5493.296, 820.8137, 6.667619, 5472.818, 99.96478, 99.98684, 99.96103, 99.91078, 99.96064, 99.58275
31052.307520000002, 285.30662279875776, 285.10009222681435, 285.720351415688, 37.50317136944273, 37.74105976554271, 37.72153333762503, 10676.611007828782, 10729.73267677995, 10743.94827171767, 221.83773295368974, 44.23496039958354, 30.685914063358723, 10663.505957446692, 10735.47165358518, 10746.331667691173, 0.9999944193559761, 0.9999912332228629, 0.9999949531182742, 59.983370870302316, 59.983647534618434, 59.986860358806865, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929833, 5493.468, 795.3915, 6.908153, 5494.795, 594.7958, 9.235413, 5493.372, 607.5226, 9.03717, 5490.494, 799.1411, 6.87599, 5495.807, 820.1179, 6.681536, 5476.531, 99.96278, 99.98893, 99.96412, 99.91589, 100.0, 99.64098
31054.70788, 285.5417257405663, 285.2235332550605, 285.7410016883343, 37.45785824249343, 37.723501415804485, 37.738536137331245, 10685.689704800494, 10735.50299337174, 10754.237674405429, 218.4795492857147, 45.66653211398034, 32.8123007728459, 10681.22907251475, 10740.495987391525, 10751.05260299651, 0.9999955897157967, 0.9999900952116837, 0.99999529445447, 59.98452777125827, 59.98556501417494, 59.982419671591515, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977305, 5487.335, 801.52, 6.856761, 5495.775, 589.5157, 9.299102, 5488.262, 603.7943, 9.099684, 5493.7, 801.5827, 6.859188, 5495.711, 819.9787, 6.670549, 5472.816, 99.85012, 100.0, 99.87004, 99.97544, 100.0, 99.60564
31057.099200000004, 285.69512152160155, 285.3161101765686, 286.0082257961884, 37.50046861474969, 37.690592635358826, 37.70191525559032, 10682.91093375087, 10733.666637611135, 10754.501302072957, 212.79731067363082, 45.25976370677873, 35.71703228918523, 10686.099291944798, 10729.381993212523, 10757.364150829913, 0.9999940233896467, 0.9999929416707978, 0.9999951127910323, 59.99540731755859, 59.99247872817697, 59.993082957029564, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929655, 5493.248, 795.3915, 6.907969, 5494.854, 594.7958, 9.235781, 5493.433, 607.5614, 9.036986, 5490.606, 799.1411, 6.877086, 5495.705, 820.7938, 6.668168, 5472.756, 99.96373, 99.98999, 99.96194, 99.91269, 100.0, 99.59209
31059.503920000003, 285.72390623925514, 285.43798592202205, 286.0317465628756, 37.47585146135831, 37.65743895984452, 37.65797536308342, 10666.507042031291, 10728.62153882387, 10745.688625010886, 227.21937336116753, 52.107273435004686, 36.63444711983266, 10674.484807615629, 10724.60543786773, 10745.224578980005, 0.9999945710812332, 0.9999875773931594, 0.9999948628341595, 59.99903524610018, 59.9999739721378, 59.99814627778922, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 797.9468, 6.881825, 5495.913, 789.1268, 6.957149, 5490.156, 601.0076, 9.14356, 5495.573, 613.62, 8.927956, 5478.473, 792.8274, 6.928586, 5493.241, 827.1558, 6.595103, 5455.525, 100.0, 99.90236, 100.0, 99.68716, 99.95865, 99.27437
31062.017440000003, 285.7410672711455, 285.35274976291447, 285.9596242881545, 37.475535769351346, 37.70561387423198, 37.694351259141136, 10669.398583949425, 10735.545103348179, 10751.174928215607, 217.09302471004867, 46.306411453801815, 34.64811906789964, 10678.917116676683, 10734.269653034762, 10744.386899061554, 0.999996009312655, 0.9999899058980152, 0.9999955832567775, 60.006118247410804, 60.00842759615908, 60.005920056044964, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929655, 5493.468, 795.4109, 6.907969, 5494.679, 594.8346, 9.235229, 5493.491, 607.542, 9.037354, 5490.611, 799.1411, 6.877086, 5495.762, 820.933, 6.666154, 5472.591, 99.96478, 99.98681, 99.96316, 99.91469, 100.0, 99.58477
31064.387600000002, 285.6990493846723, 285.43020825712466, 286.02981097904336, 37.477832977822686, 37.69515232190506, 37.689848170740696, 10673.496763244715, 10733.436018279692, 10747.18404677688, 218.54856384883988, 48.06993373628234, 35.1722158338971, 10673.246461248225, 10723.623126431447, 10749.525278931547, 0.9999956078318801, 0.9999891282499044, 0.9999951239965071, 60.01185749907733, 60.01234914702328, 60.01108905905361, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929655, 5493.358, 795.4109, 6.908153, 5494.737, 594.8152, 9.235044, 5493.432, 607.542, 9.037354, 5490.67, 792.8274, 6.928586, 5493.296, 820.6547, 6.669267, 5473.676, 99.96278, 99.98893, 99.96318, 99.91386, 99.9607, 99.60462
31066.734600000003, 285.64131243178406, 285.4006246323356, 285.9820196295151, 37.45289157465261, 37.65781443460433, 37.67779492919194, 10682.332670295034, 10733.731810037973, 10742.120916325866, 227.5998208444871, 51.67221656137417, 30.459133378227307, 10684.968827124141, 10727.099791658175, 10750.254916429089, 0.9999952556529151, 0.9999881572699428, 0.9999953185778122, 60.00998170264698, 60.01133951704329, 60.01217974439375, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977305, 5487.283, 801.6951, 6.854919, 5495.796, 588.4869, 9.319902, 5485.013, 601.7747, 9.123219, 5494.844, 788.7072, 6.955249, 5490.739, 818.6467, 6.691607, 5476.645, 99.85222, 100.0, 99.81091, 99.99586, 99.90882, 99.66064
31069.12856, 285.71122433554996, 285.4002261547858, 286.0034137735501, 37.456066455324525, 37.74252410822268, 37.70042836552386, 10691.542634612528, 10707.094429307417, 10757.255315696924, 210.02455085621796, 44.17298839376781, 41.68455721938619, 10698.078927205936, 10707.364080570062, 10752.071688414188, 0.9999913540878255, 0.9999934174654941, 0.9999916154565038, 60.015609788448806, 60.010912595756196, 60.01187706341073, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.930011, 5493.358, 795.3915, 6.908153, 5494.741, 594.7764, 9.235965, 5493.492, 607.5614, 9.037906, 5490.507, 792.8274, 6.928586, 5493.24, 820.933, 6.666886, 5473.05, 99.96278, 99.98479, 99.96208, 99.91578, 99.96062, 99.59323
31071.509120000002, 285.47145738241767, 285.19621298657876, 285.87639998212853, 37.473562726505584, 37.690125892265826, 37.67683535535481, 10668.208870629795, 10718.143773917269, 10738.860826842843, 231.48472885733077, 52.46379097413865, 36.93016156232579, 10673.12682713985, 10723.20331688389, 10732.66772404003, 0.999993326572961, 0.9999873143909606, 0.9999930788208143, 60.01405098913297, 60.0142714102584, 60.013868512971484, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 796.5471, 6.899137, 5495.915, 790.5665, 6.949044, 5490.218, 600.5417, 9.146137, 5495.563, 613.62, 8.927219, 5478.25, 799.122, 6.877268, 5495.984, 827.1359, 6.595653, 5455.586, 100.0, 99.91003, 100.0, 99.68907, 100.0, 99.27533
31073.876760000003, 285.5366131275827, 285.2715235821841, 285.83603641540515, 37.48532501017028, 37.7029300661735, 37.70552433819897, 10683.524509777824, 10731.405154636035, 10755.226448515104, 216.9486094889781, 49.34214456058544, 34.559607580376905, 10672.296012930443, 10731.123658311062, 10748.666339666906, 0.9999947982496854, 0.9999908489506004, 0.9999946173997813, 60.01339758770581, 60.010095778623764, 60.015417870916245, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929476, 5493.526, 795.372, 6.908153, 5494.624, 594.8152, 9.235044, 5493.322, 607.542, 9.037354, 5490.71, 792.8274, 6.928403, 5493.298, 820.754, 6.669267, 5473.161, 99.96078, 99.98581, 99.96318, 99.91173, 99.96168, 99.59525
31076.270360000002, 285.50637855018334, 285.12945306988996, 285.85982661642936, 37.471066655833056, 37.70214849559936, 37.67937128455163, 10678.929813601548, 10730.861552482107, 10750.390675975152, 221.9453222237803, 48.07347085490028, 38.6855104823544, 10684.259902497204, 10732.730025474626, 10757.187379194003, 0.9999929551438602, 0.9999920561258643, 0.999995077658048, 60.01048783030496, 60.01194389019401, 60.01156044768296, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929655, 5493.468, 789.0684, 6.957517, 5490.041, 594.7958, 9.235044, 5493.365, 607.542, 9.037354, 5490.606, 792.8274, 6.928586, 5493.184, 820.8137, 6.668534, 5472.874, 99.96478, 99.9024, 99.96424, 99.91186, 99.96362, 99.59001
31078.647080000002, 285.66131981913145, 285.3632112291247, 286.0896311306678, 37.45827954024645, 37.62031147067973, 37.64594114037815, 10671.997165856488, 10716.841327605363, 10746.653697644528, 224.44326966603694, 50.94631199406871, 34.96233593344823, 10673.725703310707, 10727.122437503456, 10750.482526545902, 0.9999949803565072, 0.999989139066335, 0.999995895333319, 60.007072788708584, 60.008530832750886, 60.008492154170725, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977662, 5487.393, 782.7843, 7.003198, 5481.932, 588.5063, 9.319902, 5484.768, 601.2504, 9.140318, 5495.475, 786.5899, 6.976252, 5487.637, 815.3265, 6.719991, 5482.292, 99.85527, 99.75592, 99.80646, 100.0, 99.85867, 99.76535
31081.011960000003, 285.66383964188736, 285.2766379874577, 286.02743931835374, 37.45464172204529, 37.67573814330297, 37.65956105914412, 10684.298767784247, 10726.441078983964, 10744.57739701327, 227.9948554226612, 49.02134810710777, 39.67016537612335, 10674.718654561984, 10724.547799918133, 10744.85929479006, 0.9999937426166153, 0.9999907997993428, 0.9999949405732188, 60.00528536898296, 60.00380930531916, 60.00417632876181, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.930011, 5493.358, 789.0879, 6.957517, 5489.983, 594.7764, 9.235597, 5493.32, 607.5226, 9.036986, 5490.552, 792.8464, 6.928586, 5493.241, 820.7143, 6.667619, 5473.214, 99.96278, 99.90447, 99.96208, 99.91292, 99.96365, 99.59215
31083.414880000004, 285.6936635930005, 285.27775907057276, 286.01346897207685, 37.449929140403334, 37.64923957212557, 37.61057219761143, 10666.443437065882, 10715.289107356562, 10737.59765606141, 224.35380303449983, 55.538477334013805, 33.369469835215114, 10672.771670073811, 10718.890110506018, 10744.522257279867, 0.9999954355282789, 0.9999863074402169, 0.9999951893133008, 59.99555651188572, 59.99622520912749, 59.9965220941029, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 785.6645, 6.983016, 5484.996, 790.8, 6.941492, 5492.574, 596.6593, 9.209274, 5495.289, 612.2025, 8.954064, 5479.305, 798.7214, 6.878364, 5495.875, 827.0962, 6.596019, 5455.585, 99.82588, 99.94851, 99.99357, 99.73934, 100.0, 99.27955
31085.844160000004, 285.6563532209069, 285.31441611642015, 286.01230810930963, 37.46099777336165, 37.68447451759849, 37.65056224066935, 10677.07088668903, 10723.95436131978, 10746.807645608487, 222.9379992178765, 51.319143493277465, 31.6364286630851, 10673.874806254198, 10723.268485010009, 10752.671862533878, 0.9999955642161471, 0.9999881550195031, 0.9999950983675348, 59.991075126368685, 59.99031116216385, 59.99069223026965, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 784.9548, 6.985515, 5487.171, 789.2047, 6.957333, 5490.043, 594.951, 9.234308, 5493.499, 607.5226, 9.037354, 5490.493, 792.8274, 6.928769, 5493.131, 820.8535, 6.667069, 5472.931, 99.84518, 99.90245, 99.96344, 99.91063, 99.96457, 99.59321
31088.242000000002, 285.5686773282003, 285.2704508652646, 286.0332533804653, 37.48019366538603, 37.706283799037266, 37.677491494809274, 10676.908500895304, 10726.48976522252, 10744.838023474156, 219.84049973145557, 52.013880770093465, 32.310990190202574, 10678.889249973554, 10731.026952156633, 10745.417907869958, 0.9999948009075024, 0.9999916801043589, 0.9999941165768703, 59.984463113142304, 59.98312804905921, 59.984041045287114, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977484, 5487.335, 795.372, 6.907784, 5494.678, 594.8152, 9.235413, 5493.438, 607.5032, 9.037538, 5490.65, 799.122, 6.877086, 5495.819, 820.8734, 6.666886, 5473.104, 99.85317, 99.9838, 99.96314, 99.9135, 100.0, 99.59532
31090.543560000002, 285.83193566969504, 284.8754388756445, 285.88771609308634, 37.46874406120947, 37.69212590124673, 37.64731991801758, 10688.783514651277, 10712.450260304962, 10747.43400016267, 211.38752527072984, 46.20942717338721, 50.46598346369228, 10686.364979350466, 10703.51709612696, 10751.985565812847, 0.999990155754704, 0.9999915333218606, 0.9999899788361739, 59.98126986124101, 59.98086938468312, 59.98294751408884, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7421, 6.929655, 5493.526, 801.7145, 6.854919, 5495.856, 588.4869, 9.319902, 5484.708, 601.3087, 9.139215, 5495.535, 805.4167, 6.821384, 5494.698, 814.4119, 6.734824, 5484.898, 99.96583, 100.0, 99.80537, 100.0, 99.98716, 99.8152
31092.95432, 285.423770010514, 285.1812515627643, 285.76955512109663, 37.510889379645505, 37.72306964170178, 37.68354520995283, 10679.28007431801, 10730.512266317808, 10752.10824568178, 220.66379788874343, 47.88303998604533, 33.864349299915375, 10684.521180485284, 10730.80173151063, 10741.219667929117, 0.9999947470499384, 0.9999888686667294, 0.999994187519397, 59.97564271900178, 59.98009488779136, 59.978402041905966, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977662, 5487.173, 795.372, 6.908153, 5494.625, 594.7764, 9.235597, 5493.372, 607.542, 9.037354, 5490.776, 799.1411, 6.876903, 5495.876, 820.7938, 6.667985, 5473.103, 99.85022, 99.98893, 99.96412, 99.91579, 100.0, 99.59215
31095.35104, 285.44451626047123, 285.04012277162076, 285.6525783121315, 37.44456003007271, 37.68086320528599, 37.65890731378671, 10658.888322921763, 10704.237357027701, 10736.439757139251, 222.5091258240277, 52.221373782797855, 29.48756153497561, 10671.394591934199, 10709.921280158145, 10733.586947148066, 0.9999945085126993, 0.9999895870463228, 0.9999959367251617, 59.976695421237906, 59.978177888952104, 59.97822012954018, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977484, 5487.225, 795.4109, 6.907969, 5494.622, 595.3587, 9.219951, 5494.559, 609.5227, 9.003156, 5486.288, 795.9556, 6.908315, 5494.547, 825.4659, 6.610119, 5457.36, 99.85327, 99.98576, 99.98006, 99.83411, 99.98558, 99.34523
31097.79244, 285.48377317288214, 285.16476471194403, 285.8089062806608, 37.50353036594188, 37.67187237670333, 37.69474105401816, 10687.70887287892, 10726.233311033637, 10753.33396139036, 220.61123361971022, 53.92636187640983, 35.78506299220476, 10677.397628771934, 10725.2684338214, 10742.179885986252, 0.9999949466297176, 0.9999900822160726, 0.9999952287683677, 59.979115163883094, 59.976411429282685, 59.97867977001246, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 782.2736, 7.002826, 5482.933, 792.8428, 6.928598, 5494.063, 597.164, 9.204488, 5494.94, 607.6779, 9.036067, 5490.613, 799.1411, 6.877086, 5495.819, 820.9728, 6.668168, 5472.82, 99.76384, 99.96692, 99.99157, 99.91282, 100.0, 99.59218
31100.176280000003, 285.6687277912785, 285.31981834226144, 285.9324467947283, 37.491171506917766, 37.67329901650457, 37.67617220994632, 10678.253052707292, 10725.434226956097, 10751.063359233147, 222.99555117940145, 48.59995874891251, 37.87947094856554, 10679.862132945738, 10734.759350260209, 10752.781969771937, 0.9999939541927723, 0.9999922824411979, 0.9999954136214868, 59.983197449865386, 59.9835826080829, 59.97939640002317, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.394, 6.977662, 5487.282, 795.372, 6.908153, 5494.678, 594.7569, 9.235781, 5493.371, 607.5032, 9.036618, 5490.664, 792.8464, 6.928403, 5493.241, 820.8137, 6.668168, 5473.221, 99.85221, 99.9868, 99.96301, 99.91198, 99.96154, 99.59633
31102.521880000004, 285.7189457857341, 285.3566917632078, 285.9838086260027, 37.444814738788104, 37.655780075037704, 37.669650864972446, 10673.232528142877, 10717.994919957464, 10745.5758668395, 220.35732709569402, 51.86413543515056, 33.7416990827287, 10673.96626991063, 10703.915667484507, 10742.644299092653, 0.9999956423148039, 0.9999881831859769, 0.9999969831751743, 59.984113881089236, 59.98293064862254, 59.98140278716313, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929655, 5493.301, 801.6756, 6.854735, 5495.851, 588.4869, 9.319534, 5484.714, 601.2698, 9.139582, 5495.483, 786.5899, 6.976069, 5487.357, 814.4119, 6.735373, 5484.728, 99.96278, 100.0, 99.8055, 100.0, 99.85545, 99.80573
31104.866280000002, 285.70176289635054, 285.35118821763825, 285.95440328695946, 37.46591457761263, 37.68455896123089, 37.66226303202972, 10679.771935807996, 10727.630449643753, 10743.618117051905, 220.19803350080292, 50.543321400404466, 33.91111970477232, 10684.615520124973, 10722.886338222948, 10743.850387761438, 0.9999930388730344, 0.9999897178990182, 0.9999940106850594, 59.991165236094055, 59.98685500725349, 59.99121482390932, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4137, 6.977662, 5487.225, 795.372, 6.908153, 5494.63, 594.7958, 9.235413, 5493.378, 607.5226, 9.036986, 5490.449, 792.8464, 6.928403, 5493.457, 820.8137, 6.667985, 5472.764, 99.85116, 99.98688, 99.96314, 99.91089, 99.95969, 99.5942
31107.2874, 285.01104137716123, 284.4921408709135, 285.32284495389575, 37.53973415659085, 37.75298969125194, 37.727076298463075, 10675.608233503803, 10714.199068762131, 10744.543899590075, 222.76780718410055, 51.109740822928416, 30.380387049694946, 10673.751249041905, 10720.298979242882, 10735.882070701486, 0.9999948106569959, 0.9999890437425812, 0.9999958010114558, 59.995652784414176, 59.99611472032462, 59.99485188889913, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929833, 5493.306, 795.372, 6.908153, 5494.571, 594.8152, 9.235413, 5493.371, 607.5226, 9.037354, 5490.359, 792.9609, 6.922925, 5493.837, 821.8674, 6.651505, 5467.556, 99.96687, 99.9838, 99.96305, 99.90982, 99.97149, 99.49325
31109.71264, 285.70750587866127, 285.2325618438642, 285.9524812869858, 37.44444186183189, 37.678455969758524, 37.65209479773551, 10680.57645891149, 10724.194244461183, 10749.4677358427, 220.7976295434505, 55.67975874337117, 30.984374742410182, 10681.871519898783, 10728.498787613351, 10741.11465526721, 0.9999949711463175, 0.9999899778139748, 0.9999948515619773, 60.001804878595784, 60.0030206237192, 60.002956382524935, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0311, 6.878078, 5495.803, 789.7299, 6.952728, 5491.742, 599.1829, 9.176877, 5495.371, 609.814, 8.997272, 5488.368, 794.3533, 6.91982, 5493.486, 821.271, 6.665238, 5472.933, 100.0, 99.92068, 100.0, 99.8538, 99.9651, 99.5911
31112.22676, 285.51274333646376, 285.10088399925985, 285.71902103655293, 37.49724503768603, 37.7079002966262, 37.69216364027316, 10678.480814573319, 10717.363152333788, 10748.60450970778, 213.02777645727065, 46.553865616877374, 37.2705130606073, 10675.014477041059, 10728.412485539897, 10750.202847350576, 0.9999943779649809, 0.9999919222748577, 0.999994214518006, 60.00291786624971, 60.00239012446012, 60.00290178430685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929655, 5493.358, 795.3915, 6.907969, 5494.735, 594.7764, 9.235597, 5493.385, 607.542, 9.037906, 5490.502, 792.8655, 6.928586, 5493.188, 820.8535, 6.667253, 5472.644, 99.96583, 99.98783, 99.96303, 99.91171, 99.96368, 99.59011
31114.61732, 285.44922369462023, 285.08541217667846, 285.7899526164719, 37.457038159339454, 37.676330562401766, 37.656527201633395, 10665.974169794727, 10722.775325485434, 10740.713679758575, 221.67228446820127, 55.9617252202662, 30.812017366353757, 10675.979570504694, 10718.449292271072, 10737.790256084445, 0.9999957587481605, 0.9999865835614256, 0.999995477877618, 60.00503093490644, 60.00516298373212, 60.00655028482959, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 786.4531, 6.977305, 5487.503, 801.6951, 6.854919, 5495.507, 588.4869, 9.319718, 5484.773, 601.2892, 9.139399, 5495.476, 786.609, 6.976069, 5487.625, 814.5909, 6.734091, 5484.612, 99.85327, 100.0, 99.80643, 100.0, 99.85346, 99.81616
31117.03668, 285.4564584675961, 285.0230291498692, 285.6963650887115, 37.48176620169918, 37.720048672680335, 37.696188488600264, 10682.242772027997, 10720.531432421758, 10745.159474696353, 213.3608389151559, 44.61821764010563, 35.154325299293305, 10683.392584777293, 10724.117422385665, 10749.28218608363, 0.9999929385513464, 0.9999897634822833, 0.9999939343273494, 60.00143393945295, 60.0033710391902, 59.999280149417714, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7224, 6.929833, 5493.358, 795.3915, 6.907969, 5494.684, 594.8152, 9.23486, 5493.328, 607.5226, 9.037538, 5490.507, 792.8274, 6.928403, 5493.131, 820.8535, 6.666886, 5473.048, 99.96679, 99.9869, 99.96329, 99.9109, 99.96368, 99.59319
31119.501320000003, 285.4826929354882, 285.05527407055007, 285.7360365251858, 37.467658974334505, 37.663835509398986, 37.66765421991507, 10671.215791423723, 10722.72806718296, 10732.289408000113, 225.57593598636322, 45.75891566649068, 35.745520069698614, 10669.474376363718, 10723.075413812749, 10735.473280187542, 0.9999946718456362, 0.9999875293214708, 0.9999947163795436, 60.000274091167746, 59.99902945994202, 59.99904187405303, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 792.7027, 6.929655, 5493.468, 795.3915, 6.907784, 5494.678, 594.7958, 9.235413, 5493.431, 607.5226, 9.036986, 5490.379, 793.5713, 6.920185, 5494.524, 822.6428, 6.640517, 5466.127, 99.96583, 99.9868, 99.96409, 99.90856, 99.98399, 99.4818
31121.900080000003, 285.7081110631078, 285.28201059170465, 286.00449759608216, 37.452550880080416, 37.67499942472618, 37.66197292083771, 10675.98223147995, 10733.942272563507, 10745.064413950055, 225.24860924537825, 50.93153611079856, 33.61045496684028, 10680.348625601931, 10725.75668786101, 10750.651150806734, 0.9999958041701137, 0.9999873660179128, 0.9999949960546488, 60.00303809588068, 60.00402313478842, 60.00862166006888, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 800 800], 5500.0, [], 799.0508, 6.878256, 5495.912, 789.7494, 6.949781, 5491.632, 599.2411, 9.170803, 5495.384, 610.4354, 8.997272, 5487.422, 794.3343, 6.916716, 5493.701, 821.9271, 6.66121, 5472.876, 100.0, 99.93136, 100.0, 99.85476, 99.97244, 99.57964
