TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34158.33528, 285.7386888082542, 285.5730319169293, 286.16829149906533, 37.410740802679406, 37.598372427324406, 37.610316139176575, 10664.732511588858, 10724.906254927579, 10743.33014871634, 229.02213776845156, 40.737307878903266, 40.35470456341773, 10665.426702384544, 10729.897402843864, 10749.24023011938, 0.999994664719928, 0.9999923937723695, 0.9999925019193888, 59.97884385929576, 59.98143547627006, 59.981763828065745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 786.5123, 6.974271, 5488.788, 793.5627, 6.923072, 5493.827, 819.954, 6.682135, 5474.682, 607.3867, 9.040112, 5490.813, 601.1453, 9.141466, 5495.542, 594.0684, 9.245584, 5492.634, 99.8796, 99.96822, 99.62292, 99.91645, 100.0, 99.95171
34160.82780000001, 285.8131172679022, 285.58930240318966, 286.0533148182928, 37.44383168610367, 37.65598782175054, 37.61546838106143, 10663.665304164435, 10730.963783928066, 10740.070693157972, 235.60273126990433, 44.913602829299634, 40.743846039188156, 10671.592082374185, 10722.865423454468, 10747.305569020493, 0.9999925753286056, 0.9999892065170664, 0.9999919694615758, 59.97927126254301, 59.97789363104828, 59.975823031618184, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5488.954, 799.769, 6.87205, 5495.845, 819.6822, 6.679006, 5475.023, 607.4061, 9.040112, 5490.805, 601.1453, 9.141649, 5495.473, 594.0087, 9.246316, 5492.569, 99.88367, 100.0, 99.62914, 99.91632, 100.0, 99.9494
34163.228440000006, 285.83352526740777, 285.61687416187397, 286.27155754172276, 37.38579082881937, 37.65124929234268, 37.60663175582484, 10683.163799899332, 10730.16520065028, 10748.335936640293, 233.13082518649117, 60.89570188456764, 35.428838135776346, 10683.621565137582, 10725.293011314136, 10749.307450201442, 0.9999938091371817, 0.9999848602088287, 0.9999948520113793, 59.97882962539635, 59.979097373370685, 59.97377408855943, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.201, 6.918054, 5494.254, 806.1115, 6.816238, 5494.007, 826.0104, 6.609058, 5459.17, 613.4841, 8.93053, 5478.785, 594.8698, 9.234424, 5493.385, 600.3309, 9.158419, 5495.596, 99.97899, 99.97458, 99.33961, 99.69663, 99.96418, 100.0
34165.57056, 285.75222884582985, 285.549252639244, 286.1783940902857, 37.455371431243734, 37.63238836219309, 37.64604161221081, 10673.25875405199, 10723.514725609839, 10748.223169179333, 230.8624554692451, 51.96366929386704, 36.33026803350913, 10676.237083138572, 10729.502143448399, 10748.229504274192, 0.9999930092070428, 0.9999872529528765, 0.999993641891493, 59.97553264176555, 59.97591286325521, 59.976607901476314, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966776, 5489.011, 799.7495, 6.871866, 5495.905, 819.6628, 6.68103, 5475.525, 607.3672, 9.03956, 5490.904, 601.1263, 9.141649, 5495.468, 594.0087, 9.246682, 5492.741, 99.88367, 100.0, 99.64347, 99.91538, 100.0, 99.94609
34167.902120000006, 285.81723800325653, 285.49406503765084, 286.15721653942427, 37.40020979129822, 37.582742928742, 37.60652091413881, 10668.192252064382, 10718.65201533572, 10731.348908941942, 229.95010985637737, 44.83924024049156, 41.81547181955557, 10674.600793162457, 10718.00499883835, 10735.041672196374, 0.9999930904965141, 0.9999907618358499, 0.9999924604161738, 59.96653081616449, 59.971602715040035, 59.97566719679468, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966776, 5488.673, 799.3994, 6.877944, 5495.695, 818.1681, 6.705328, 5487.679, 604.668, 9.093064, 5494.657, 605.5325, 9.064764, 5492.09, 588.6209, 9.324326, 5483.629, 99.88472, 100.0, 99.72672, 99.9864, 99.95188, 99.78573
34170.2514, 285.7763967962287, 285.5292356957987, 286.11503272738213, 37.418113931624525, 37.60570063746857, 37.628518243034854, 10665.890902326457, 10721.950423955044, 10740.16327576794, 226.69238131673916, 43.90862393754833, 48.34874438539737, 10669.562539521532, 10713.167744502814, 10737.920666767517, 0.9999916447619646, 0.9999925012958617, 0.9999911645276567, 59.97739495575766, 59.975156160752924, 59.97585765091947, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 784.4028, 6.992118, 5486.334, 797.9207, 6.887338, 5495.917, 818.9833, 6.679926, 5475.531, 607.3478, 9.04048, 5490.807, 601.1835, 9.141466, 5495.581, 594.0087, 9.246316, 5492.622, 99.81264, 100.0, 99.63943, 99.91634, 100.0, 99.94938
34172.61892, 285.8146169297538, 285.6635207029317, 286.27336891435215, 37.42305275929241, 37.6344510866622, 37.61443994416942, 10680.485606495811, 10729.156703251901, 10749.965023658413, 231.35566096774983, 45.667871919098616, 39.64249758107417, 10677.773120885999, 10725.14624850459, 10745.244341579908, 0.9999929500102348, 0.9999926250698293, 0.9999935345283545, 59.97849637662043, 59.979900103800354, 59.98006594008785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.289, 793.4849, 6.923257, 5493.768, 819.9152, 6.679006, 5475.362, 607.3867, 9.039928, 5490.813, 601.1263, 9.141831, 5495.516, 594.0087, 9.246865, 5492.628, 99.88272, 99.97022, 99.6342, 99.91824, 100.0, 99.94707
34175.10672, 285.79385084567184, 285.5333463999552, 286.1151930701984, 37.37977214037139, 37.60343789370151, 37.623999896809366, 10664.572055678866, 10717.844059421643, 10734.271967457498, 236.07240319418088, 58.801027219906246, 36.51830360746976, 10673.564373880443, 10717.984819970106, 10739.310595001889, 0.9999936085525222, 0.9999885913120333, 0.999993878008493, 59.98116109913683, 59.9831060364447, 59.98328545293679, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.201, 6.918232, 5494.416, 787.2007, 6.971516, 5488.106, 826.1075, 6.607401, 5459.0, 613.4647, 8.930897, 5478.622, 594.8506, 9.234424, 5493.385, 600.3508, 9.15384, 5495.751, 99.98202, 99.86613, 99.33756, 99.69756, 99.96326, 100.0
34177.51204, 285.7631430919912, 285.5682072510598, 286.1887709919918, 37.42067832466913, 37.62514605961138, 37.63258170416828, 10664.62829940339, 10729.549369664202, 10742.61598775578, 231.0948355371347, 48.11868994154611, 44.09033971959752, 10669.108040439658, 10724.147637969892, 10744.943393652375, 0.9999944244840739, 0.999988843753899, 0.9999934964411341, 59.98644918635542, 59.989093445789635, 59.98308555264283, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966776, 5489.011, 793.4849, 6.923257, 5493.769, 819.6822, 6.68011, 5475.529, 607.3478, 9.039928, 5490.746, 601.1263, 9.141831, 5495.463, 594.0087, 9.246316, 5492.628, 99.88672, 99.97024, 99.63833, 99.91739, 100.0, 99.94743
34179.9728, 285.7148109155324, 285.6568500448647, 286.2411301250601, 37.398826403853946, 37.63205643793814, 37.59333551325817, 10664.045852316234, 10719.851570255416, 10740.626361696599, 227.99882127395904, 41.191657696224866, 34.75443815300332, 10668.943496006437, 10718.844217615619, 10744.796080328639, 0.9999932068145375, 0.9999924276461466, 0.9999935480807203, 59.98927267980767, 59.98788493520333, 59.98952154388496, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918054, 5494.254, 793.5043, 6.923441, 5493.827, 819.5657, 6.68103, 5476.642, 606.4157, 9.068611, 5493.169, 603.8158, 9.099463, 5493.649, 590.3506, 9.303999, 5484.894, 99.97907, 99.96712, 99.65859, 99.95933, 99.97384, 99.83105
34182.36624, 285.80093659700617, 285.6275130647584, 286.201567138124, 37.421018550843996, 37.58745860136205, 37.62131110433444, 10664.199124733823, 10720.226590304417, 10737.365282778144, 225.20081724271768, 45.626649438474374, 39.86130765244161, 10671.597005316573, 10715.438673176988, 10738.555111431333, 0.9999931719793944, 0.9999909352129267, 0.9999937464722426, 59.991800086109954, 59.99204469203571, 59.98922896825925, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 799.3268, 6.881111, 5495.859, 797.0647, 6.894338, 5495.042, 818.1487, 6.696677, 5477.65, 606.4546, 9.045812, 5490.903, 601.2407, 9.140188, 5495.532, 594.0286, 9.24595, 5492.568, 100.0, 99.99374, 99.67694, 99.91809, 100.0, 99.95167
34184.766840000004, 285.8927334621554, 285.72201332949834, 286.2110575377258, 37.40537834705508, 37.6081459849384, 37.601738172620486, 10664.245875825858, 10718.884461653395, 10738.63749567978, 225.06032216139693, 38.10434016958777, 38.99889121071374, 10666.798841448464, 10721.283502286626, 10736.651876460182, 0.9999940798544042, 0.9999941807586813, 0.9999929298645457, 59.995534838889874, 59.997369714356736, 59.99400761679872, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.201, 6.918054, 5494.417, 799.7495, 6.871866, 5496.188, 819.7598, 6.678638, 5475.196, 607.4255, 9.039192, 5490.65, 601.1835, 9.141284, 5495.531, 594.0485, 9.246133, 5492.635, 99.98203, 100.0, 99.63228, 99.91336, 100.0, 99.95061
34187.1886, 285.7421963444654, 285.5450212285393, 286.1622125867366, 37.41805973991707, 37.601222111429216, 37.60532331691162, 10657.922939858998, 10719.144621698824, 10736.234955926931, 232.7365481382999, 59.45041629092816, 33.522725025979526, 10667.215531636693, 10721.173749681964, 10731.709162499677, 0.9999957803331156, 0.999983821572063, 0.9999961523220744, 59.991909848959, 59.9997982139341, 60.00039986932791, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8726, 6.966597, 5488.959, 806.1115, 6.815502, 5494.176, 826.0298, 6.60869, 5459.169, 613.4453, 8.930897, 5478.672, 594.8698, 9.234424, 5493.385, 600.3309, 9.153474, 5495.641, 99.88272, 99.97569, 99.34063, 99.69661, 99.96326, 100.0
34189.589120000004, 285.778378746997, 285.58571775331677, 286.2232724334455, 37.447240365977414, 37.607223730127444, 37.64157894251118, 10671.95227053363, 10723.586606481565, 10741.669088117462, 232.39641655485093, 56.03546048311614, 37.37186661146188, 10674.214747061242, 10728.270475275818, 10740.404704361072, 0.9999933071230532, 0.9999915397226999, 0.9999926580442535, 59.99082846251517, 59.99409715758799, 59.996950720063936, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1616, 6.918232, 5494.306, 799.7495, 6.871866, 5495.846, 819.6434, 6.67919, 5475.304, 607.3284, 9.040848, 5490.797, 601.1453, 9.141466, 5495.589, 594.0684, 9.246133, 5492.743, 99.98003, 100.0, 99.63525, 99.91524, 100.0, 99.94949
34191.95016, 285.74604711526865, 285.64703729870234, 286.2524253709149, 37.37209227344324, 37.56062269756096, 37.58558324211982, 10670.234508632611, 10713.179527481205, 10737.024686382956, 229.80538873223622, 42.50277613906792, 35.93750592850665, 10658.790225199651, 10717.995433692302, 10731.800457297504, 0.9999936881558513, 0.9999905589657404, 0.999994621222094, 59.991186457193784, 59.99816715098278, 59.99688471067055, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.069, 799.7301, 6.871497, 5495.792, 819.5851, 6.680846, 5475.25, 607.3284, 9.039928, 5490.934, 601.3933, 9.132883, 5495.123, 591.8814, 9.275249, 5489.356, 99.88272, 100.0, 99.63722, 99.91525, 99.99868, 99.88995
34194.34244, 285.7774063444204, 285.61688783507253, 286.1856254254654, 37.40993275356061, 37.58952634824665, 37.60159525264516, 10666.644140575676, 10718.756207121885, 10731.263373225547, 224.6184267318422, 47.45672590427421, 35.17264204323601, 10658.38448984944, 10714.509237641116, 10742.497065647327, 0.9999936354706951, 0.999991846225884, 0.9999930031873293, 59.99562182290987, 59.99572442490641, 59.993545614998176, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 781.623, 7.011393, 5480.696, 794.1852, 6.91331, 5494.562, 815.8192, 6.720054, 5480.665, 604.2991, 9.081114, 5493.235, 602.7667, 9.116264, 5495.354, 593.4719, 9.249063, 5492.553, 99.73237, 99.98027, 99.75723, 99.96054, 99.99683, 99.94813
34196.797080000004, 285.76304112109455, 285.6064311529595, 286.1957273548216, 37.378297826148795, 37.612758048884785, 37.59888294547258, 10658.526712988123, 10717.846679221026, 10740.94575030692, 226.46909719482255, 44.75457231248902, 39.63706449596066, 10663.431032075003, 10723.699166955184, 10733.364344634036, 0.9999941567006456, 0.9999939427099656, 0.9999942130383936, 59.99253843954339, 59.99228994425367, 59.993721513168076, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.912, 6.966597, 5489.121, 795.0024, 6.916257, 5493.656, 819.7792, 6.679558, 5474.796, 607.3672, 9.040296, 5490.805, 601.1453, 9.141649, 5495.633, 594.0485, 9.24595, 5492.628, 99.88367, 99.97352, 99.625, 99.91632, 100.0, 99.94949
34199.21684, 285.7278458725491, 285.68759205678367, 286.2998089329025, 37.4048705061758, 37.597129203768375, 37.57065468368765, 10661.14909435037, 10714.093118950903, 10735.96439420948, 234.22974932212264, 55.12248433883315, 34.266227947327934, 10662.816068156533, 10717.884271372717, 10731.671541411957, 0.9999942737920898, 0.9999863350798829, 0.999995798880306, 59.99229557289256, 59.990039960908916, 59.98853943167099, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1418, 6.918232, 5494.416, 787.1813, 6.971516, 5488.047, 826.0493, 6.608322, 5459.167, 613.4453, 8.931081, 5478.784, 594.8698, 9.234424, 5493.32, 600.3508, 9.154023, 5495.758, 99.98002, 99.86508, 99.34059, 99.69853, 99.96326, 100.0
34201.62356, 285.8576420567007, 285.63312121642474, 286.2491949977966, 37.39646873248662, 37.62856988628812, 37.6063418930412, 10671.426281446478, 10725.246078464099, 10743.875271131203, 234.28161455497573, 47.58994924547187, 37.49283094794282, 10672.35388140556, 10726.43446248116, 10746.9015730068, 0.9999943223916388, 0.9999900568942681, 0.999993155350401, 59.988914361237576, 59.98783754936788, 59.99043583562379, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8726, 6.966954, 5489.126, 793.4654, 6.923257, 5493.656, 819.7598, 6.67919, 5475.303, 607.3478, 9.039928, 5490.962, 601.1263, 9.142015, 5495.523, 594.0485, 9.246316, 5492.736, 99.88577, 99.97022, 99.63423, 99.91917, 100.0, 99.95059
34204.03848, 285.8542351230658, 285.6634550021637, 286.21755594353704, 37.37612967713574, 37.6226414027552, 37.61205107538898, 10661.747308194848, 10722.643451301148, 10732.481471392968, 226.76793201982855, 42.75595340003747, 37.48339547430669, 10663.577555322296, 10722.462164559942, 10731.037865748329, 0.9999940151521577, 0.9999930033823065, 0.999993607436076, 59.986616372805244, 59.984837159488386, 59.98655626885759, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.91859, 5494.474, 793.4654, 6.923257, 5493.543, 819.721, 6.678822, 5475.528, 607.3478, 9.040664, 5490.969, 601.1072, 9.141466, 5495.593, 593.4918, 9.261515, 5490.856, 99.98308, 99.97024, 99.63635, 99.9181, 100.0, 99.92502
34206.539600000004, 285.8654693429281, 285.7547154275299, 286.28119118011875, 37.40358442833415, 37.58060074817469, 37.57927451685374, 10665.460778086976, 10711.287804755932, 10739.413594338883, 222.26259888609638, 39.62530032761606, 38.32040012324069, 10663.865009651025, 10723.109864272496, 10738.739046564617, 0.9999954334084168, 0.9999921447835983, 0.9999915997777917, 59.99022488533147, 59.99199614172594, 59.988855707672265, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 800.4901, 6.865763, 5495.97, 799.1075, 6.882365, 5495.452, 815.7416, 6.722079, 5481.558, 604.2797, 9.080746, 5493.464, 602.595, 9.118821, 5495.463, 593.452, 9.24833, 5492.554, 100.0, 100.0, 99.74797, 99.96471, 99.99505, 99.94814
34208.91952, 285.8389983565768, 285.7449259670447, 286.3260628036616, 37.377823188774535, 37.61264013571415, 37.57534208322849, 10662.632575990581, 10719.219768214556, 10741.098636656508, 222.5149198791887, 40.14540755178132, 42.11978188930448, 10666.757213405876, 10719.357736472197, 10736.708592424173, 0.9999923140146496, 0.9999929564889947, 0.999992682386018, 59.98939795806098, 59.98826244600833, 59.987889880097214, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918054, 5494.636, 798.2903, 6.879602, 5495.884, 819.7792, 6.679006, 5474.689, 607.3867, 9.039928, 5490.864, 601.2026, 9.140736, 5495.633, 594.0286, 9.24595, 5492.508, 99.98603, 100.0, 99.62305, 99.91634, 100.0, 99.9495
34211.2948, 285.8096863295122, 285.58304005602145, 286.39741190308365, 37.37037506201952, 37.57388982084548, 37.55494763296336, 10658.002663567178, 10700.593739230455, 10735.962960652312, 233.34451243732383, 56.368694060446614, 35.054102624476315, 10656.046573209607, 10720.50985924238, 10735.955365180711, 0.9999942839439915, 0.9999852762674166, 0.9999953035630582, 59.9931910823631, 59.991695187062234, 59.99091543077778, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 788.326, 6.965169, 5489.179, 806.0337, 6.81587, 5494.175, 826.0493, 6.607954, 5459.057, 613.4841, 8.92961, 5478.621, 594.9079, 9.23351, 5493.452, 600.3309, 9.154023, 5495.691, 99.88368, 99.97763, 99.33351, 99.6946, 99.96356, 100.0
34213.654200000004, 285.90563832354246, 285.71667273103316, 286.26907979686655, 37.415199564400666, 37.60429246869094, 37.61497188591214, 10675.7932602089, 10726.33447824465, 10745.16238576799, 224.21722380803112, 50.14381613018213, 33.93911313075421, 10678.435466698287, 10729.526260200506, 10743.012885939095, 0.9999942885074246, 0.9999874080724271, 0.9999946716623864, 59.99712633344221, 59.995574193304996, 59.99324915253281, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918054, 5494.417, 799.7495, 6.87205, 5495.851, 819.8569, 6.679006, 5475.473, 607.3867, 9.040296, 5490.806, 601.1453, 9.141649, 5495.474, 594.0485, 9.24595, 5492.454, 99.98203, 100.0, 99.63527, 99.91825, 100.0, 99.94632
34216.068640000005, 285.8084131245201, 285.68081385153926, 286.3085897861915, 37.40004384511912, 37.59276433851194, 37.56910585832399, 10658.538255208501, 10719.19979396254, 10734.9785686935, 231.40691886481545, 45.62721429514295, 36.4931579597835, 10657.066269824258, 10723.17456841692, 10730.184145431107, 0.9999934296192595, 0.9999915524368846, 0.9999945496475696, 60.00030028120227, 59.99647533364554, 59.999405928573786, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.179, 799.7301, 6.87205, 5496.133, 819.7792, 6.678822, 5475.413, 607.3672, 9.040664, 5490.805, 601.1263, 9.141831, 5495.477, 594.0286, 9.245584, 5492.358, 99.88262, 100.0, 99.6404, 99.91631, 100.0, 99.94742
34218.458320000005, 285.9156364712176, 285.5822043881245, 286.28036874319633, 37.392860102692424, 37.59972017642532, 37.570873401474245, 10657.33187467745, 10721.29373167084, 10734.094028676616, 220.63834175248485, 39.74425988483108, 39.67979244190377, 10661.521069307786, 10725.175219555113, 10732.373634798529, 0.9999922497249282, 0.9999924735430329, 0.9999933692848632, 59.99526362131767, 59.99890268998997, 59.996860318157786, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 781.623, 7.011393, 5480.479, 793.4849, 6.923441, 5493.879, 813.4122, 6.743615, 5486.844, 601.464, 9.136641, 5495.203, 605.6279, 9.069329, 5493.736, 590.3903, 9.287335, 5490.456, 99.72632, 99.96926, 99.83713, 100.0, 99.96073, 99.89303
34220.869920000005, 285.7852227637214, 285.5726861270408, 286.2401742373214, 37.396882599222366, 37.59265091114661, 37.575959224506676, 10654.339030884588, 10705.2950205855, 10739.484400944762, 222.24911688884367, 46.292147470601776, 43.99227354652396, 10666.633326047457, 10708.698078369292, 10736.238697724433, 0.9999936348144106, 0.9999895085906458, 0.9999940244422513, 59.997709491451076, 59.995289363314754, 59.998355162056946, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.011, 798.0958, 6.890654, 5495.417, 819.8375, 6.680662, 5475.252, 607.4255, 9.039376, 5490.754, 601.1835, 9.141101, 5495.474, 594.0684, 9.24595, 5492.688, 99.88463, 100.0, 99.6372, 99.91538, 100.0, 99.94949
34223.26492, 285.8629611557433, 285.7280801791122, 286.16355265295164, 37.36969284704702, 37.57319657767281, 37.57942369560462, 10656.683656562374, 10714.795423800686, 10732.770837056762, 231.5950363329075, 54.9573357928266, 37.13336004656114, 10652.031695600437, 10718.097984086948, 10733.212111988074, 0.9999951978987305, 0.9999862669021379, 0.9999946153391, 59.99768486742885, 60.00386393052877, 59.99982921782361, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 791.0269, 6.937864, 5493.027, 788.6988, 6.960464, 5488.574, 825.4863, 6.612003, 5459.172, 613.4841, 8.930897, 5478.674, 594.9269, 9.233875, 5493.443, 600.3508, 9.154023, 5495.698, 99.95675, 99.88423, 99.34069, 99.69853, 99.96446, 100.0
34225.661120000004, 285.8235885601283, 285.67054243548444, 286.1674532412022, 37.41546378037624, 37.64731424804823, 37.61606788157446, 10673.556518797843, 10711.871378776257, 10748.779839602978, 228.8513247207502, 54.24012244542155, 39.354522108464195, 10674.145164906213, 10719.753477284728, 10742.337121247627, 0.999994799575445, 0.9999880288230084, 0.9999941802634021, 59.9969248069683, 59.9983753330625, 59.99706900035421, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966776, 5489.063, 793.4654, 6.923441, 5493.819, 819.8375, 6.678269, 5474.854, 607.3672, 9.039928, 5490.747, 601.1263, 9.141284, 5495.532, 594.0485, 9.245767, 5492.562, 99.88672, 99.96915, 99.63527, 99.91525, 100.0, 99.94731
34228.020840000005, 285.9198779570015, 285.591392643436, 286.2243433785951, 37.40672588523709, 37.62500732166751, 37.610480717806766, 10671.154960090429, 10725.28269849285, 10746.465429412867, 223.97923345647632, 42.39859145151513, 41.14490097999254, 10670.968189661078, 10715.360677262948, 10738.076759999001, 0.999994206414236, 0.9999908677098226, 0.9999923946434961, 59.994697080343414, 59.997075573645006, 59.99458922489569, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918054, 5494.249, 793.4849, 6.923625, 5493.821, 819.6628, 6.67919, 5475.416, 607.3672, 9.04048, 5490.805, 601.1263, 9.141831, 5495.582, 594.0087, 9.246133, 5492.507, 99.98203, 99.9712, 99.63418, 99.91727, 100.0, 99.94731
34230.40168, 285.6379419812908, 285.5639689577409, 286.1229727137029, 37.39705422550459, 37.63890534340853, 37.613585623498956, 10664.443348972793, 10717.569775883161, 10739.96719550662, 227.34574077114667, 51.27369165643904, 33.744914114377025, 10662.8561383369, 10707.357953787041, 10742.48708650504, 0.9999939193677446, 0.9999892711833548, 0.9999935853309159, 59.99091114732734, 59.99309929155877, 59.99368486305739, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 800.4901, 6.865584, 5496.077, 799.769, 6.87205, 5496.019, 813.548, 6.744167, 5486.511, 601.1533, 9.14142, 5495.566, 607.459, 9.039743, 5490.684, 588.0444, 9.321395, 5485.588, 100.0, 100.0, 99.83608, 100.0, 99.91411, 99.82138
34232.733080000005, 285.7889902642386, 285.5869453171333, 286.18074275593347, 37.417191825611894, 37.637101852929824, 37.59454373047355, 10666.713126169245, 10715.717926229703, 10737.873358302499, 224.33507479242235, 35.903501034636065, 39.548616867006785, 10666.456249475706, 10719.333302299505, 10737.50103172286, 0.9999935225638059, 0.9999919306722446, 0.999992579855664, 59.997480811647826, 59.992007364227845, 59.992045299260596, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918232, 5494.307, 793.4849, 6.923441, 5493.821, 819.7404, 6.678822, 5475.021, 606.105, 9.068059, 5493.245, 601.1835, 9.141101, 5495.517, 593.9888, 9.246316, 5492.622, 99.98003, 99.97227, 99.62909, 99.95087, 100.0, 99.94938
34235.111280000005, 285.90350139671403, 285.61063711168316, 286.32410717652357, 37.41424428394227, 37.59011173598731, 37.600774868519544, 10655.915677979752, 10719.433011747557, 10736.602937322568, 232.07667750670862, 52.58909284076117, 38.74308714528752, 10661.621785812886, 10716.893231249627, 10731.993713209293, 0.9999944439822365, 0.9999870000088453, 0.9999936743843149, 60.00696700105554, 60.006240000392836, 60.00065537793173, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.920553, 5493.807, 792.2786, 6.936335, 5491.99, 825.7775, 6.611267, 5464.382, 597.5414, 9.204302, 5494.494, 596.2813, 9.214151, 5493.882, 600.0923, 9.156588, 5495.625, 99.97093, 99.94859, 99.40594, 99.9891, 99.97435, 100.0
34237.5984, 285.8692878782971, 285.7463177521313, 286.41487560613075, 37.41523787547435, 37.610366054246164, 37.63208569614183, 10671.918671674057, 10728.06514203428, 10745.931549345882, 230.58300724843684, 55.6528253083261, 33.145044322510444, 10675.107883902434, 10718.870955470718, 10747.177194765596, 0.9999938231639145, 0.9999854434739535, 0.9999931737560385, 60.0097951072538, 60.00997709833786, 60.009516995937126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 793.3138, 6.925193, 5494.248, 793.3487, 6.923809, 5493.82, 819.954, 6.676981, 5475.027, 601.0756, 9.142708, 5495.488, 601.1263, 9.142015, 5495.523, 594.2672, 9.242837, 5492.906, 99.97795, 99.96919, 99.62713, 100.0, 100.0, 99.95454
34239.99996, 285.91505899387784, 285.68367895801975, 286.1521607652849, 37.452557379249136, 37.589079780826765, 37.620744804385616, 10674.19596165839, 10725.818188079033, 10738.985791183908, 233.37230503844012, 45.90624274957554, 36.66498676238098, 10675.386753590585, 10727.969618354298, 10741.500414548453, 0.99999429476075, 0.9999908367867727, 0.9999935228739646, 60.0121720743743, 60.01773236191513, 60.01083730336268, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966419, 5489.174, 793.4849, 6.923625, 5493.82, 819.6822, 6.680846, 5475.421, 601.095, 9.142524, 5495.611, 601.1453, 9.141649, 5495.633, 594.0485, 9.24595, 5492.569, 99.88272, 99.97118, 99.64243, 100.0, 100.0, 99.94841
34242.44696, 285.81868108742844, 285.59649125275934, 286.28566964473816, 37.39042801253145, 37.62231467413341, 37.584717739280926, 10663.691174778693, 10711.662507701376, 10733.91401705658, 230.23952917438288, 40.00396474683566, 37.39098653334804, 10655.420385292837, 10712.974747352793, 10741.241970006327, 0.9999925916629708, 0.9999925774812148, 0.9999942109148291, 60.015005318742865, 60.01772082753825, 60.01473362605569, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 781.6427, 7.011214, 5480.417, 799.7495, 6.87205, 5495.9, 813.451, 6.743799, 5486.958, 607.4061, 9.039376, 5490.859, 607.44, 9.039013, 5490.851, 587.766, 9.328903, 5483.446, 99.72728, 100.0, 99.83195, 99.91549, 99.91529, 99.78021
34244.85908, 285.8162371042639, 285.6074725559921, 286.2126889129027, 37.379881561563906, 37.59543647455539, 37.581310168950395, 10670.275618149404, 10712.49536423295, 10739.580717084462, 226.0038698681933, 40.348003141925346, 43.47620109760646, 10658.462365608748, 10713.10344654591, 10735.97168952193, 0.9999935557583692, 0.9999898779118779, 0.999993583039602, 60.01764117840292, 60.01446924701639, 60.014584360628085, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.122, 793.4849, 6.923441, 5493.481, 819.3716, 6.678822, 5475.189, 601.8135, 9.131124, 5495.072, 601.1644, 9.141101, 5495.574, 594.0684, 9.2454, 5492.581, 99.88473, 99.96501, 99.63216, 99.99742, 100.0, 99.94841
34247.25312, 285.8682673453359, 285.56055396175236, 286.15175683540224, 37.3743066946684, 37.580673345496535, 37.58881446018244, 10665.358655898253, 10721.865958352508, 10732.216762785736, 232.01970532847008, 51.582223363152465, 42.60797900534726, 10661.504970030717, 10709.743162112138, 10739.51234686718, 0.9999932638012708, 0.999987451381678, 0.9999942732157253, 60.022300807015206, 60.019801107762774, 60.014436896898914, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.912, 6.966597, 5489.403, 792.8039, 6.933387, 5492.406, 821.4875, 6.650106, 5459.562, 610.5519, 8.977047, 5483.334, 596.472, 9.211412, 5493.889, 600.0725, 9.158236, 5495.724, 99.88673, 99.95083, 99.39173, 99.78036, 99.97798, 100.0
34249.6558, 285.86330719500694, 285.58634488495835, 286.29924682041116, 37.435772252535095, 37.61607320567141, 37.601724405532586, 10673.872364692954, 10723.106660083573, 10754.028914784285, 232.16989665899473, 54.146237154356186, 41.727137730616505, 10675.803634488331, 10725.514213265362, 10747.405273797924, 0.9999938945392561, 0.9999869135761604, 0.9999924903244356, 60.01927299202334, 60.02059559062011, 60.018585859638094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 790.7903, 6.948037, 5490.907, 791.9673, 6.935414, 5493.462, 820.5557, 6.673851, 5474.802, 607.3672, 9.040112, 5490.76, 601.1644, 9.142197, 5495.571, 594.5455, 9.236977, 5493.062, 99.92733, 99.95934, 99.61499, 99.91729, 100.0, 99.95738
34252.033840000004, 285.77803305540687, 285.5252749350296, 286.20302008029057, 37.427665666591686, 37.61828321720915, 37.628247783059166, 10675.111518768492, 10717.770467959688, 10740.353776606642, 214.73025677678834, 42.52254960845585, 43.786292835697395, 10673.704285776672, 10717.646885805036, 10742.249000463411, 0.9999929022332105, 0.9999923217575013, 0.9999914074225489, 60.01834698641351, 60.01689458783787, 60.01535375812767, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918411, 5494.474, 793.4849, 6.923257, 5493.597, 819.8958, 6.676797, 5475.304, 607.3478, 9.039928, 5490.694, 601.1263, 9.141466, 5495.468, 594.0684, 9.245767, 5492.621, 99.98202, 99.96712, 99.62611, 99.9143, 100.0, 99.95059
34254.480840000004, 285.7937636516555, 285.55629526612313, 286.23865066750824, 37.39194321410918, 37.60199462829367, 37.59116892147203, 10667.4367711972, 10706.485214382841, 10733.827659121493, 223.10761462135883, 50.383782493478066, 38.66022452429888, 10664.975075838433, 10718.993974314579, 10734.831597531816, 0.9999938628846293, 0.9999882679570001, 0.9999942205468759, 60.015104737908935, 60.01462066045359, 60.01467292288071, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 800.4703, 6.865584, 5495.857, 799.769, 6.871497, 5495.846, 813.3928, 6.745088, 5486.625, 601.1339, 9.142157, 5495.559, 607.459, 9.038648, 5490.69, 587.8257, 9.32872, 5483.332, 100.0, 100.0, 99.84026, 100.0, 99.91321, 99.7824
34256.88504, 285.77118300971597, 285.59867816066185, 286.19105794160777, 37.41358353377328, 37.58224409808557, 37.6022642844087, 10672.160424368401, 10713.878924025395, 10741.854044144755, 226.22253663489846, 36.0330089583922, 41.36281814150607, 10660.738292490758, 10719.239087669199, 10740.042330118422, 0.9999930840626354, 0.9999939528333687, 0.99999226749988, 60.00854768883045, 60.00808502609234, 60.01404302412514, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.1813, 6.918054, 5494.358, 793.5043, 6.923441, 5493.88, 819.5463, 6.681214, 5474.569, 607.3867, 9.040664, 5490.752, 601.1453, 9.141649, 5495.534, 594.0286, 9.24595, 5492.568, 99.97994, 99.97227, 99.62087, 99.9161, 100.0, 99.95158
34259.2534, 285.78838349913934, 285.59680615931313, 286.19217539273717, 37.40605955266633, 37.604083075214724, 37.56349716671907, 10661.428034467273, 10706.04033320414, 10733.521055424007, 230.6760676426452, 50.08339134533935, 37.89221908251693, 10668.761060955268, 10717.233685392592, 10730.66504941455, 0.9999947122247389, 0.9999867972783579, 0.999992738341428, 60.008343773943345, 60.01325742177004, 60.00991648542389, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 794.201, 6.918054, 5494.359, 799.769, 6.872234, 5495.793, 821.6039, 6.660598, 5465.73, 608.6295, 9.011246, 5487.345, 598.4558, 9.188219, 5495.026, 597.0903, 9.189548, 5495.519, 99.98003, 100.0, 99.41512, 99.85335, 99.99695, 100.0
34261.654720000006, 285.65666195195297, 285.5887900340331, 286.1627275784197, 37.418740380153565, 37.63675246858299, 37.61171969667373, 10676.305475397427, 10729.617387920141, 10743.546415589735, 234.0853584287088, 56.63365863899145, 32.58050320388611, 10671.114348083618, 10719.324838072129, 10744.701847883856, 0.9999952617260474, 0.999985916172322, 0.9999950254809398, 60.0082951117494, 60.0052667373492, 60.002508969928584, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 789.2329, 6.953569, 5491.242, 803.2321, 6.846815, 5495.476, 822.5552, 6.653235, 5471.504, 608.0275, 9.035332, 5490.708, 601.0499, 9.142927, 5495.51, 594.3666, 9.241555, 5492.874, 99.91919, 100.0, 99.55788, 99.90711, 100.0, 99.95396
34264.10972, 285.80230218215036, 285.4928932942215, 286.1392407754339, 37.442672254384306, 37.62424349341152, 37.63366450065352, 10670.927107979953, 10730.791656439393, 10741.411418451964, 229.59712663651044, 47.97982916526746, 41.06716419919758, 10674.367466032063, 10718.021153570347, 10740.867883687513, 0.9999929967604062, 0.9999898120020355, 0.9999934984746829, 60.00273938494016, 60.00365790965533, 60.00341738374881, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 788.6808, 6.960708, 5489.18, 799.7301, 6.871866, 5495.846, 819.6046, 6.68011, 5474.854, 607.3672, 9.040112, 5490.747, 601.1453, 9.141649, 5495.576, 594.0286, 9.245584, 5492.508, 99.89175, 100.0, 99.62815, 99.91525, 100.0, 99.94731
34266.571760000006, 285.6876524443085, 285.53312185332936, 286.14123421106666, 37.37062137648529, 37.60602304080429, 37.58061112687627, 10657.964886524234, 10713.074371587432, 10736.1777108068, 221.98953293762042, 42.53154206232034, 40.475375305392845, 10664.978084628136, 10722.552659760488, 10737.324836650081, 0.9999927947498116, 0.9999918493429626, 0.9999915908453147, 60.00283288893133, 60.002042749765025, 60.002388817474596, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 781.6033, 7.011571, 5480.475, 793.5043, 6.923257, 5493.769, 813.3345, 6.745088, 5486.617, 601.1144, 9.142157, 5495.501, 607.459, 9.039927, 5490.842, 587.7462, 9.329086, 5483.266, 99.72737, 99.97024, 99.83918, 100.0, 99.91698, 99.78142
34269.04396, 285.71205396836456, 285.5991755858311, 286.16266784103163, 37.397362600960044, 37.60553731582206, 37.59814043402088, 10655.118892399922, 10709.231246483425, 10730.265003047954, 226.4561987342977, 45.98492212632709, 41.775538316454, 10661.569807862981, 10720.818384613094, 10732.777445649403, 0.9999925378535608, 0.9999922379856382, 0.9999921484799352, 59.99878814724363, 59.9986967842816, 59.999987920815514, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.063, 799.7495, 6.871866, 5495.847, 819.624, 6.678269, 5475.7, 607.4061, 9.03956, 5490.807, 601.1644, 9.141284, 5495.639, 594.0485, 9.24595, 5492.509, 99.88462, 100.0, 99.63632, 99.91846, 100.0, 99.95059
34271.541280000005, 285.73769389208985, 285.60228648953415, 286.1496425931046, 37.37937049804655, 37.63198632744436, 37.58343311142029, 10663.69163508099, 10713.284982122148, 10730.039314074493, 233.46356272938465, 54.777093740872715, 39.17000575151678, 10660.741121877449, 10716.101784436994, 10732.819043165473, 0.9999940653449871, 0.999987848895987, 0.9999949386388851, 59.997089071573356, 59.99754970960263, 59.99814792386848, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 787.8923, 6.966597, 5489.289, 793.5043, 6.923072, 5493.71, 819.954, 6.676428, 5472.394, 608.5906, 9.013268, 5486.802, 597.998, 9.197898, 5494.745, 598.6808, 9.171786, 5495.772, 99.88873, 99.97024, 99.5946, 99.85623, 99.99186, 100.0
34273.92472, 285.7608668846713, 285.57639426721136, 286.1854174359691, 37.40860050746995, 37.638129629030104, 37.639177425192756, 10665.2730831671, 10726.360757350252, 10743.545081856331, 236.0836558802257, 58.79417128133218, 34.3385149735027, 10671.279235429596, 10726.051243366352, 10745.416713843744, 0.9999950820163539, 0.9999887891810163, 0.9999932342675737, 60.00462315686072, 60.00409760215997, 60.001491923040085, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 792.407, 6.937328, 5491.854, 790.5471, 6.94315, 5492.563, 821.6039, 6.662255, 5473.571, 607.4449, 9.039009, 5490.858, 601.0499, 9.14311, 5495.508, 594.4461, 9.240457, 5493.172, 99.94259, 99.93449, 99.56908, 99.91729, 100.0, 99.95752
34276.27296, 285.81681217867094, 285.4270883110067, 286.15146048648216, 37.414011823994635, 37.64712493589013, 37.63742232444537, 10672.737928155708, 10728.901269941363, 10739.294160424643, 221.7420364354066, 44.36848741216272, 41.167444046034234, 10670.449928682876, 10728.793504293186, 10741.62565765285, 0.9999929619023478, 0.9999920260685677, 0.9999924803161062, 59.99886161418082, 59.997287844608444, 59.99917554643938, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 600], 5500.0, [], 793.8067, 6.918946, 5494.306, 793.4849, 6.923441, 5493.656, 819.8375, 6.68011, 5475.302, 607.3867, 9.040296, 5490.701, 601.1453, 9.141831, 5495.633, 594.0286, 9.246133, 5492.507, 99.98106, 99.96819, 99.63523, 99.91442, 100.0, 99.94852
