TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34596.15744, 285.9121271101221, 285.69237990667, 286.26220961938674, 37.399584759578346, 37.58942440528059, 37.60673009196056, 10664.797985952066, 10721.196960888517, 10737.01243306614, 226.48478455213944, 60.02150396197794, 32.13042631901044, 10666.903684064211, 10729.932644282435, 10731.350827211101, 0.9999938045522374, 0.9999876530283474, 0.9999935300620528, 60.00228332390717, 60.000045834672534, 60.002669953412926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 781.6033, 7.01175, 5480.364, 799.7301, 6.871497, 5495.846, 813.4704, 6.744535, 5486.733, 601.1533, 9.141788, 5495.619, 607.3256, 9.040474, 5490.822, 814.3523, 6.73574, 5485.358, 99.72528, 100.0, 99.84013, 100.0, 99.91979, 99.81719
34598.536960000005, 285.84769627895736, 285.7096870300912, 286.3232867114455, 37.43007417382362, 37.62358882545207, 37.61170254586488, 10663.681917158043, 10731.536271379173, 10743.490310249617, 230.02341802717638, 51.290206251910604, 38.97600872321436, 10680.223002155753, 10726.203427327018, 10746.43920379086, 0.9999946714089889, 0.9999899268900525, 0.9999935173522702, 59.99631720633512, 59.99770799384622, 59.998406397322725, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8528, 6.966776, 5489.179, 793.4654, 6.923625, 5493.596, 819.6434, 6.680294, 5475.419, 607.3672, 9.040664, 5490.858, 601.0118, 9.143658, 5495.497, 820.6746, 6.668351, 5472.646, 99.88367, 99.97014, 99.63633, 99.91728, 100.0, 99.58587
34600.923160000006, 285.83904339802433, 285.7086972200983, 286.3157720172732, 37.36263148953734, 37.6111115215986, 37.56556140107916, 10663.784217700148, 10719.956635757697, 10737.17067504431, 230.90713074952305, 52.05388905379368, 34.106885488734406, 10670.981506005475, 10717.343653007927, 10738.34266060062, 0.9999936032426289, 0.9999879914245141, 0.9999935110533791, 59.9982114086147, 59.99749572794413, 59.99544457933947, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8726, 6.966954, 5489.063, 793.4849, 6.923441, 5493.641, 820.4781, 6.660598, 5464.775, 608.843, 9.008304, 5486.236, 598.1315, 9.196802, 5494.828, 825.1677, 6.618909, 5458.735, 99.88462, 99.9671, 99.56608, 99.84723, 99.99323, 99.36089
34603.34392, 285.95979487316924, 285.72279186325096, 286.28431066253813, 37.44959235808249, 37.646533885878725, 37.64830518542152, 10670.8442493086, 10734.307095105589, 10751.70743561427, 232.58937316882498, 52.769817530136606, 35.95332653976038, 10679.483124714843, 10737.031331016702, 10748.202348714005, 0.9999941123304699, 0.999987683806803, 0.999993691971873, 59.99784984181799, 59.997646087325926, 59.99638370160698, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 792.4661, 6.93483, 5492.136, 790.4109, 6.944255, 5492.337, 821.7399, 6.662807, 5472.905, 607.542, 9.040112, 5490.859, 600.9927, 9.143658, 5495.489, 820.6348, 6.668534, 5473.159, 99.94451, 99.9442, 99.59058, 99.91729, 100.0, 99.59521
34605.7514, 285.8350530986005, 285.6972409300388, 286.26342308855396, 37.44537296087333, 37.652016924126194, 37.64206917843799, 10681.635907890199, 10735.513974622827, 10746.632791316537, 228.43763695312919, 49.954855470617986, 35.681324113947085, 10683.216468331057, 10737.248334516666, 10751.57977185639, 0.9999943728388659, 0.999988235123517, 0.9999940844172819, 59.99940577193087, 60.00156197306958, 59.99753446246987, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 793.6884, 6.920017, 5494.306, 793.4654, 6.923441, 5493.595, 819.6434, 6.680294, 5475.077, 607.2896, 9.041031, 5490.857, 601.0118, 9.143658, 5495.547, 820.6348, 6.67, 5473.333, 99.97897, 99.96913, 99.64039, 99.9213, 100.0, 99.59837
34608.16036, 285.8842172475321, 285.75966920287794, 286.2357028072655, 37.440564487886924, 37.62345940304777, 37.61801317681386, 10670.779268945395, 10734.634954064675, 10750.924636080454, 230.32556735045023, 61.010716181343014, 33.0785320578284, 10677.101591330853, 10718.513659709986, 10740.980195806638, 0.9999966793692378, 0.9999831890576306, 0.9999949881059841, 59.99867452551408, 59.99879316107913, 59.999461301760206, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 800.4506, 6.865763, 5495.909, 799.7495, 6.871866, 5495.9, 813.5286, 6.743983, 5486.676, 601.0756, 9.141973, 5495.553, 607.3446, 9.040657, 5490.937, 814.4716, 6.734824, 5485.586, 100.0, 100.0, 99.83815, 100.0, 99.92053, 99.81611
34610.49268, 285.87847126002913, 285.71224482863255, 286.1467564561801, 37.423830566597296, 37.63026353068632, 37.60959013159048, 10672.390569314408, 10715.424910356018, 10752.511886033662, 230.85281328486985, 49.91329964132274, 33.968629531876104, 10672.645696174712, 10738.939525391164, 10737.767982268624, 0.9999941042474824, 0.9999892928524826, 0.9999941396762686, 59.99808566842714, 59.99649969868842, 59.99657073790381, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1418, 6.918411, 5494.191, 793.4849, 6.923257, 5493.708, 819.624, 6.678085, 5475.361, 607.3672, 9.040112, 5490.917, 601.069, 9.142927, 5495.492, 820.6547, 6.667069, 5473.159, 99.97793, 99.96614, 99.63529, 99.91525, 100.0, 99.59521
34612.895560000004, 285.8029367968722, 285.6745064901154, 286.2080612110979, 37.39262559697945, 37.58684308204608, 37.58508151135621, 10655.267985361035, 10719.151401933668, 10734.086496121567, 241.46902997149414, 50.85976320690588, 33.45596433323408, 10659.09942462564, 10718.729214812322, 10727.50172955856, 0.9999941059598909, 0.9999864453479735, 0.9999943526551963, 59.99822118889707, 59.99573381760544, 60.000766637643316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1616, 6.918411, 5494.306, 793.4654, 6.923072, 5493.826, 819.6628, 6.679926, 5475.474, 607.3672, 9.040848, 5490.147, 600.1153, 9.157355, 5495.615, 822.444, 6.644912, 5466.183, 99.98107, 99.96817, 99.63734, 99.91812, 100.0, 99.46826
34615.275760000004, 285.9237982296835, 285.71019597804946, 286.15825788762675, 37.43102390886957, 37.67484638839989, 37.66418296899146, 10679.883860566419, 10735.35108799317, 10755.73678722389, 231.5429037131148, 54.31738643038352, 37.09948763223338, 10686.706228043151, 10736.583643362781, 10751.944718135359, 0.9999942559758394, 0.9999894997275641, 0.9999943846937255, 59.990380755223995, 59.994722727010775, 59.996333217975724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966954, 5489.237, 787.726, 6.963411, 5489.803, 824.1857, 6.629858, 5466.851, 610.2412, 9.000398, 5487.818, 599.1616, 9.164843, 5495.636, 821.1716, 6.665421, 5473.045, 99.88779, 99.88958, 99.45602, 99.84935, 100.0, 99.58076
34617.72144, 285.9113047123049, 285.74517402678737, 286.24437103400686, 37.43594438118208, 37.64847798690629, 37.63750558494886, 10681.721965360566, 10735.353522682284, 10752.020435883256, 231.87152613116814, 47.15460016124052, 35.169086637230066, 10681.873808073562, 10730.739846433951, 10743.586736729229, 0.9999939085911236, 0.9999894599431148, 0.9999934450192773, 59.98849660703272, 59.98698620774563, 59.98802387359699, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 790.4158, 6.950535, 5490.186, 793.4849, 6.923441, 5493.708, 819.7404, 6.678453, 5475.471, 607.3284, 9.040848, 5490.845, 601.0309, 9.144023, 5495.657, 820.6348, 6.66945, 5473.278, 99.91409, 99.96915, 99.63728, 99.91823, 100.0, 99.59735
34620.099160000005, 285.8281170357011, 285.71663342805607, 286.17819399343864, 37.398235009710874, 37.6190065734354, 37.61125159445252, 10665.255326008499, 10726.878107863693, 10748.356935691743, 234.02750653512567, 57.19405455154174, 34.158351347258304, 10661.687341167644, 10723.278691492327, 10740.528085041264, 0.9999940823517366, 0.9999884068977555, 0.9999953758061032, 59.98750438199851, 59.985763414322356, 59.98363547209775, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 781.623, 7.011571, 5480.364, 799.769, 6.871682, 5495.904, 813.5092, 6.744535, 5486.842, 601.1144, 9.142157, 5495.486, 607.3637, 9.040474, 5490.99, 814.4915, 6.734824, 5485.012, 99.72623, 100.0, 99.8442, 100.0, 99.91755, 99.8109
34622.452000000005, 285.75290662433616, 285.6707100383622, 286.21202366881704, 37.44693604230103, 37.6605453653119, 37.640080898148064, 10673.549709592815, 10739.141537842579, 10753.142812807735, 231.40468014716953, 47.993266665986994, 38.945878619585756, 10684.936803180746, 10734.869836950349, 10746.02025813155, 0.9999943257899572, 0.9999890480572812, 0.9999941823721884, 59.99202089395575, 59.98891876705139, 59.98722760689724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8528, 6.966597, 5488.953, 793.4654, 6.923257, 5493.825, 819.7986, 6.679558, 5475.584, 607.3284, 9.040296, 5490.858, 600.9927, 9.144023, 5495.547, 820.595, 6.66945, 5473.277, 99.88167, 99.96819, 99.63321, 99.91728, 100.0, 99.59735
34624.8236, 285.82254288957813, 285.6376377874129, 286.27167951953277, 37.423200070170026, 37.60549050886524, 37.62015815247218, 10672.872576357167, 10718.909132015935, 10745.165186108925, 234.55130112443385, 47.00880942050571, 40.33938110138001, 10666.606012218905, 10709.608377972834, 10738.657471051161, 0.9999951699885621, 0.9999891366969372, 0.9999934921256027, 59.99185374139089, 59.99106422474971, 59.99328312326768, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8528, 6.967133, 5489.011, 793.4654, 6.923441, 5493.655, 819.7986, 6.678638, 5475.36, 607.3284, 9.040848, 5490.956, 600.9927, 9.144388, 5495.546, 820.6348, 6.66945, 5473.162, 99.88366, 99.9671, 99.63527, 99.91715, 100.0, 99.59411
34627.319200000005, 285.82041990583906, 285.76220532880967, 286.16914555078245, 37.4624959384832, 37.644632108370566, 37.64474219658643, 10680.987057178556, 10736.134433057327, 10755.259842662066, 235.16216568320942, 54.68226480970725, 46.383520565274466, 10686.17625566549, 10733.1394422877, 10748.768943066974, 0.9999941440659418, 0.9999872084719933, 0.9999940603427306, 59.9945072184573, 59.99352949509641, 59.99544102639981, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1418, 6.91859, 5494.358, 787.1813, 6.971516, 5488.046, 825.991, 6.609794, 5461.692, 612.3384, 8.963992, 5485.269, 597.4639, 9.197533, 5495.632, 823.0603, 6.64711, 5469.615, 99.97802, 99.86611, 99.35897, 99.78934, 100.0, 99.53072
34629.760200000004, 285.880097327514, 285.78010829991564, 286.28255127643433, 37.42037910107622, 37.67009056743019, 37.64467413442613, 10676.170229525585, 10737.123110670927, 10752.928278306797, 229.00671713390057, 50.3206089914479, 31.65584355284591, 10678.745348628989, 10733.304039252871, 10754.025370773152, 0.999994131640905, 0.9999895973049363, 0.999994201291823, 60.00164979486115, 60.001117434075695, 60.002045184402526, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 789.4892, 6.951606, 5491.632, 793.4654, 6.923809, 5493.708, 819.7598, 6.678822, 5475.023, 607.2896, 9.041583, 5490.792, 601.0118, 9.143841, 5495.655, 820.6348, 6.67, 5473.043, 99.93137, 99.9691, 99.63629, 99.9201, 100.0, 99.5931
34632.13356, 285.97074501759863, 285.76498211609953, 286.26787449696377, 37.424435346773855, 37.64461523974705, 37.61653262010996, 10664.090284604827, 10730.824573661273, 10744.394727299288, 233.2499473754342, 59.96058141446838, 32.36698485090483, 10677.57586906261, 10730.180592253482, 10742.546737992147, 0.9999941148797669, 0.9999864515424849, 0.9999969791320796, 60.00341654464675, 60.0060912946103, 60.000699694794186, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 799.3466, 6.869868, 5495.745, 799.7106, 6.872418, 5495.846, 813.3539, 6.74564, 5486.504, 601.0562, 9.141973, 5495.396, 607.3256, 9.041204, 5490.939, 814.4915, 6.73519, 5485.011, 100.0, 100.0, 99.83805, 99.99986, 99.91767, 99.81088
34634.54456, 285.79049265553124, 285.7306441211967, 286.2125784055212, 37.42187218476924, 37.614485688198556, 37.62533395561974, 10667.226355541467, 10721.679333627259, 10744.415246626808, 231.3471756061099, 51.05783737032834, 35.68845264395168, 10673.920789886119, 10727.909856267115, 10744.770689219578, 0.999993945247675, 0.9999887051679003, 0.9999930778353934, 60.004391955804515, 60.00401990676343, 60.00499979582541, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1418, 6.918411, 5494.301, 793.4849, 6.923441, 5493.596, 819.8181, 6.680294, 5474.852, 607.3672, 9.040296, 5490.923, 601.0499, 9.14311, 5495.557, 820.5552, 6.668168, 5473.271, 99.98098, 99.9671, 99.62601, 99.91728, 100.0, 99.59101
34637.070040000006, 285.92065805332237, 285.70210192077064, 286.3645164439066, 37.432917669911, 37.61209729179679, 37.55179329066579, 10673.661552795193, 10723.458987533177, 10740.27943469651, 230.86846144883657, 48.65103530986653, 36.54264489002185, 10670.537738509232, 10716.801793591838, 10733.061866924947, 0.9999925244834501, 0.9999894098009096, 0.9999932044541372, 60.01151953811924, 60.01109390399753, 60.010141966411766, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1418, 6.918411, 5494.416, 799.7495, 6.87205, 5495.788, 819.6434, 6.678453, 5475.533, 607.3672, 9.041031, 5490.857, 601.0118, 9.143476, 5495.549, 820.754, 6.667619, 5472.648, 99.98002, 100.0, 99.6292, 99.9181, 100.0, 99.58592
34639.46288000001, 285.87746301948545, 285.787326687654, 286.34124377747435, 37.44914941611198, 37.63782784649537, 37.62199744849356, 10678.46270385228, 10736.399990387676, 10750.924628908922, 234.7471825222833, 54.12347086558384, 37.80711266578783, 10682.629188290724, 10736.816944787919, 10758.031733418306, 0.9999953145919629, 0.9999863348714791, 0.9999935293423193, 60.0163779373639, 60.01363021502687, 60.01529658863396, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966954, 5489.068, 806.0531, 6.816422, 5494.347, 825.9522, 6.610346, 5460.182, 612.2413, 8.953512, 5483.938, 596.9298, 9.198263, 5495.395, 822.9609, 6.64363, 5469.671, 99.88366, 99.97564, 99.34266, 99.77728, 99.99684, 99.50576
34641.8228, 285.922468847205, 285.6791601605704, 286.3119343550315, 37.42131357627971, 37.644486204324046, 37.645234724745116, 10679.88648714194, 10720.755630937221, 10753.034843402422, 228.02225356160784, 50.37656669504395, 39.03170101382875, 10688.810957885195, 10734.277843264299, 10747.621445773328, 0.9999920730693412, 0.9999900241954509, 0.9999950150263294, 60.01566454956215, 60.013039467364734, 60.012635004984624, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 793.097, 6.931618, 5492.854, 799.7495, 6.872234, 5495.846, 819.6434, 6.680478, 5475.644, 607.3478, 9.041399, 5490.852, 601.069, 9.143658, 5495.663, 820.6348, 6.669267, 5473.157, 99.96187, 100.0, 99.63633, 99.91716, 100.0, 99.60052
34644.21128, 285.8361491703173, 285.6619876977664, 286.22154935685467, 37.40045879584304, 37.625995240640876, 37.597663708970956, 10669.024934431547, 10728.534028603353, 10736.312372195933, 227.5476872825675, 52.96570798958237, 37.731871243239766, 10669.657374781307, 10723.508738403007, 10738.274742872234, 0.9999954860617394, 0.9999865343388833, 0.9999942925611794, 60.01726781361871, 60.016544624184014, 60.01623887039642, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 784.0873, 6.996937, 5482.653, 794.4576, 6.919204, 5493.77, 812.9851, 6.749506, 5487.402, 601.1339, 9.14234, 5495.67, 607.3828, 9.040109, 5490.989, 814.233, 6.737021, 5485.47, 99.76798, 99.97261, 99.84928, 100.0, 99.91871, 99.81923
34646.630800000006, 285.84852841825693, 285.68791081864873, 286.21532548342026, 37.42691073451743, 37.62156116455459, 37.61801238655902, 10669.472288611485, 10723.021738899379, 10747.202898707004, 231.62773742050285, 49.219294816717856, 40.515043410126964, 10683.714279857017, 10720.061120379205, 10748.735436695213, 0.9999941738443598, 0.9999896758561964, 0.9999936992114429, 60.01289949958012, 60.017589986638065, 60.014849024001784, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966776, 5489.121, 799.7106, 6.87205, 5496.074, 819.7598, 6.680846, 5475.249, 607.3867, 9.040296, 5490.852, 601.0309, 9.143658, 5495.549, 820.7342, 6.668351, 5472.823, 99.88567, 100.0, 99.62909, 99.91728, 100.0, 99.59631
34648.98092, 285.9257313291965, 285.7279039986182, 286.2741018251716, 37.40577747529331, 37.63208566644411, 37.60088833676722, 10665.27531326238, 10716.743033058896, 10738.857771441499, 225.79326820979986, 47.704545770954155, 37.473945893972086, 10671.753229881571, 10725.635290357017, 10742.828780797916, 0.9999918438106713, 0.9999905543137492, 0.9999938563975752, 60.0091804513599, 60.00796255623762, 60.004550266323605, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8726, 6.967133, 5489.184, 793.4849, 6.923257, 5493.543, 819.8181, 6.679926, 5475.804, 607.3672, 9.04048, 5490.799, 600.9927, 9.143841, 5495.654, 820.6149, 6.669267, 5473.675, 99.88461, 99.96507, 99.64334, 99.9193, 100.0, 99.59842
34651.35372000001, 285.81258868314734, 285.56888581698274, 286.21686197227314, 37.43106102737277, 37.62515813692895, 37.61815776940267, 10670.824510487322, 10726.805579551366, 10744.664249884394, 228.09960127502018, 59.269448381872735, 34.174070833268615, 10685.14378912393, 10721.386010702388, 10751.264175565211, 0.9999947242227432, 0.9999854248752131, 0.999995472180146, 60.00108693954732, 59.99837955348772, 60.00401523359022, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.918411, 5494.248, 787.1618, 6.971516, 5487.934, 826.0298, 6.60869, 5459.055, 613.4064, 8.931081, 5478.94, 594.7172, 9.234241, 5493.676, 826.4401, 6.60957, 5460.571, 99.97897, 99.86301, 99.33856, 99.70041, 99.96536, 99.36614
34653.7286, 285.8810101349778, 285.6783923740121, 286.3710332967906, 37.432192544826684, 37.64870509266079, 37.62647765408924, 10688.66795278358, 10732.118792948495, 10759.619692643757, 231.26455130637896, 49.890365367840786, 38.13778701999945, 10673.229457851312, 10735.802487402163, 10753.830405701025, 0.9999931669640925, 0.9999878477035633, 0.99999349355705, 60.00648143890225, 60.006946498866235, 60.007387887799695, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966954, 5488.958, 793.4654, 6.923441, 5493.766, 819.624, 6.679374, 5475.583, 607.309, 9.041215, 5490.851, 600.9736, 9.144571, 5495.652, 820.7938, 6.667802, 5473.388, 99.88262, 99.96504, 99.63433, 99.91715, 100.0, 99.60254
34656.15544, 285.8851915885515, 285.7515306907366, 286.32937589322705, 37.419039192742, 37.63648798881226, 37.60432198030974, 10675.267385014704, 10728.750814663355, 10745.509221616789, 232.70929458878936, 65.43502498232556, 38.3335987097812, 10665.919573125078, 10721.099231791624, 10750.517468510288, 0.9999941726542148, 0.9999863338333731, 0.9999945756357123, 60.013353758834356, 60.01186691604332, 60.01523766991805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.8122, 6.910202, 5495.362, 795.6833, 6.902074, 5495.291, 815.1204, 6.732203, 5485.231, 602.1631, 9.125608, 5495.456, 607.192, 9.041388, 5490.989, 813.895, 6.739951, 5485.87, 99.99923, 99.99794, 99.80674, 100.0, 99.91871, 99.82651
34658.58612, 285.8084087199958, 285.7421600988431, 286.4068218419037, 37.4198830458655, 37.61178367637192, 37.5984427193958, 10674.61164133432, 10733.301415166823, 10746.315895556774, 229.0626218224047, 51.54475920229561, 37.64182916752543, 10664.807056951257, 10716.207245100832, 10751.16142311097, 0.9999944721680749, 0.9999891079156061, 0.9999948017571852, 60.01645485772569, 60.02163042439826, 60.018799083031155, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 795.2262, 6.909488, 5494.25, 793.5627, 6.923072, 5493.708, 819.6822, 6.679374, 5475.135, 607.3284, 9.040112, 5490.746, 600.9927, 9.143658, 5495.6, 820.6944, 6.669084, 5473.332, 99.98401, 99.96915, 99.62607, 99.91835, 100.0, 99.59627
34660.98576, 285.9897625297986, 285.7665931109167, 286.2546771804299, 37.41517925885857, 37.634436862346405, 37.57962885482455, 10671.303186606736, 10730.214512138806, 10740.66922861562, 227.4621521317465, 46.6177097393379, 37.91904951482593, 10677.301046721823, 10733.899869060095, 10742.866433555568, 0.9999940463946657, 0.9999901097903879, 0.9999916588938965, 60.02683364412859, 60.021706855368315, 60.01984536277821, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.918411, 5494.196, 799.7106, 6.87205, 5496.015, 819.7404, 6.680662, 5475.079, 607.3284, 9.040664, 5490.74, 601.0118, 9.143658, 5495.665, 820.595, 6.66945, 5473.216, 99.97802, 100.0, 99.63534, 99.91513, 100.0, 99.60258
34663.43228, 285.99923409846264, 285.6890981358685, 286.37528137499584, 37.39417249698152, 37.62883866885284, 37.603951416121646, 10671.941407200251, 10733.686904861011, 10747.123405379749, 233.66511963247558, 53.87369646702348, 37.83403987893962, 10677.817495220504, 10726.385507950694, 10753.228299961223, 0.9999940549646144, 0.9999864653842875, 0.9999937669548495, 60.02205081130356, 60.022274588247626, 60.020443663544235, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966954, 5488.901, 806.0337, 6.81587, 5494.063, 826.0493, 6.608322, 5458.777, 613.4064, 8.932184, 5478.672, 594.7553, 9.23625, 5493.244, 826.957, 6.600048, 5458.168, 99.88166, 99.97357, 99.33652, 99.69554, 99.96161, 99.29628
34665.84408, 286.0576174225367, 285.75744988649757, 286.32294087836567, 37.42848147250944, 37.64934929659664, 37.63042746967365, 10669.039905603313, 10731.442135660764, 10745.218159162068, 232.34925963287242, 52.83619216923853, 39.81883993309566, 10672.16778235597, 10732.782043997982, 10743.558105244021, 0.999992741183981, 0.9999890687482269, 0.9999942884292413, 60.020132486993106, 60.02208241526785, 60.02338446010147, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.91859, 5494.19, 799.6912, 6.87205, 5495.844, 819.7598, 6.68011, 5475.247, 607.2896, 9.040664, 5490.91, 601.069, 9.142927, 5495.658, 820.595, 6.670366, 5472.934, 99.97792, 100.0, 99.63321, 99.91823, 100.0, 99.60249
34668.22468, 285.9475743754683, 285.7599724158341, 286.2502859855456, 37.38608106237319, 37.62498644617857, 37.60121296296731, 10663.719019273847, 10722.331887342725, 10736.22885630344, 228.04992981407486, 52.77425944714014, 39.86306885800923, 10679.938142352836, 10716.121421507993, 10739.810731115735, 0.9999928699946025, 0.9999880957928954, 0.9999922792603441, 60.0260969918173, 60.0238013729405, 60.02710205061595, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.968739, 5488.118, 798.5044, 6.882365, 5495.49, 814.4604, 6.734596, 5484.121, 603.5418, 9.109428, 5495.214, 606.3718, 9.048875, 5491.109, 813.6962, 6.742332, 5486.327, 99.88372, 100.0, 99.79469, 99.99484, 99.93134, 99.83256
34670.6482, 285.9631445219328, 285.72078564505006, 286.3166396685539, 37.40692191129992, 37.63984703599666, 37.61661756089686, 10670.097286755981, 10725.369493848386, 10742.638098977823, 229.07358605464424, 46.99604480843118, 36.17394701786907, 10675.717390117936, 10732.14916339453, 10749.714995929504, 0.9999930796509154, 0.9999884853589941, 0.9999931023805643, 60.02663725850098, 60.02533915204853, 60.026029895841724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 785.7236, 6.982481, 5487.397, 798.8157, 6.875918, 5495.785, 819.7986, 6.67919, 5475.247, 607.3478, 9.04048, 5490.916, 601.0309, 9.143658, 5495.604, 820.754, 6.668717, 5472.816, 99.85431, 100.0, 99.63737, 99.91823, 100.0, 99.5973
34673.123120000004, 286.0618191478212, 285.6789872047228, 286.1892484972646, 37.393773143260006, 37.60917557456279, 37.610934257673584, 10674.145136433743, 10721.42912175345, 10741.817787835338, 227.54176203594125, 50.81435730896271, 36.04335802476726, 10677.632289758958, 10721.275727162407, 10734.073777512025, 0.9999927476522227, 0.9999895259713071, 0.999993592535927, 60.029006925668334, 60.02988140830506, 60.03040363615097, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8528, 6.966954, 5488.953, 793.4654, 6.923625, 5493.537, 819.6822, 6.68011, 5475.075, 607.3284, 9.04048, 5490.852, 601.0309, 9.143476, 5495.663, 820.6746, 6.6689, 5473.502, 99.88262, 99.96603, 99.63629, 99.91917, 100.0, 99.60362
34675.49328, 285.8920400534137, 285.76482798433767, 286.2956228421941, 37.376008852608166, 37.605766030120535, 37.60807651929672, 10675.803203356154, 10733.112144437271, 10735.467056649346, 233.84765460968993, 48.52195332233623, 32.655522268500015, 10671.501886443228, 10731.055240424257, 10741.565485935671, 0.9999945022011011, 0.9999858164585643, 0.9999946052637382, 60.02737051151006, 60.02591529924678, 60.02960422269142, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.918411, 5494.253, 787.1618, 6.971516, 5487.769, 826.0298, 6.608506, 5458.944, 613.4064, 8.931449, 5478.771, 594.7172, 9.236797, 5493.292, 826.8973, 6.598217, 5456.272, 99.97907, 99.86613, 99.33654, 99.70044, 99.96156, 99.28792
34677.93464, 285.8593868433889, 285.73600924025527, 286.34811075985135, 37.45936896826206, 37.634671672743565, 37.63066182396765, 10681.687573210253, 10734.912559168468, 10744.706343983089, 232.1650592769031, 47.2618624225197, 40.16845676970752, 10689.608638626141, 10734.745630840403, 10749.38664836845, 0.9999924254664023, 0.9999902206966783, 0.9999935931347748, 60.03282594105575, 60.028519360183815, 60.02953645688679, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.966954, 5488.9, 793.4459, 6.923625, 5493.708, 819.5851, 6.680846, 5475.523, 607.309, 9.041215, 5490.903, 600.9927, 9.144206, 5495.645, 820.5353, 6.671098, 5473.441, 99.88262, 99.97126, 99.63823, 99.91809, 100.0, 99.60567
34680.37228, 285.88010438299347, 285.6644221840473, 286.2651297223154, 37.44197317300141, 37.6261152980581, 37.62235517449685, 10672.383144595606, 10720.066652679876, 10737.349553782447, 235.01268164978455, 52.94585001053315, 38.14450606253831, 10658.422317337056, 10722.395184961884, 10750.621974363423, 0.9999952999407281, 0.9999859820556765, 0.9999954072998012, 60.031747331327395, 60.03113552226724, 60.03451132387132, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1418, 6.918411, 5494.528, 794.1464, 6.913494, 5494.565, 812.3251, 6.741959, 5484.846, 603.4447, 9.105016, 5495.041, 605.8377, 9.054902, 5491.479, 813.6167, 6.743248, 5486.437, 99.98407, 99.98124, 99.83616, 99.98866, 99.93968, 99.83471
34682.798800000004, 285.96141022317255, 285.7008479640181, 286.1867392488837, 37.41486800141763, 37.63944499777823, 37.599038514328626, 10676.768018311639, 10725.79017761543, 10738.55475833719, 233.52374427055838, 49.665325072570795, 35.68557692645436, 10680.077342093593, 10722.648144278894, 10739.900918825697, 0.9999946110392399, 0.9999892679327826, 0.9999950080547392, 60.02720338570327, 60.03019769684501, 60.03001541816196, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 797.1779, 6.899137, 5495.085, 794.9246, 6.916625, 5493.781, 819.7598, 6.677533, 5475.302, 607.3478, 9.041215, 5490.917, 601.0309, 9.143476, 5495.549, 820.6149, 6.6689, 5473.331, 99.99414, 99.97488, 99.63421, 99.91916, 100.0, 99.59833
34685.1808, 285.78149470782347, 285.68019018208014, 286.3002576727579, 37.45288854889597, 37.62998528419924, 37.64712597489504, 10677.877879643682, 10726.099802688785, 10757.608669850986, 231.7419284447369, 49.438941864259505, 40.36533341697623, 10681.335359773877, 10726.95521616765, 10749.795138222316, 0.9999948078341507, 0.99998931616349, 0.9999949048460306, 60.02677939249969, 60.02757849081294, 60.022933574702044, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.91859, 5494.416, 799.7301, 6.871866, 5495.793, 820.8663, 6.668697, 5465.841, 607.2896, 9.041215, 5491.014, 601.0309, 9.143292, 5495.555, 820.5155, 6.668351, 5473.503, 99.98106, 100.0, 99.46204, 99.91703, 100.0, 99.59525
34687.626560000004, 285.914811181593, 285.68738255303305, 286.225801053052, 37.389791273712596, 37.61125255719159, 37.622872638997, 10670.163884687421, 10720.561699958469, 10727.19655992854, 236.96616847081623, 58.49023457792964, 36.5230789446814, 10665.59455979013, 10719.504715776018, 10741.34511854477, 0.9999931410200831, 0.9999868145677018, 0.9999946296873115, 60.02256900232508, 60.02294327673737, 60.02501005389332, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8528, 6.967311, 5489.231, 806.0337, 6.816054, 5494.122, 826.0298, 6.607769, 5458.997, 613.4258, 8.931265, 5478.888, 594.7362, 9.236067, 5493.179, 826.9371, 6.598033, 5456.333, 99.88062, 99.97667, 99.33141, 99.69745, 99.95951, 99.28687
34689.99064, 285.9403995554509, 285.69730782473823, 286.2248631064122, 37.401717550747804, 37.64459255823501, 37.6419025171095, 10685.728543614632, 10733.508448094184, 10755.995081814219, 233.31897389114783, 47.49782659605637, 36.77660034296332, 10690.8085858601, 10724.388972328417, 10743.632665740099, 0.9999937565955777, 0.9999889167030159, 0.9999930895681932, 60.02337832719062, 60.02276482815686, 60.020608983072194, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.91859, 5494.363, 799.7301, 6.872234, 5495.85, 819.7016, 6.679926, 5475.531, 607.3478, 9.041215, 5490.962, 600.9355, 9.144023, 5495.547, 820.6149, 6.6689, 5473.394, 99.98106, 100.0, 99.63729, 99.91703, 100.0, 99.59628
34692.36776, 285.8654806522894, 285.6091922250423, 286.2273287394937, 37.41586955149959, 37.62450097195095, 37.59244035285142, 10675.773840299915, 10718.911990829663, 10742.40170307847, 236.60443473696614, 50.70070557466579, 37.74729831794161, 10668.714666861202, 10716.197049544504, 10738.475637123722, 0.99999414526259, 0.999987738570876, 0.9999926263561548, 60.02084845104567, 60.02101329699492, 60.022838996636615, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8331, 6.967311, 5489.011, 799.7301, 6.87205, 5495.838, 819.6046, 6.68508, 5483.743, 605.6196, 9.06953, 5493.896, 603.7585, 9.089235, 5493.791, 814.1336, 6.738303, 5485.582, 99.88566, 100.0, 99.65357, 99.95988, 99.9758, 99.81511
34694.78936, 285.7900747998353, 285.57229134598253, 286.2428612297798, 37.418161319436656, 37.619643888755846, 37.60247016308977, 10678.208631084735, 10719.506199913918, 10755.648814527036, 229.8403691349945, 51.559595540501505, 37.54670548657214, 10673.622987182402, 10729.265558066147, 10745.797585411183, 0.9999930416986044, 0.9999894860480372, 0.9999947476398587, 60.02232671166704, 60.020450201563186, 60.020275160582514, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 782.7467, 6.999257, 5483.766, 796.2864, 6.895443, 5495.506, 818.0904, 6.692259, 5477.266, 607.0565, 9.045628, 5490.799, 601.1453, 9.14311, 5495.665, 820.8734, 6.668351, 5473.506, 99.78822, 99.99732, 99.67796, 99.92081, 100.0, 99.59416
34697.17708, 285.835336913565, 285.7291864739797, 286.26242969629175, 37.417756516989385, 37.598859112806764, 37.610880831108844, 10676.803140752181, 10723.676908362286, 10746.094836047409, 230.5839001580481, 45.62459155342549, 36.362623068795074, 10665.577042018036, 10714.278182753107, 10743.6988923739, 0.9999943257768545, 0.9999888665870001, 0.9999948988537859, 60.01793091879979, 60.01721269903829, 60.020905032460675, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8134, 6.967133, 5489.011, 793.4849, 6.923257, 5493.543, 819.6822, 6.678638, 5474.009, 607.3672, 9.041031, 5490.858, 601.0499, 9.14311, 5495.714, 820.4956, 6.668717, 5473.445, 99.88366, 99.96712, 99.62705, 99.91713, 100.0, 99.5963
34699.5794, 285.82782540607764, 285.6362352060504, 286.23074512605007, 37.384932155964655, 37.56034192377525, 37.58235681343436, 10662.185226179045, 10708.901430581975, 10728.314754499874, 233.11172217233525, 53.22109616804755, 33.53184898764903, 10665.091529015057, 10709.000267755506, 10737.261351496269, 0.9999945907737904, 0.9999882700786029, 0.9999935587235219, 60.01827779504568, 60.01675948107459, 60.0179275073281, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1024, 6.91859, 5494.306, 787.1813, 6.971885, 5487.992, 826.0104, 6.608874, 5459.226, 613.4258, 8.931633, 5478.887, 594.7362, 9.236615, 5493.292, 826.9371, 6.5984, 5456.156, 99.98002, 99.86312, 99.33237, 99.69945, 99.96156, 99.28792
34701.95608, 285.8136452510736, 285.63024633752156, 286.18112285146066, 37.41264995282982, 37.66105698734041, 37.62353980123636, 10682.53173139622, 10728.66740425116, 10748.526999205926, 231.24191970745414, 45.76868531220293, 37.1258676291709, 10685.355914157033, 10737.16902759599, 10754.122437953292, 0.9999942629287885, 0.9999907241254327, 0.9999933010774402, 60.01609005233275, 60.015533575108336, 60.01652251361342, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 787.8134, 6.966954, 5488.901, 793.4654, 6.923625, 5493.483, 819.6822, 6.679558, 5475.026, 607.2896, 9.041399, 5490.792, 601.0118, 9.143658, 5495.655, 820.5155, 6.670732, 5473.276, 99.88166, 99.97126, 99.63838, 99.91702, 100.0, 99.59734
34704.32224, 285.78974659147707, 285.79106567945485, 286.3464958927693, 37.41589235374191, 37.62063975550888, 37.6213870511897, 10668.147028624198, 10720.791353681156, 10752.535560121401, 227.02166954250424, 50.37451039706866, 33.90518888075894, 10672.911778499494, 10729.468004507968, 10742.932539456624, 0.9999951144587724, 0.9999886803005158, 0.999995516942204, 60.01457114168637, 60.01568977831437, 60.017298844893894, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.91859, 5494.196, 793.4654, 6.923625, 5493.539, 819.7016, 6.679742, 5474.972, 607.2701, 9.041215, 5491.18, 601.3742, 9.13197, 5495.231, 819.3823, 6.689227, 5478.073, 99.97802, 99.96913, 99.63324, 99.91795, 100.0, 99.67113
34706.714640000006, 285.7976261909252, 285.70728983045746, 286.2470117104815, 37.44499762418823, 37.633841039830216, 37.643700890855015, 10676.485658822687, 10731.877385011912, 10752.359300858132, 230.61945098483375, 59.99578444256167, 33.59350477550561, 10678.931136387457, 10723.704114472577, 10749.694813814745, 0.9999937487576765, 0.9999850636885557, 0.9999960208417223, 60.01956474437938, 60.01806617837418, 60.017224147729806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 800.4309, 6.86612, 5495.908, 799.7301, 6.875366, 5495.878, 815.0039, 6.725392, 5482.109, 604.0272, 9.095822, 5493.506, 602.8811, 9.114073, 5495.267, 821.2511, 6.642165, 5470.018, 100.0, 100.0, 99.79367, 99.97542, 99.99631, 99.50672
34709.089120000004, 285.7937706091584, 285.7118688658265, 286.3849174184264, 37.41560681991881, 37.6720972410598, 37.61355808610584, 10677.069991046506, 10736.829225094121, 10747.381168513639, 236.42398677478573, 56.8852883323143, 38.5826658421247, 10688.851280659967, 10739.672382806522, 10757.11543763686, 0.9999952664792374, 0.9999894325859255, 0.9999935815593316, 60.02313907596607, 60.01923150623944, 60.01798351903365, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1221, 6.91859, 5494.253, 797.9791, 6.88697, 5495.934, 819.6822, 6.678822, 5475.248, 607.3478, 9.041767, 5491.066, 600.9736, 9.144388, 5495.606, 820.5155, 6.670366, 5473.1, 99.98002, 100.0, 99.63322, 99.91894, 100.0, 99.59413
34711.442440000006, 285.8567214680023, 285.69872052096787, 286.297705427349, 37.3712759901683, 37.56002383552045, 37.5715013900142, 10653.524765096965, 10723.670627987416, 10736.762471420234, 231.02598390001867, 59.360225183243074, 36.72850713679145, 10651.5334619226, 10717.911233458646, 10737.017501053919, 0.9999948276376399, 0.9999871538241684, 0.9999941352826945, 60.02025815145359, 60.02162366773542, 60.02465852036092, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 788.7203, 6.964813, 5489.07, 805.9948, 6.816238, 5494.122, 826.0104, 6.608138, 5459.506, 613.4064, 8.931449, 5479.0, 594.7744, 9.235885, 5493.308, 826.9172, 6.5984, 5456.505, 99.88474, 99.97558, 99.34676, 99.69946, 99.96072, 99.29216
34713.84236, 285.78037044500337, 285.63087697733766, 286.2318330855246, 37.42901817707461, 37.65588510898431, 37.63779192365966, 10669.747509707453, 10736.599140886508, 10751.142004263906, 230.68872790810474, 58.15883863079216, 34.487843950613296, 10673.675891405746, 10726.921031919579, 10751.908917135592, 0.9999949272048263, 0.9999854858197231, 0.9999948173317594, 60.02448285614675, 60.02538755689664, 60.020679671504105, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 600 800], 5500.0, [], 794.1024, 6.918768, 5494.3, 799.6912, 6.872234, 5495.902, 819.6046, 6.680478, 5475.356, 607.3478, 9.040664, 5490.909, 600.9927, 9.143658, 5495.54, 820.6746, 6.668534, 5473.219, 99.98307, 100.0, 99.63731, 99.92024, 100.0, 99.59631
