TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37751.00484, 285.55657294591447, 285.50910115809086, 286.1903640560438, 37.468588583712275, 37.69742590756171, 37.677260955656934, 10683.014806335877, 10736.931036861064, 10753.11756149802, 228.40895827440863, 52.96154427252304, 36.252462184297656, 10669.06253326846, 10726.5977843929, 10747.026817410086, 0.9999949238645676, 0.9999869743505042, 0.9999935767685479, 59.98590969283792, 59.98292602256139, 59.985321668094414, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5504, 6.923408, 5494.027, 800.411, 6.86634, 5495.868, 819.8763, 6.677717, 5475.082, 787.4161, 6.969994, 5488.31, 795.7267, 6.905575, 5494.738, 593.9491, 9.247415, 5492.607, 99.97399, 100.0, 99.6302, 99.8709, 99.98988, 99.9491
37753.4234, 285.51647730643595, 285.61948923683804, 286.22481662632083, 37.47396302526929, 37.678603100739146, 37.65958489494148, 10671.296858831916, 10733.99898754388, 10750.742379636373, 228.608044276677, 57.683244737555924, 34.64184692784602, 10672.27927349381, 10726.907303355325, 10751.005569949331, 0.9999957311593145, 0.9999852670811846, 0.9999943127524975, 59.99259629579715, 59.9938117297826, 59.988500594166204, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 799.8591, 6.870939, 5495.965, 806.7341, 6.809423, 5493.689, 813.7228, 6.742327, 5486.511, 793.766, 6.921638, 5493.456, 801.0295, 6.860466, 5495.749, 589.6547, 9.300154, 5488.437, 100.0, 99.9688, 99.83308, 99.96456, 100.0, 99.85606
37755.854320000006, 285.5341227928516, 285.50379335385315, 286.1378638999238, 37.461664292223396, 37.69158974088018, 37.65625004550728, 10673.382702658466, 10732.225874782713, 10749.754210315208, 235.55513062879982, 59.71630435047018, 35.44409626457673, 10669.732727027424, 10739.290484799909, 10742.160516502023, 0.9999953035788951, 0.9999863187255131, 0.9999953649541873, 59.99575948726361, 59.991997507813366, 59.99292012771886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5504, 6.923408, 5493.802, 800.3915, 6.866156, 5496.146, 819.8181, 6.677165, 5475.42, 787.455, 6.96981, 5488.199, 795.7076, 6.90521, 5494.797, 593.9888, 9.246865, 5492.674, 99.97389, 100.0, 99.62198, 99.87092, 99.98895, 99.95033
37758.261920000004, 285.58613355377065, 285.5671002323669, 286.125075404006, 37.468644062461976, 37.654811689204564, 37.64236505436541, 10669.919907939115, 10732.248700830984, 10747.760018160203, 234.23850401491313, 49.63956620399267, 29.487555373374562, 10671.780157971103, 10724.356901252831, 10751.567153217044, 0.999995260125153, 0.9999896957803871, 0.9999956949979668, 59.99341820344987, 59.99417931308807, 59.994647951791364, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 790.6523, 6.945716, 5491.02, 796.3837, 6.902995, 5494.331, 825.0981, 6.611635, 5459.002, 781.1633, 7.014856, 5479.374, 789.3939, 6.955067, 5490.287, 600.2117, 9.157869, 5495.642, 99.92022, 99.98887, 99.3376, 99.71137, 99.90688, 100.0
37760.61116, 285.5588264354279, 285.5282321339171, 286.104269004127, 37.48359610474603, 37.71410644142432, 37.68489679911172, 10677.662561812534, 10741.569826508006, 10762.46716274325, 232.2222872001738, 53.721308238614256, 33.849765582125656, 10685.185007367061, 10735.7009337765, 10750.719123631949, 0.9999956178281382, 0.999989562515927, 0.9999940347431742, 59.99517492518676, 59.993891655155686, 59.99665974031743, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.4518, 6.923586, 5493.917, 800.3915, 6.866524, 5496.091, 819.9346, 6.676981, 5475.136, 787.4355, 6.969626, 5488.421, 795.7076, 6.905575, 5494.795, 593.9292, 9.247231, 5492.601, 99.97294, 100.0, 99.63118, 99.86792, 99.98895, 99.94899
37763.003280000004, 285.5760070551932, 285.5044592460679, 286.131926076512, 37.442106637388626, 37.701520780146375, 37.6714751658666, 10678.902633177213, 10740.85355746987, 10753.156202754255, 230.67315835409482, 51.44360699421122, 32.87044463636357, 10680.373678692164, 10737.740829686565, 10755.7188693959, 0.999992703738804, 0.9999868662786465, 0.9999947418948617, 59.99998657517009, 59.9989921932789, 59.99856574332339, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971594, 5488.234, 794.0491, 6.91902, 5494.125, 819.8569, 6.678085, 5475.306, 787.4161, 6.970178, 5488.368, 795.6886, 6.905575, 5494.738, 593.9491, 9.247598, 5492.601, 99.87154, 99.9778, 99.62413, 99.86888, 99.98789, 99.948
37765.34816, 285.57193754033995, 285.47102578043695, 286.215647156156, 37.45811244308419, 37.63868058361772, 37.66242266552705, 10667.989600786937, 10727.40459377704, 10745.959093178928, 232.1506116244534, 60.258695296570295, 37.7816786158337, 10676.50637695805, 10723.454402239604, 10750.905635511876, 0.9999922496073218, 0.999985957852603, 0.9999933737544549, 59.997223348798364, 59.99918046106549, 59.998738150743115, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 780.9921, 7.015676, 5479.362, 787.8038, 6.96728, 5488.695, 813.7033, 6.744167, 5486.511, 793.7271, 6.921638, 5493.742, 801.9642, 6.852248, 5495.503, 587.6467, 9.330002, 5483.953, 99.70809, 99.87792, 99.83608, 99.97487, 100.0, 99.77994
37767.824360000006, 285.82960135430466, 285.21481905673704, 286.1631063481624, 37.465519365334686, 37.65314299479873, 37.64549451780912, 10677.528146288369, 10715.43894993587, 10747.317675129076, 219.9124021847748, 45.715534705330356, 45.796177842190446, 10685.423192631435, 10704.145878693093, 10752.147269008108, 0.999989243900342, 0.9999892816518767, 0.9999895825310078, 59.99865822776705, 59.99381057922155, 59.994189346328056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971416, 5488.281, 794.0685, 6.918836, 5494.069, 819.9152, 6.676244, 5475.02, 787.455, 6.969626, 5488.421, 795.7267, 6.905575, 5494.797, 593.9689, 9.246682, 5492.661, 99.86944, 99.97571, 99.61996, 99.87102, 99.9869, 99.94718
37770.26744, 285.38482429546974, 285.46625942402807, 285.9157539478374, 37.46388866267929, 37.6884645141712, 37.672200330882426, 10670.67298678681, 10733.262521433959, 10743.703032389276, 233.05130035606498, 52.13748602296164, 30.558696149343632, 10667.683589887261, 10734.469169114505, 10745.106524318193, 0.9999956152994273, 0.9999904292658656, 0.9999949455182962, 59.995559387457696, 59.99653332839508, 59.99750104660067, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.7148, 6.965169, 5489.906, 796.1113, 6.899127, 5495.419, 823.0599, 6.642375, 5464.776, 782.4449, 7.005663, 5480.456, 789.6801, 6.953971, 5490.397, 599.9135, 9.157686, 5495.71, 99.89995, 100.0, 99.46419, 99.72799, 99.9089, 100.0
37772.605520000005, 285.5776374496737, 285.59005435047214, 286.1614192517828, 37.45727601519854, 37.70603145529392, 37.65545913055727, 10680.39289548234, 10728.26045709765, 10754.131523595832, 221.37411585008823, 50.65713340926959, 47.93557208032689, 10690.149313982653, 10721.355629958032, 10756.432727149011, 0.9999961973144873, 0.9999870307003137, 0.9999943251579498, 59.991186058114835, 59.993617553580336, 59.99201784330223, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 788.5231, 6.961779, 5488.452, 794.2825, 6.918283, 5493.958, 820.0122, 6.675876, 5474.685, 787.4161, 6.96981, 5488.315, 795.6886, 6.905575, 5494.903, 593.9292, 9.247415, 5492.655, 99.88262, 99.97368, 99.62405, 99.871, 99.98893, 99.94997
37775.001000000004, 285.61464261697915, 285.6472923043641, 286.1909199843756, 37.44831813597938, 37.67961607737834, 37.65560729519052, 10681.667813471655, 10737.916911744614, 10755.327584380155, 231.96405003265193, 54.58005859711466, 33.34805273679194, 10675.191231914785, 10737.590830469402, 10751.872157545366, 0.9999949905680666, 0.9999868682894257, 0.9999954233951458, 59.994452335932635, 59.994798993870944, 59.99253963119779, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971594, 5488.177, 794.0685, 6.918836, 5494.185, 819.9152, 6.677349, 5474.799, 787.4161, 6.969994, 5488.31, 795.6886, 6.905575, 5494.846, 593.9491, 9.247415, 5492.661, 99.86849, 99.9747, 99.62505, 99.87206, 99.98997, 99.9491
37777.40568, 285.701717132279, 285.69573879942953, 286.2212860165002, 37.4220012650719, 37.66743017759274, 37.63228775293687, 10669.038245022739, 10730.070099841945, 10744.068091843645, 232.78117180974778, 56.78389273910307, 37.60900657931825, 10667.94761034908, 10724.82206457811, 10753.47696535141, 0.9999937156742835, 0.9999843785712467, 0.9999923395259686, 59.99247811035085, 59.99401028610849, 59.98589205760267, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 780.9921, 7.015854, 5479.415, 787.8233, 6.966727, 5488.637, 813.6063, 6.743247, 5486.396, 793.7466, 6.92127, 5493.907, 801.9642, 6.852796, 5495.829, 587.6467, 9.330734, 5483.123, 99.70599, 99.88094, 99.83608, 99.97381, 100.0, 99.77653
37779.86148, 285.5979813332101, 285.672976348111, 286.2230841629932, 37.42906318029218, 37.655678412345374, 37.65662434498715, 10665.942111003098, 10729.438852832016, 10745.958081345574, 232.0414468386325, 51.01558304864557, 36.291659060532766, 10674.956378758225, 10730.967110487969, 10748.286576346723, 0.999994006438966, 0.9999874962460507, 0.999994693511628, 59.99241685048213, 59.991603399921715, 59.9971364765973, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971773, 5488.344, 794.088, 6.918652, 5494.069, 819.8958, 6.676797, 5474.852, 787.4355, 6.96981, 5488.199, 795.7076, 6.905575, 5494.906, 593.9689, 9.247048, 5492.608, 99.87049, 99.97571, 99.62193, 99.87201, 99.99092, 99.94814
37782.2598, 285.5807474358969, 285.6001656752194, 286.10090690757056, 37.43753930839679, 37.681364093727375, 37.65498267411502, 10671.384484830447, 10737.64671048943, 10751.696304119097, 227.40670294578877, 44.980158202733946, 33.48258223116363, 10672.661823290671, 10734.46809219245, 10745.803664814384, 0.9999953474885579, 0.9999901386134046, 0.9999955961617029, 59.995297469775544, 59.98991552257163, 59.992138928656175, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971416, 5488.397, 794.1464, 6.91552, 5494.669, 821.4875, 6.621391, 5462.928, 784.5616, 6.990403, 5483.643, 791.7401, 6.940457, 5491.602, 597.9055, 9.191013, 5495.797, 99.87249, 99.98664, 99.39884, 99.78599, 99.93082, 100.0
37784.66036, 285.51944566900005, 285.6779570286528, 286.0720801154688, 37.4852083895872, 37.68721892479802, 37.67900912872268, 10677.491787996434, 10735.819142937791, 10754.958635020112, 231.53090152893355, 50.50425816320967, 36.58059468270176, 10685.928330450046, 10733.09132631102, 10752.621305794672, 0.999994934954696, 0.9999877711804802, 0.9999963276914832, 59.992361011948404, 59.9912340976236, 59.992505675785516, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 791.0072, 6.945895, 5491.019, 796.3448, 6.903548, 5494.626, 821.3516, 6.661519, 5473.628, 787.3967, 6.969994, 5488.315, 795.6886, 6.905758, 5495.011, 593.9689, 9.247231, 5492.667, 99.9202, 99.99127, 99.59763, 99.87293, 99.99285, 99.94571
37787.030920000005, 285.600047217293, 285.5916076272589, 286.0989560914553, 37.472719616947224, 37.66176652467895, 37.66953654173008, 10671.387759869853, 10746.805314719211, 10754.313257645426, 231.436129474891, 51.29237850333902, 36.14352738137109, 10679.618804826534, 10739.809307007275, 10757.509196599047, 0.9999945827748136, 0.9999857047831412, 0.9999941144411707, 59.989130309833634, 59.98923355999082, 59.99131312983812, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971594, 5488.287, 800.3915, 6.86634, 5495.757, 819.8569, 6.678085, 5474.972, 787.4161, 6.96981, 5488.368, 795.7076, 6.905575, 5494.903, 593.9491, 9.247415, 5492.608, 99.87154, 100.0, 99.62707, 99.87197, 99.98988, 99.94912
37789.456280000006, 285.7086513069308, 285.68240824593147, 286.08778544301845, 37.453889637280554, 37.65924651542095, 37.61748057099735, 10672.888760787157, 10734.777384170284, 10750.199616689557, 229.2072516303997, 58.75979252480647, 41.00265246611457, 10676.205520651469, 10730.073546855163, 10748.361683280802, 0.999993525867689, 0.9999838229858266, 0.9999946234621133, 59.99242097365247, 59.99218881542974, 59.9927004838819, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 780.9921, 7.015676, 5479.467, 806.6951, 6.809792, 5493.571, 813.6063, 6.743431, 5486.622, 793.7466, 6.92127, 5493.742, 801.9832, 6.852431, 5495.718, 587.6666, 9.330551, 5483.184, 99.70495, 99.96464, 99.8422, 99.96975, 100.0, 99.7787
37791.85852, 285.50655702186253, 285.50793378532234, 286.1866502251456, 37.497297821439616, 37.68658282933699, 37.65725929047327, 10679.093560684832, 10738.30049963227, 10747.985243563118, 230.76961447135454, 54.53361770270658, 33.016164823080885, 10681.215040315361, 10742.253343888762, 10746.940410928268, 0.9999938948264153, 0.9999867997090877, 0.9999944952685427, 59.99169503517024, 59.98618822012362, 59.98819790822784, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971594, 5488.512, 800.3721, 6.86634, 5495.814, 819.7598, 6.678453, 5474.858, 787.4355, 6.96981, 5488.311, 795.7076, 6.905941, 5494.848, 593.9689, 9.247231, 5492.548, 99.87458, 100.0, 99.63222, 99.86898, 99.99389, 99.94901
37794.207720000006, 285.8304668779547, 285.19860605538565, 286.0638876329787, 37.47881318849469, 37.67290145879026, 37.64912170196904, 10685.24055956637, 10717.106403564901, 10749.143563159503, 226.11003406766758, 47.020700185153146, 49.06997461955552, 10683.587549163956, 10722.729839452677, 10747.915336325697, 0.9999935259840111, 0.9999890611707188, 0.9999955250077465, 59.98621385924027, 59.9905047149602, 59.98430716224008, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971951, 5488.339, 800.3721, 6.86634, 5495.697, 819.8181, 6.678085, 5474.468, 786.9501, 6.975694, 5486.485, 793.8002, 6.920733, 5493.127, 596.7722, 9.202001, 5495.327, 99.87144, 100.0, 99.61903, 99.85131, 99.96703, 99.99859
37796.5978, 285.69873068530546, 285.67676360611716, 286.18647502674804, 37.48660932713778, 37.67751191407588, 37.66004601612701, 10679.740015274461, 10717.504015660008, 10760.54631305952, 222.90916036113958, 48.42022140404856, 52.22279107137365, 10692.039102618512, 10716.793280405129, 10761.622505706053, 0.9999888276805184, 0.9999914719154157, 0.9999900971596241, 59.98610168215241, 59.98667264828924, 59.98601699466019, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.511, 6.926799, 5493.416, 795.4304, 6.907784, 5494.875, 824.1857, 6.635012, 5466.905, 785.0276, 6.982864, 5486.774, 794.7921, 6.913246, 5494.902, 593.9491, 9.247598, 5492.662, 99.9659, 99.99038, 99.45802, 99.82843, 99.99069, 99.94814
37798.9812, 285.8410455332451, 285.1533170700785, 286.1524987561756, 37.48865336179512, 37.66496997991001, 37.683472383749944, 10670.53917440015, 10739.219812672492, 10749.92761341081, 233.12262583536813, 53.588513392049094, 36.86017444738354, 10682.262185620066, 10740.0252212441, 10754.525255829525, 0.9999959300724514, 0.999989564965075, 0.9999944484971284, 59.984432882483894, 59.98548428542816, 59.9834379469774, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971773, 5488.454, 794.9246, 6.911652, 5493.902, 820.0122, 6.676612, 5474.631, 787.4161, 6.96981, 5488.257, 795.6886, 6.905758, 5495.011, 593.9292, 9.247231, 5492.728, 99.87144, 99.97488, 99.622, 99.86995, 99.99184, 99.9513
37801.36228, 285.59509352829133, 285.576596689223, 286.13839758307716, 37.459779938284626, 37.6675193294594, 37.633743736698506, 10665.878031584069, 10722.87468399895, 10746.493025041891, 235.08822663657156, 60.180809342232806, 35.817335263536734, 10663.739460077273, 10726.300144790805, 10734.807651178668, 0.9999934188781789, 0.9999835338477636, 0.9999939059726682, 59.97758605114648, 59.98086504998132, 59.979857670447856, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 781.0118, 7.015676, 5479.357, 787.8038, 6.966911, 5488.641, 813.6257, 6.745088, 5486.285, 793.7466, 6.921086, 5493.795, 801.9451, 6.852613, 5495.608, 587.6467, 9.330917, 5483.185, 99.70609, 99.87694, 99.84326, 99.96868, 100.0, 99.77542
37803.746880000006, 285.4986229911773, 285.5878400774457, 286.19318702313984, 37.47327372522294, 37.69420106464864, 37.677752157010055, 10675.137795386976, 10741.376595356714, 10753.403628391832, 241.61880007518675, 56.205302315986955, 37.25821030385032, 10681.564805193406, 10738.132027990667, 10754.827955439345, 0.9999937970631512, 0.9999886582133477, 0.9999945169763261, 59.973666924631274, 59.97782439125156, 59.97548763233914, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971594, 5488.287, 794.0491, 6.918836, 5494.125, 819.9346, 6.676797, 5475.253, 787.3967, 6.970178, 5488.31, 795.6695, 6.905758, 5494.789, 593.9292, 9.247598, 5492.661, 99.87049, 99.97364, 99.63331, 99.8709, 99.98881, 99.94692
37806.200280000005, 285.49840407919226, 285.55431778545096, 286.0315828224529, 37.4616753124655, 37.70014087804988, 37.68385987115172, 10653.049026606941, 10735.749239641742, 10749.26165237078, 235.9367843476457, 52.3738250695269, 36.5382895321286, 10677.842718316746, 10733.94784090111, 10751.768132267453, 0.9999941581993946, 0.9999887568168377, 0.9999950061580458, 59.973224051586534, 59.97491728820115, 59.97718134035571, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971594, 5488.396, 794.0685, 6.918836, 5493.897, 819.954, 6.677901, 5474.574, 787.4161, 6.970178, 5488.198, 795.6695, 6.906123, 5494.561, 594.7841, 9.236061, 5494.336, 99.86943, 99.97259, 99.62095, 99.86888, 99.99084, 99.97082
37808.555640000006, 285.4162451655113, 285.6009278618943, 286.0713148336251, 37.45377590272696, 37.708160736767354, 37.69604690508368, 10675.3717330561, 10739.519291894288, 10755.790939076644, 230.26456289396629, 46.79174858729539, 29.72401951191182, 10675.601721041086, 10731.397403739786, 10752.330631181128, 0.9999953231739773, 0.999989395297975, 0.9999961177400594, 59.970520878495385, 59.97603586982711, 59.975624913128804, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.92323, 5493.802, 800.3915, 6.866524, 5495.693, 825.9328, 6.614212, 5463.547, 782.8916, 6.998125, 5483.809, 792.6557, 6.924933, 5493.879, 597.0704, 9.222327, 5493.6, 99.97199, 100.0, 99.38766, 99.7766, 99.96599, 99.96717
37810.886560000006, 285.57928371387436, 285.5931139620732, 286.06233251998896, 37.50340934990822, 37.68382071807008, 37.685097819487694, 10665.126928766158, 10728.204520678446, 10753.09972180182, 238.94420258624905, 50.21057227968788, 33.919261598850426, 10671.851463601544, 10739.932144471653, 10751.406896247343, 0.9999953419635013, 0.9999885953624298, 0.999995174002911, 59.97324536095639, 59.97814626259445, 59.97788819155998, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971773, 5488.286, 794.0685, 6.918652, 5494.074, 819.8569, 6.678085, 5475.024, 787.3967, 6.969994, 5488.31, 795.6695, 6.905393, 5494.903, 593.9292, 9.247781, 5492.6, 99.87249, 99.9747, 99.62915, 99.86994, 99.99089, 99.94582
37813.263640000005, 285.5926696710161, 285.57385468779694, 286.0526672566988, 37.464027812330926, 37.65405896646557, 37.65387960151606, 10664.820165669676, 10732.107973412487, 10738.721930625878, 232.12895033170025, 56.2579637803874, 41.500253757641985, 10672.960953193713, 10731.868781970521, 10742.733077739802, 0.9999938231191051, 0.9999832051755141, 0.9999935967015724, 59.97425219977893, 59.9763272950389, 59.977208734284034, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 783.3381, 7.003718, 5481.645, 789.1074, 6.96028, 5488.988, 813.1792, 6.747113, 5487.125, 793.7077, 6.921454, 5493.742, 801.9832, 6.852431, 5495.608, 587.6467, 9.330551, 5483.123, 99.75676, 99.88326, 99.84623, 99.97071, 100.0, 99.77654
37815.623600000006, 285.5934087866254, 285.5880647814089, 286.15623427629816, 37.484028431004624, 37.68577144226716, 37.66235235636651, 10680.273986753331, 10737.908112604437, 10749.477881137773, 230.55115008161135, 57.44579153704581, 37.623278699900766, 10676.397214826366, 10736.63375035567, 10751.739528121703, 0.9999934748461158, 0.9999877156691929, 0.9999937380773173, 59.98414125197163, 59.98474580828181, 59.984242177562656, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971594, 5488.229, 794.0491, 6.918652, 5493.961, 820.8469, 6.671275, 5473.799, 787.4161, 6.969994, 5488.368, 795.7076, 6.905758, 5494.848, 593.9491, 9.247964, 5492.607, 99.87049, 99.97374, 99.60374, 99.8678, 99.98789, 99.9491
37817.996320000006, 285.803255580248, 285.2327911909731, 286.12088225715166, 37.49544067680425, 37.69526867246304, 37.67560738127414, 10670.256531964282, 10738.29564700132, 10748.24440873701, 231.5402913838568, 56.72292468901742, 34.71003732647341, 10681.121614269994, 10724.390015935905, 10763.469488126095, 0.999994570873778, 0.9999877662019879, 0.9999959097270043, 59.98483205661926, 59.992202547499055, 59.98897359430503, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971594, 5488.396, 794.0491, 6.918836, 5493.955, 819.8181, 6.678453, 5474.853, 787.4161, 6.96981, 5488.198, 795.6886, 6.905393, 5495.011, 593.9292, 9.247598, 5492.613, 99.87154, 99.97364, 99.63222, 99.86684, 99.99285, 99.95117
37820.46084, 285.8132663185162, 285.14937612113147, 286.09554668135274, 37.48491759978859, 37.67711955610936, 37.68352809183374, 10687.298389361868, 10712.46291064316, 10758.454713791753, 224.9455359831877, 44.77497084710285, 46.511035239078865, 10696.636648971411, 10722.650087069362, 10758.12081252389, 0.9999894455623279, 0.999989698329564, 0.9999905489186768, 59.99231119117553, 59.993417427928236, 59.9931179236081, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.923408, 5493.859, 800.3721, 6.86634, 5496.091, 826.224, 6.605928, 5458.216, 781.1245, 7.014673, 5479.203, 789.6609, 6.953241, 5491.766, 599.317, 9.177829, 5495.458, 99.97189, 100.0, 99.32425, 99.71032, 99.92355, 100.0
37822.86104, 285.7449712235708, 285.19254895919363, 286.1060951356989, 37.48428316371428, 37.685830278559216, 37.66358061424632, 10689.57673213902, 10716.846243877775, 10747.319806508183, 223.8490770923977, 47.55863038283769, 48.00223145158998, 10682.208345621499, 10723.353226552397, 10752.654141558369, 0.999990007356735, 0.9999883423340171, 0.9999894691878763, 59.99917380383289, 60.013578533398935, 59.99817172582602, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.2417, 6.971416, 5488.229, 794.0685, 6.91902, 5494.126, 819.9346, 6.677717, 5475.083, 787.3967, 6.96981, 5488.203, 795.6886, 6.905758, 5494.794, 593.9093, 9.247964, 5492.647, 99.86839, 99.97675, 99.62502, 99.87101, 99.99193, 99.94789
37825.24972, 285.6570148013337, 285.60349364668303, 286.0856939293039, 37.46199280979731, 37.651276137279375, 37.65027820158567, 10669.188175886073, 10731.741611590003, 10744.323452457347, 229.93646140196643, 53.784407579638355, 34.84329174028335, 10676.334108763529, 10731.309742743897, 10741.577171290175, 0.9999937786078983, 0.9999867388201094, 0.9999938260384555, 60.005891668513364, 60.0042050395485, 60.00594614834804, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 795.2853, 6.908952, 5495.137, 791.1891, 6.944439, 5491.154, 814.674, 6.732387, 5485.397, 792.9116, 6.92458, 5493.793, 801.9451, 6.852613, 5495.549, 587.6069, 9.330917, 5483.177, 99.99515, 99.92826, 99.81791, 99.97386, 100.0, 99.77751
37827.6526, 285.6118177882025, 285.5958338898444, 286.1267152687345, 37.444511869814285, 37.65459344116795, 37.63515259117514, 10666.974745842253, 10728.886624350092, 10742.456881825225, 236.84845663182136, 59.32554661708673, 38.33846383299169, 10668.828630310756, 10730.795614139084, 10744.762708971708, 0.9999937780567777, 0.9999860079519802, 0.9999936907612982, 60.00750059559512, 60.00887682240601, 60.0120196345405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 794.3193, 6.916805, 5493.75, 793.9713, 6.918836, 5493.843, 819.7598, 6.679006, 5475.421, 787.4355, 6.969994, 5488.422, 795.7267, 6.905393, 5494.962, 593.9491, 9.247231, 5492.667, 99.97797, 99.97569, 99.61783, 99.86888, 99.99196, 99.94814
37830.053680000005, 285.41141619528537, 285.4087393687725, 286.1173216163207, 37.425525497185376, 37.69921988954741, 37.680347337982155, 10666.664872214194, 10737.593563566123, 10755.819292311604, 239.22781017939383, 52.84860024545105, 25.691242783268535, 10678.183381348792, 10737.422216410827, 10753.365487382103, 0.9999949857827063, 0.9999853429870927, 0.9999954717284076, 60.004842989201755, 60.00568910273011, 60.005694459749456, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.92323, 5493.969, 794.0685, 6.918652, 5494.068, 823.351, 6.639614, 5471.329, 787.3967, 6.96981, 5488.198, 795.7076, 6.905575, 5494.74, 593.9093, 9.247964, 5492.541, 99.97494, 99.97268, 99.52114, 99.86888, 99.98791, 99.94703
37832.457480000005, 285.48887400485023, 285.5012269235894, 286.05045001350135, 37.473105991082, 37.65618415288589, 37.64914997326718, 10672.101234012052, 10727.636564164131, 10751.043634704947, 234.0982866674035, 51.31617657806919, 33.43525187313389, 10674.224626400297, 10733.686825943134, 10749.301698593377, 0.9999945694773676, 0.9999882494278789, 0.9999952396863782, 60.00489414358534, 60.0059751526484, 60.00712751479911, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971594, 5488.234, 800.3915, 6.86634, 5495.696, 826.2434, 6.606112, 5458.331, 781.1245, 7.014489, 5479.314, 789.413, 6.954884, 5490.504, 600.1321, 9.157137, 5495.627, 99.87249, 100.0, 99.32538, 99.70733, 99.91084, 100.0
37834.84952, 285.5560488457466, 285.52575435153, 286.07084088191147, 37.471333042841984, 37.700467062628945, 37.67105113781619, 10676.02112004851, 10729.897454948537, 10749.222752922044, 236.99079186580457, 53.35432185314494, 35.34647887112624, 10674.808981163203, 10738.300476116981, 10752.357183331007, 0.9999958675323557, 0.999987862834288, 0.9999944505673267, 60.00048511007745, 59.999853065837776, 60.008129603085074, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.511, 6.923408, 5493.917, 794.0685, 6.918652, 5493.843, 819.8375, 6.678085, 5475.247, 787.3967, 6.96981, 5488.315, 795.6886, 6.905758, 5495.018, 593.9292, 9.247781, 5492.606, 99.97294, 99.9716, 99.63636, 99.87101, 99.99297, 99.94813
37837.28828, 285.4835946869595, 285.43968656574026, 286.1288017330357, 37.46082988878691, 37.67224496646314, 37.660334153908046, 10662.843579967735, 10726.38927735708, 10744.981981841991, 221.83366094756002, 55.22702168520891, 35.63956197451262, 10670.933245298353, 10726.994402060858, 10740.604860040416, 0.9999937556851021, 0.9999853625626457, 0.9999947507991273, 60.00299596057014, 60.003420838043525, 60.00331002643197, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.923408, 5494.528, 793.2125, 6.928598, 5492.7, 818.3234, 6.763311, 5487.234, 791.261, 6.935979, 5492.878, 801.0486, 6.854988, 5495.658, 587.6865, 9.330185, 5483.184, 99.97693, 99.9508, 99.88973, 99.9509, 100.0, 99.77654
37839.6506, 285.53669188328774, 285.5900438316389, 286.12018345169787, 37.48074100190756, 37.65561518391251, 37.65166792751315, 10671.399989581285, 10726.202868172482, 10753.32934833567, 234.25014904007276, 57.8480444171156, 37.53977196189953, 10675.072131397594, 10734.807256944323, 10752.511441834891, 0.999994759108363, 0.9999880693161702, 0.9999946993046263, 59.99801461013354, 60.00195412880203, 60.00201390627224, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 795.9556, 6.903777, 5494.691, 792.7845, 6.925651, 5493.888, 819.6046, 6.681214, 5475.53, 787.4355, 6.969626, 5488.257, 795.7267, 6.905393, 5494.962, 593.9491, 9.247598, 5492.481, 99.99007, 99.97241, 99.62198, 99.86996, 99.99196, 99.94901
37842.054240000005, 285.6322140773866, 285.6767940013235, 286.1746040732733, 37.48503499048324, 37.66213917287186, 37.647671555380214, 10672.51307848678, 10734.861561204485, 10746.664722335832, 233.75869594512096, 54.279419187819656, 35.82122507624263, 10678.285972613288, 10737.464131179164, 10741.521835385183, 0.9999960967920887, 0.9999847784596871, 0.9999961366447081, 59.99987640354937, 59.99492779759298, 59.99824735867343, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.923408, 5493.859, 794.0685, 6.918652, 5493.956, 819.8958, 6.677349, 5475.029, 787.3967, 6.969994, 5488.256, 795.6886, 6.905575, 5494.903, 593.9093, 9.247964, 5492.54, 99.97189, 99.97365, 99.6302, 99.8709, 99.98893, 99.9491
37844.504080000006, 285.38767282466443, 285.5586928817034, 285.9243777406483, 37.44939875178968, 37.67821265839505, 37.6641203245468, 10671.246818586947, 10730.81582672313, 10744.429812533537, 233.21862115865588, 49.98637584720808, 29.420764928940116, 10671.78811676639, 10731.845769229345, 10739.1630363973, 0.9999951787648619, 0.999989825052974, 0.9999953404801895, 59.99699392161787, 59.995878148945074, 59.9982962350874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971416, 5488.344, 800.3721, 6.866524, 5495.92, 826.224, 6.605192, 5458.331, 781.1245, 7.014673, 5479.32, 789.413, 6.954884, 5490.447, 600.1321, 9.157503, 5495.71, 99.86849, 100.0, 99.32025, 99.70829, 99.90982, 100.0
37846.941040000005, 285.36321403637663, 285.4461769236875, 285.8601089055268, 37.47030564277045, 37.70154721578601, 37.699663670090054, 10677.491554127559, 10736.030244084004, 10742.135334677738, 235.3530667118157, 50.380291694487994, 34.246926591396914, 10676.44956338372, 10736.683851483633, 10744.249693019608, 0.999994831833856, 0.9999865455055655, 0.9999939820160634, 60.000111274168724, 59.99809206891055, 59.999128788727795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.92323, 5493.802, 794.0685, 6.918836, 5494.125, 819.8763, 6.677165, 5474.917, 787.4161, 6.96981, 5488.198, 795.7076, 6.905575, 5494.795, 593.9491, 9.247781, 5492.66, 99.97294, 99.9716, 99.6272, 99.86791, 99.98893, 99.94802
37849.28772, 285.5209755816564, 285.52521150709913, 286.0549427423585, 37.475403927041086, 37.663625895041335, 37.633146804423895, 10666.494912516493, 10730.347202802279, 10745.682545780635, 232.28614716441734, 55.71247317993368, 34.19392525261719, 10672.40678090257, 10727.247622502304, 10740.839600289211, 0.9999948417397361, 0.9999867962099834, 0.9999949536451578, 59.996541973701866, 59.99896413798488, 59.99757823265193, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.923408, 5493.865, 794.0491, 6.918836, 5493.72, 819.3716, 6.683239, 5477.875, 789.1638, 6.952159, 5491.218, 799.1602, 6.87325, 5495.918, 589.5553, 9.314071, 5483.703, 99.97294, 99.97265, 99.65459, 99.91769, 100.0, 99.80837
37851.70332, 285.48909001791395, 285.4170393187232, 286.066235538535, 37.49329291802867, 37.67774261779837, 37.663969890810584, 10675.203698947626, 10736.275276132921, 10751.17784785271, 228.14117450287722, 54.13982544235654, 39.92032855911293, 10684.353182030403, 10735.559319808453, 10756.233516614679, 0.9999925932020842, 0.999988234372659, 0.9999936307013951, 60.000863818560376, 59.999366281576634, 59.99867228050001, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 797.3751, 6.891819, 5495.079, 791.1113, 6.936887, 5492.758, 818.8087, 6.684712, 5474.572, 787.5326, 6.969075, 5488.14, 795.6695, 6.905393, 5494.846, 593.9292, 9.247598, 5492.607, 100.0, 99.95185, 99.62092, 99.86891, 99.98985, 99.94899
37854.09324, 285.51487652422645, 285.57365922670715, 286.1619458424758, 37.46451976303129, 37.6616789378716, 37.653655026086895, 10676.578879509761, 10732.219108403098, 10752.630249418598, 232.73460831546527, 55.83132301817187, 36.02077460689725, 10676.404167612778, 10730.096039575565, 10755.642629527072, 0.9999939163050449, 0.9999872168408537, 0.9999939407778802, 59.99908572654919, 59.9970360400275, 60.002316579467944, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.92323, 5493.912, 794.0491, 6.918652, 5493.785, 819.8763, 6.677901, 5474.857, 787.3967, 6.970178, 5488.251, 795.6886, 6.905758, 5494.686, 593.9491, 9.247415, 5492.546, 99.97189, 99.9716, 99.62615, 99.86782, 99.98693, 99.94897
37856.450240000006, 285.5351721248014, 285.50584568980355, 286.1491051315454, 37.43515098506937, 37.66377279909641, 37.650184111125995, 10656.192818168412, 10730.445708900794, 10743.21394880913, 230.0997086005964, 45.71003237108562, 37.96305517400651, 10664.766438279483, 10725.205582388926, 10748.471372169859, 0.9999945940789351, 0.9999891336671068, 0.9999952106555609, 60.00052510847028, 59.999322036066154, 59.99938211856769, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.222, 6.971773, 5488.339, 800.3721, 6.866524, 5495.81, 826.2628, 6.605744, 5458.331, 781.1245, 7.014489, 5479.32, 789.4321, 6.954884, 5490.563, 600.1719, 9.156771, 5495.723, 99.87144, 100.0, 99.32636, 99.70934, 99.90679, 100.0
37858.88324, 285.4531120940493, 285.4907752749729, 286.07816644349816, 37.46512570005107, 37.68393734086965, 37.67256210124574, 10675.838311534344, 10735.266535112742, 10747.934255920318, 233.65793428087545, 58.52408778607628, 33.36139011280011, 10677.023797162627, 10730.211826252735, 10750.708201902904, 0.9999949907563623, 0.9999880293979582, 0.9999935948804618, 60.00397574457599, 60.00163228761374, 60.00527154607823, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.511, 6.923408, 5493.975, 794.0685, 6.918652, 5493.897, 819.8958, 6.67606, 5475.247, 787.3967, 6.96981, 5488.145, 795.6886, 6.905575, 5494.681, 593.8894, 9.247781, 5492.602, 99.97399, 99.97259, 99.62202, 99.8709, 99.99184, 99.94901
37861.25692, 285.47415371495543, 285.458991674747, 286.0336317215155, 37.453668440026036, 37.6803231475384, 37.6468764763388, 10666.266335109052, 10724.79260221614, 10747.745340518566, 230.99052419760028, 52.83155847302396, 36.33106053974143, 10668.009791176548, 10728.20336658146, 10739.682234202532, 0.9999937193748947, 0.9999887989241474, 0.9999957502002047, 60.0054169173921, 60.0051606970268, 60.007488385853385, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.92323, 5494.08, 794.0491, 6.918652, 5493.955, 819.9346, 6.677717, 5474.8, 787.4161, 6.96981, 5489.167, 797.1001, 6.894252, 5495.476, 591.6428, 9.28587, 5488.198, 99.97294, 99.97461, 99.62813, 99.88031, 100.0, 99.88016
37863.60544000001, 285.4773730148569, 285.44588124545623, 286.0005349641078, 37.466281179583696, 37.6924011746733, 37.678715860034146, 10680.67603664939, 10737.172686450536, 10754.202235616818, 236.10682042626468, 57.34932026460683, 35.337117562489766, 10673.517974941957, 10736.372581187887, 10753.870644243718, 0.9999943530936235, 0.9999864349551397, 0.9999947190204996, 60.00596234868361, 60.00539878474304, 60.00622235763485, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 799.8, 6.871653, 5495.798, 788.6988, 6.960464, 5490.159, 815.6639, 6.718029, 5481.732, 790.3289, 6.94793, 5490.196, 797.4053, 6.8948, 5494.973, 593.6707, 9.249246, 5492.466, 100.0, 99.90456, 99.77046, 99.91456, 99.99246, 99.94651
37866.014760000005, 285.44481875577924, 285.3577412964418, 286.0932060665708, 37.49551919750684, 37.67631624711087, 37.67206853012315, 10671.651812891996, 10730.145416080326, 10750.437519212725, 231.60225076911593, 53.977282045971606, 33.62775582266818, 10682.617891764596, 10730.62101720296, 10757.917350453006, 0.999995383501602, 0.9999860817423171, 0.9999936310459473, 60.0078350583035, 60.00829266585071, 60.00527032311268, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 793.5307, 6.923408, 5494.027, 794.0685, 6.918652, 5493.956, 820.0316, 6.677349, 5475.249, 787.4161, 6.969626, 5488.257, 795.6886, 6.905575, 5494.797, 593.9292, 9.247415, 5492.602, 99.97704, 99.97365, 99.62711, 99.86899, 99.98786, 99.94802
37868.36348, 285.5865449957634, 285.52747581536806, 286.172789776064, 37.45949948268608, 37.653392119405595, 37.627906585264114, 10666.044434572033, 10725.40080315101, 10750.458520596787, 231.36035034609085, 49.81206366114293, 33.489388723638285, 10666.995561758835, 10724.57104465951, 10747.618468854107, 0.9999961767043913, 0.9999900970623534, 0.9999940117735161, 60.00480726713823, 60.00766252733639, 60.004523677227766, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 600], 5500.0, [], 787.5768, 6.970881, 5488.344, 800.3527, 6.866524, 5495.755, 826.2434, 6.606112, 5458.215, 781.1439, 7.014489, 5479.485, 789.413, 6.954884, 5490.339, 600.2117, 9.157137, 5495.784, 99.8726, 100.0, 99.32327, 99.71032, 99.90878, 100.0
