TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39064.02304, 285.28766449615705, 285.37950826485036, 285.8059502841114, 34.328036014300906, 34.52638273113356, 34.507494818546725, 9755.794536471385, 9811.301961824409, 9831.321213252257, 212.0151713046355, 45.199592603571546, 27.529752821928923, 9753.629477654154, 9817.50623148027, 9829.419010229336, 0.999997102159358, 0.9999896190128179, 0.9999964580944802, 60.01591669428782, 60.01840486004515, 60.018410679345784, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.516058, 2745.838, 604.0464, 9.087568, 5493.526, 592.9516, 9.269098, 5490.18, 607.2896, 9.034044, 5489.551, 592.9813, 9.268575, 5489.0, 818.0104, 6.70113, 5479.556, 99.93216, 99.97369, 99.90494, 99.90845, 99.89442, 99.71256
39066.419400000006, 285.27421944761915, 285.3761331683605, 285.8052123688274, 34.375820639958285, 34.55727500766601, 34.53295307361237, 9770.163191789245, 9836.098066514256, 9846.198137613505, 214.8835785157121, 46.52718054129309, 23.35911915262386, 9763.747940383962, 9832.787945615803, 9845.778236472508, 0.9999970775773684, 0.9999894974391679, 0.9999967988939084, 60.01746411436112, 60.01736728352052, 60.01801140969855, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 604.5842, 4.538723, 2746.726, 604.9219, 9.091436, 5494.417, 594.6016, 9.238358, 5493.56, 603.7748, 9.100235, 5494.424, 596.968, 9.20429, 5494.846, 823.597, 6.636672, 5466.182, 99.96447, 99.97566, 99.96644, 99.98217, 99.98982, 99.46101
39068.784040000006, 285.3444363121341, 285.40134219126014, 285.7291067199607, 34.345899809663834, 34.5783346211164, 34.56101824074393, 9767.08706477362, 9825.91194783214, 9834.194922447447, 219.41307728630727, 44.31317977298204, 29.01394442173614, 9772.72977210559, 9834.975956651186, 9844.548065097926, 0.9999977213657657, 0.9999880335262022, 0.9999964276895638, 60.01856682827514, 60.01867163391632, 60.02540812716692, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8372, 4.516237, 2745.378, 603.1515, 9.110041, 5494.87, 594.9705, 9.23394, 5493.574, 603.6583, 9.100971, 5494.521, 596.968, 9.204473, 5494.787, 823.597, 6.635939, 5465.958, 99.91544, 99.99209, 99.9667, 99.98202, 99.98878, 99.46416
39071.15396, 285.2789650937434, 285.3288443355602, 285.76909568640065, 34.36121342282678, 34.56146723849474, 34.52736254209388, 9770.193706573125, 9822.197398697248, 9833.51814418167, 207.15245256731987, 46.62304473514996, 27.033873138184106, 9778.611094828606, 9827.57734218563, 9833.730287214183, 0.9999957174427619, 0.9999884864692112, 0.9999973471438317, 60.01993321320039, 60.024146531184904, 60.021582998218626, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 614.1656, 4.459127, 2738.823, 596.8868, 9.205639, 5494.858, 601.1434, 9.141535, 5495.553, 597.4832, 9.196947, 5495.068, 603.3198, 9.107498, 5494.871, 829.8398, 6.563057, 5446.176, 99.67062, 99.98978, 100.0, 99.994, 99.9885, 99.11465
39073.564880000005, 285.11144542125265, 285.311845225056, 285.70761883450535, 34.3592293152056, 34.577631308198235, 34.58057719282314, 9774.419780277358, 9831.05088513507, 9833.125247699076, 215.12560954050127, 48.792454744693714, 26.868830183030695, 9772.18446483412, 9834.268514431531, 9843.382801025442, 0.9999962357030715, 0.9999881041184647, 0.9999959854851673, 60.02312661788735, 60.0249812010777, 60.02213216589544, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.7977, 4.516058, 2745.432, 603.132, 9.111514, 5494.907, 594.9316, 9.234124, 5493.41, 603.6777, 9.101707, 5494.299, 597.0061, 9.203377, 5494.853, 823.5772, 6.637038, 5466.124, 99.90934, 99.99096, 99.96657, 99.98276, 99.98998, 99.46837
39076.01892, 285.4269047276878, 284.8826152089988, 285.79275260956643, 34.368904646240956, 34.53654271770683, 34.54402115860181, 9766.428855287439, 9827.236834630681, 9833.965940635591, 215.05089108878565, 44.49237344995095, 28.19324651869192, 9764.56292447291, 9834.609129646335, 9838.491483659387, 0.9999966015123707, 0.9999878048872931, 0.9999964710663352, 60.02450070927383, 60.02552586777562, 60.022160983324156, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.516237, 2745.598, 603.132, 9.110593, 5494.911, 594.9122, 9.235229, 5492.561, 604.6098, 9.075046, 5492.913, 605.8568, 9.060381, 5491.687, 820.1378, 6.675127, 5476.758, 99.90726, 99.99102, 99.95496, 99.95946, 99.94401, 99.63473
39078.45652, 285.3316536665288, 285.3647064377673, 285.70308634606744, 34.34829598217932, 34.57440732853432, 34.547540942933225, 9772.282061944683, 9826.036941186108, 9839.517825230078, 207.48240133795935, 47.21831798175731, 38.168352604753636, 9788.36870262421, 9817.611925509991, 9847.22278386978, 0.9999930729985967, 0.9999885450512868, 0.9999922147113435, 60.02270377176448, 60.02698971764835, 60.024397927185476, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 602.6324, 4.554429, 2747.665, 606.9843, 9.055887, 5492.379, 592.5828, 9.257133, 5492.324, 604.338, 9.096006, 5494.273, 603.2817, 9.107863, 5494.705, 823.597, 6.636855, 5466.354, 99.99866, 99.94496, 99.93291, 99.97806, 99.98713, 99.46202
39080.8426, 285.31422509030176, 285.3840889504695, 285.78222167202887, 34.347956301765635, 34.53294862047472, 34.541993700825344, 9764.84125104138, 9832.771628956398, 9835.477172638055, 214.64750495944236, 50.844328546898396, 18.22409328180055, 9766.258020565541, 9829.946852379875, 9834.89341531671, 0.9999971282806449, 0.9999871088798339, 0.9999967189648913, 60.02286571454469, 60.023596799570605, 60.019280750189736, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.6597, 4.516593, 2745.379, 603.132, 9.110962, 5494.864, 595.0481, 9.233572, 5493.516, 603.7554, 9.100419, 5494.425, 603.3008, 9.107315, 5494.773, 817.0363, 6.709004, 5480.576, 99.91546, 99.99017, 99.96566, 99.98218, 99.98853, 99.73952
39083.24384, 285.3305959655647, 285.33587234881105, 285.78375763624604, 34.38435755289535, 34.57074368741374, 34.5353902194638, 9770.37908344837, 9824.999574159396, 9842.062136924951, 208.74853616224664, 45.78704666730118, 26.536248276059723, 9775.831559564716, 9816.74549092198, 9839.429742655258, 0.9999955326322, 0.9999911983933547, 0.9999963942502194, 60.021216410274455, 60.02306494758787, 60.01892177350726, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 614.1064, 4.459484, 2738.708, 596.9063, 9.205086, 5494.852, 601.1046, 9.142272, 5495.708, 597.4637, 9.197499, 5495.067, 596.968, 9.203925, 5494.789, 810.8731, 6.769617, 5489.713, 99.67671, 99.98888, 100.0, 99.99387, 99.98995, 99.89645
39085.55936000001, 285.35572514249174, 285.44287523287335, 285.73856580189954, 34.33881662946158, 34.55297064219288, 34.546724153497316, 9774.412926337713, 9828.963464644814, 9834.715264129693, 208.89438969655544, 47.59018157040509, 22.498584062599548, 9770.492467412849, 9821.801049890255, 9838.300220719793, 0.9999966291181461, 0.9999897018815147, 0.9999971482400151, 60.01797688802501, 60.01816473657655, 60.01761098116761, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8766, 4.516237, 2745.431, 603.0931, 9.110409, 5494.917, 594.9316, 9.233756, 5493.456, 603.7554, 9.101338, 5494.423, 603.358, 9.106768, 5494.832, 817.3941, 6.70644, 5480.463, 99.91737, 99.99005, 99.96455, 99.98598, 99.98959, 99.73859
39087.9316, 285.1516037319462, 285.3298410784243, 285.7885885740741, 34.34976498531754, 34.54877861606411, 34.538423326070614, 9761.934833005183, 9820.555407348422, 9829.142767441366, 211.94265703419933, 44.009753695843955, 24.54976695525511, 9753.5679839134, 9817.670251692069, 9833.216735899076, 0.9999961826211216, 0.9999902322575576, 0.9999983837097064, 60.02335313282181, 60.01668409523199, 60.020937369210664, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8372, 4.515345, 2745.435, 603.171, 9.110409, 5494.924, 594.951, 9.233572, 5493.575, 603.6971, 9.100603, 5494.476, 603.358, 9.106037, 5494.582, 818.2689, 6.686663, 5476.246, 99.91129, 99.99317, 99.96672, 99.98098, 99.98504, 99.65138
39090.30504000001, 285.1386115150281, 285.3366475744671, 285.8415168131981, 34.35172248700703, 34.560916406057714, 34.527908226066025, 9766.909006197346, 9826.105347239605, 9837.697375603026, 210.73548146882513, 49.46937605223002, 23.380711749887723, 9771.947083058938, 9825.919141870914, 9833.902629574366, 0.9999984107119283, 0.9999864289621404, 0.9999978157790801, 60.019124780171914, 60.0165537440566, 60.01684830987618, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.5875, 4.567636, 2748.058, 609.4356, 9.008364, 5488.572, 589.6128, 9.305545, 5488.353, 607.9886, 9.039928, 5491.291, 605.9521, 9.070972, 5493.681, 819.2629, 6.684466, 5479.746, 100.0, 99.87568, 99.86079, 99.92516, 99.95611, 99.66794
39092.766560000004, 285.2733944586364, 285.3749309644979, 285.7319121155288, 34.354049807290586, 34.554493501443346, 34.551423527778766, 9765.381696864208, 9829.507461178597, 9837.59948955587, 211.36746031954226, 45.568702496868355, 25.01611259123024, 9772.723831482244, 9826.554212570334, 9840.178906318131, 0.9999972709946411, 0.999989327085634, 0.999997445629661, 60.01531344868387, 60.01600551003906, 60.02016793751285, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8963, 4.516058, 2745.541, 603.171, 9.109857, 5494.849, 594.9122, 9.233572, 5493.396, 609.6392, 8.998191, 5486.826, 603.3389, 9.107315, 5494.771, 823.5772, 6.636672, 5465.958, 99.91546, 99.9899, 99.96346, 99.84606, 99.9873, 99.46415
39095.160840000004, 285.2232261115059, 285.2769920590468, 285.66168643396725, 34.33325828671162, 34.52360852517046, 34.49794243036154, 9757.660284150274, 9815.560417610746, 9826.793207208862, 209.8109313651007, 45.12562246759353, 27.840510530030315, 9757.475034158142, 9811.109159658097, 9833.119927877031, 0.9999970895189096, 0.9999876853316929, 0.9999965873434186, 60.013229461598335, 60.01574378125178, 60.013903290842144, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 613.8502, 4.460198, 2738.987, 596.9647, 9.20435, 5494.74, 600.9299, 9.145033, 5495.573, 616.0473, 8.879967, 5471.09, 596.9871, 9.204107, 5494.917, 829.959, 6.562691, 5446.29, 99.67495, 99.99011, 100.0, 99.55946, 99.99115, 99.10627
39097.53024, 285.2991645094775, 285.4089617577909, 285.8269485134952, 34.35333647625137, 34.55490342386889, 34.540346917303324, 9768.02190528379, 9822.779625312969, 9839.337075790998, 210.81094149754813, 47.534900360661595, 24.672305412462265, 9770.620416288606, 9826.11313370371, 9841.318117274248, 0.9999958447313193, 0.9999902808128183, 0.9999964475354612, 60.01378029431214, 60.01476369034413, 60.01288133725269, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.515345, 2745.431, 603.1126, 9.110409, 5494.695, 594.951, 9.234124, 5493.573, 609.814, 8.99672, 5486.878, 603.3198, 9.107498, 5494.755, 823.7363, 6.636305, 5465.895, 99.90518, 99.99207, 99.96668, 99.84414, 99.9882, 99.46303
39099.95464, 285.20473981385624, 285.30648601832837, 285.7425804276284, 34.3723397937885, 34.572182595054315, 34.55136086132484, 9758.497356650341, 9831.319674219118, 9836.130655780253, 213.70530110502614, 43.484177349812626, 24.804260581782728, 9761.322972279773, 9828.47465733184, 9840.120194439376, 0.9999949624394917, 0.9999875360695704, 0.999996558972876, 60.00809545856796, 60.01250743965928, 60.01241811222655, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.516058, 2745.436, 603.1126, 9.110778, 5494.805, 594.9316, 9.234124, 5493.618, 609.7946, 8.997272, 5486.937, 596.9871, 9.204838, 5494.793, 823.5772, 6.636855, 5466.755, 99.91335, 99.99006, 99.9636, 99.84592, 99.98976, 99.46925
39102.360120000005, 285.3985098379538, 285.3066584980379, 285.84355781626283, 34.337665989564506, 34.543186866911086, 34.52580089209877, 9767.952494411507, 9830.851534896865, 9841.271090758155, 206.33389111593442, 47.04563473373938, 42.79044389059072, 9788.783926110984, 9816.117401855085, 9840.47939505671, 0.9999910849761199, 0.9999896065532976, 0.99999113134698, 60.01043152391614, 60.00880168936059, 60.00946793424908, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.5875, 4.568528, 2748.0, 609.4162, 9.004496, 5487.784, 588.6034, 9.316957, 5486.235, 604.7263, 9.084791, 5492.818, 592.6761, 9.257069, 5492.184, 820.4558, 6.671648, 5471.561, 100.0, 99.85852, 99.81351, 99.96067, 99.9414, 99.58794
39104.87776, 285.49189952575574, 284.8909131635879, 285.8197533984032, 34.38597888317418, 34.55190485954288, 34.55638174206795, 9779.010637331929, 9812.66653479391, 9843.058431111413, 207.24861021007655, 43.7659102562327, 37.2369312295009, 9772.113512841941, 9813.93570351322, 9834.129099382611, 0.9999929705910547, 0.9999905907254915, 0.9999918637659873, 60.01065098463936, 60.006828033890905, 60.007537086153214, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8372, 4.516772, 2745.263, 603.1126, 9.110041, 5494.841, 594.8928, 9.234124, 5493.461, 603.9496, 9.096926, 5494.462, 596.968, 9.203925, 5494.841, 814.3126, 6.720357, 5482.177, 99.91125, 99.98976, 99.96453, 99.98219, 99.98976, 99.75931
39107.30492, 285.0477480794229, 285.34931709925723, 285.68870451712274, 34.37537616827356, 34.582991198586186, 34.57065306027011, 9770.577977280758, 9833.276302634778, 9839.062801563623, 207.23314884506271, 40.33260711809544, 21.904951054965068, 9769.927861306309, 9832.988783982273, 9844.127303903779, 0.9999960561224162, 0.9999896703329016, 0.9999974042351086, 60.010306157698686, 60.01252686839325, 60.010981116144336, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 613.8502, 4.462518, 2738.928, 597.1008, 9.204165, 5494.808, 600.7164, 9.148346, 5495.72, 597.4443, 9.197131, 5494.957, 603.3008, 9.107498, 5494.758, 810.9526, 6.770166, 5489.946, 99.6807, 99.98915, 100.0, 99.99399, 99.98943, 99.8996
39109.70568000001, 285.38317124527146, 285.34263944676076, 285.79521120903206, 34.37602031450638, 34.55142287439731, 34.52889071254302, 9772.482359618158, 9817.459889470785, 9840.752216078974, 209.98999020199608, 41.84943557616771, 22.568962679150395, 9772.359000015713, 9824.666449024118, 9837.04428886915, 0.9999976609131057, 0.9999895064865353, 0.9999970240382333, 60.01473032853642, 60.01280492589509, 60.00947171854073, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8766, 4.515701, 2745.326, 603.132, 9.110593, 5494.908, 594.9316, 9.23394, 5493.516, 603.6583, 9.101707, 5494.358, 597.0252, 9.20356, 5494.852, 817.2549, 6.705891, 5481.437, 99.91738, 99.99098, 99.96561, 99.98502, 99.99107, 99.71348
39112.17224, 285.39137118847924, 285.3263947027217, 285.7953863469602, 34.325721933121, 34.528552485089826, 34.54922671834555, 9764.929798007854, 9816.280926303745, 9835.406832681443, 211.08119560628666, 45.11180651607174, 22.877789531702547, 9756.862598948968, 9817.139461463546, 9829.844662623906, 0.9999960231199719, 0.9999868646674847, 0.999996375798482, 60.016299663698156, 60.01658180339866, 60.021406542961884, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.9554, 4.515701, 2745.269, 603.1515, 9.110225, 5494.967, 594.9122, 9.234308, 5493.575, 603.6971, 9.100787, 5494.306, 603.3198, 9.10768, 5494.815, 817.3345, 6.70113, 5478.289, 99.92153, 99.99221, 99.96549, 99.98322, 99.98929, 99.68855
39114.59816, 285.2830337232974, 285.34979310162726, 285.861420212545, 34.34739134682131, 34.550543741689694, 34.54606775896074, 9767.729263867339, 9824.959018654501, 9832.094938541759, 210.8009059381725, 46.423015501260124, 17.128009038764503, 9774.960442701233, 9822.680550865627, 9842.021649393188, 0.9999976829871009, 0.9999870757113102, 0.9999968924564844, 60.01806691372962, 60.021083314868804, 60.02139425723433, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.5875, 4.569242, 2748.225, 609.3967, 9.004496, 5487.675, 588.7198, 9.310146, 5486.835, 608.2411, 9.024851, 5490.895, 606.8105, 9.055267, 5492.692, 819.76, 6.679155, 5477.212, 100.0, 99.86357, 99.83524, 99.89908, 99.93451, 99.64824
39116.9682, 285.2273705154522, 285.34348052875555, 285.7590664303845, 34.34751746944528, 34.52856022081187, 34.53512840800592, 9770.668754132179, 9832.640569647321, 9842.206505037542, 209.81823872819177, 48.2769127814455, 24.785016216078475, 9765.15579888756, 9818.187111011812, 9833.661082967998, 0.9999973068129531, 0.9999901919621005, 0.9999964106512097, 60.02306169715374, 60.02646548100202, 60.02568956066914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8963, 4.515701, 2745.488, 603.171, 9.109673, 5494.812, 594.9316, 9.234124, 5493.463, 608.7654, 9.016026, 5487.248, 603.2817, 9.108229, 5494.763, 823.6766, 6.636672, 5465.843, 99.91943, 99.99102, 99.96468, 99.85974, 99.98833, 99.46297
39119.4556, 285.1263829640485, 285.2465596037533, 285.7284351932417, 34.31932327951521, 34.52150263806066, 34.48817277917839, 9763.066869471088, 9810.805693226845, 9826.948883045729, 206.1940173602934, 45.817022657338384, 21.276865381537164, 9750.293063156238, 9812.901640544464, 9831.888697346076, 0.9999961122451227, 0.9999908812794286, 0.9999964875514322, 60.02673744904616, 60.02690619510782, 60.024049609144654, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 612.1349, 4.478045, 2739.956, 597.5483, 9.201403, 5494.957, 599.9205, 9.156261, 5495.69, 616.0473, 8.879967, 5471.252, 596.968, 9.204838, 5494.916, 830.0187, 6.562508, 5446.634, 99.74447, 99.99097, 100.0, 99.56051, 99.99104, 99.10946
39121.86776, 285.1497431433342, 285.3826533430454, 285.63375119882727, 34.35146249006547, 34.556857655647406, 34.5656056772131, 9765.985674386337, 9824.47554445721, 9831.587748252236, 212.69850631242798, 45.26278052428279, 26.679312220085876, 9772.952890720337, 9825.360274009257, 9834.590381100035, 0.9999962794885313, 0.9999914323950408, 0.9999970557257394, 60.02399899935276, 60.0259460597501, 60.02304040666513, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8372, 4.516772, 2745.106, 603.132, 9.110041, 5494.916, 594.9122, 9.23394, 5493.575, 609.8528, 8.996536, 5486.885, 603.2817, 9.108046, 5494.881, 823.597, 6.637038, 5466.122, 99.91752, 99.98911, 99.96672, 99.84309, 99.98831, 99.46716
39124.27696, 285.20067593586714, 285.16996039051486, 285.6670465885991, 34.35847108050059, 34.5604997382876, 34.538761495690665, 9766.810854236426, 9830.498937985854, 9841.427517537042, 215.31327189083845, 51.93785568119529, 25.70253420010158, 9765.99086292564, 9820.251274943876, 9844.699161403823, 0.9999965446823441, 0.9999892482232214, 0.9999963163719761, 60.02768737358492, 60.02487208543849, 60.02548840408886, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.778, 4.516237, 2745.211, 603.171, 9.110225, 5494.925, 594.9316, 9.233756, 5493.507, 609.7946, 8.99764, 5486.78, 603.3198, 9.108046, 5494.713, 823.6169, 6.635756, 5466.123, 99.91542, 99.99006, 99.96348, 99.84307, 99.9903, 99.46718
39126.66208, 285.1316255989543, 285.1382120191201, 285.7431468892761, 34.35364666217119, 34.52248667944006, 34.54895483508389, 9768.810998739584, 9827.655362991596, 9827.39566043527, 207.6980018870654, 45.57646615171757, 23.28749646347933, 9768.658907627581, 9823.4268959851, 9839.238429392102, 0.9999964626664829, 0.9999896463127451, 0.999996848013495, 60.026514831349736, 60.02797871545984, 60.02650626571931, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.6073, 4.567814, 2748.115, 609.4162, 9.005049, 5487.733, 588.6034, 9.31843, 5484.843, 603.8137, 9.099316, 5493.937, 608.2983, 9.033352, 5490.715, 819.4419, 6.677507, 5474.189, 100.0, 99.86042, 99.80995, 99.9733, 99.91468, 99.63161
39129.005280000005, 285.14565229397374, 285.2183014377257, 285.6118235480768, 34.415765832754694, 34.57229243282259, 34.56368262516469, 9771.549661794963, 9832.341065607863, 9845.60300675223, 209.12108470949715, 45.71666543709125, 27.126799649024974, 9778.632696254072, 9828.981623170066, 9839.211716142472, 0.999997017608567, 0.9999891977304425, 0.9999977168302872, 60.023511728978306, 60.02578676120222, 60.02558928419961, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8963, 4.516415, 2745.379, 603.132, 9.110593, 5494.864, 594.9316, 9.23394, 5493.521, 606.2604, 9.065118, 5493.038, 603.2817, 9.107863, 5494.656, 817.9309, 6.699665, 5479.893, 99.92345, 99.98815, 99.96241, 99.94631, 99.9864, 99.70644
39131.42816, 285.18267032664454, 285.27629454612105, 285.67256302759307, 34.36922010250086, 34.555421525169535, 34.551889417957305, 9773.936725522828, 9826.51103266856, 9837.320163739589, 204.92868688427825, 43.99055071496787, 27.269262515435003, 9775.025795955273, 9831.43064869455, 9837.893369893663, 0.999996730458385, 0.9999893289533279, 0.999996130964333, 60.02020621262034, 60.02031129223106, 60.01987284082988, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 610.1438, 4.490716, 2742.511, 599.4938, 9.166958, 5495.345, 599.8428, 9.161783, 5495.754, 597.9686, 9.19327, 5495.049, 597.1015, 9.203195, 5494.794, 810.9924, 6.770532, 5489.885, 99.82945, 100.0, 100.0, 99.99355, 99.99025, 99.89957
39133.803680000005, 285.4638569229281, 284.8276159558285, 285.7079448340337, 34.382248636574516, 34.55750143964389, 34.56459576812866, 9770.19845247665, 9810.634123249905, 9835.255793449123, 205.58303044445438, 38.340877518250636, 34.61384211676159, 9787.403438435604, 9812.114350443064, 9842.45029334293, 0.9999927912521615, 0.9999909712709967, 0.9999931545833628, 60.01894396584569, 60.020610631085795, 60.02267435040069, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8569, 4.516058, 2745.206, 603.1904, 9.109303, 5494.745, 594.9316, 9.233756, 5493.464, 603.7166, 9.100787, 5494.469, 603.3008, 9.10695, 5494.823, 817.3544, 6.70644, 5480.12, 99.91335, 99.98816, 99.9647, 99.98393, 99.98943, 99.72917
39136.17992, 285.1761157329942, 285.0702055241137, 285.4873868624604, 34.3536473778715, 34.558847679325496, 34.57202164902385, 9771.198308104536, 9828.25859376467, 9833.873833256388, 211.89711637537857, 42.31795243133104, 24.800629416746233, 9770.47427376868, 9829.879937062375, 9833.283875558205, 0.9999966575836932, 0.9999885366660776, 0.9999966565975726, 60.018916912201504, 60.021180836847435, 60.02034025542762, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8569, 4.516593, 2745.536, 603.1126, 9.110041, 5494.805, 594.9316, 9.233756, 5493.574, 603.6971, 9.100235, 5494.587, 596.968, 9.203742, 5494.85, 817.3146, 6.704792, 5480.702, 99.91143, 99.99116, 99.96465, 99.98513, 99.99104, 99.73246
39138.57372, 285.2586989050108, 285.22149087460997, 285.7798080616526, 34.33181425471561, 34.553861473192654, 34.54645653371589, 9777.827770083763, 9825.17993562716, 9843.701586784651, 207.8160630246357, 40.49595281427764, 26.729219807270056, 9779.65675102932, 9833.818172872227, 9847.453860904609, 0.9999956341058183, 0.999990651140286, 0.9999957349848781, 60.02016010100659, 60.02152661113019, 60.01982705587766, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.627, 4.567457, 2748.062, 609.3773, 9.005049, 5487.899, 588.6034, 9.317877, 5484.85, 609.9305, 8.997272, 5486.899, 590.7114, 9.291038, 5488.512, 823.4778, 6.63777, 5466.867, 100.0, 99.86136, 99.80795, 99.84524, 99.87445, 99.48072
39140.95424000001, 285.2858568434452, 285.27545441937394, 285.79615467012667, 34.366758711130764, 34.52205223468953, 34.56167849681916, 9779.3327126638, 9830.124711970886, 9836.589301362232, 209.90911899834282, 41.79606322640302, 26.709425009215636, 9764.533331136761, 9834.206859521442, 9837.502802308716, 0.9999963355814735, 0.9999879077628467, 0.999996135526517, 60.01794417542819, 60.01625778019158, 60.01766338462234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.7977, 4.516951, 2745.269, 603.171, 9.110041, 5494.918, 594.951, 9.234124, 5493.516, 603.7554, 9.100235, 5494.47, 597.0252, 9.203742, 5494.913, 824.2929, 6.643264, 5468.07, 99.91751, 99.99221, 99.96564, 99.9811, 99.99099, 99.49123
39143.398680000006, 285.2152974904158, 285.1694776670347, 285.6743672318585, 34.363628782470876, 34.554936742951, 34.53596949582537, 9766.514029302682, 9821.215895104982, 9839.69818065628, 208.26144663129207, 42.87158870840631, 29.126568883094933, 9772.716937811068, 9818.305210618055, 9828.657044825828, 0.9999969831074296, 0.9999879119063207, 0.9999961743763978, 60.013539027341636, 60.01386155414459, 60.0165359290727, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 608.1526, 4.508384, 2744.564, 601.4783, 9.145222, 5495.689, 598.0764, 9.188474, 5495.671, 599.7746, 9.172494, 5495.233, 602.8239, 9.111151, 5494.912, 829.8, 6.563424, 5445.944, 99.88834, 100.0, 100.0, 100.0, 99.99134, 99.09897
39146.10252, 285.1060223884292, 285.2443323834421, 285.6454910340446, 34.388626482087496, 34.563356973533175, 34.553689225102715, 9776.815189993866, 9827.880623184636, 9841.206459756642, 215.62870419810457, 46.7986590538585, 26.75300432732638, 9766.117632544594, 9823.774862904496, 9841.15834311494, 0.9999963859724229, 0.999987593759659, 0.9999960609016049, 60.0082601833892, 60.01161530654123, 60.0079404005823, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 609.71, 4.504458, 2744.681, 602.6068, 9.119066, 5494.908, 594.9316, 9.233388, 5493.403, 603.7166, 9.101154, 5494.58, 597.0252, 9.203742, 5494.786, 823.6766, 6.635024, 5466.068, 99.89007, 99.99339, 99.9636, 99.98166, 99.99118, 99.4589
39148.55064, 285.0635328251136, 285.20614481816125, 285.5692189879527, 34.39967455254307, 34.59741657488903, 34.56489669921287, 9764.986974492898, 9830.438397997985, 9842.867149577274, 212.17041646344364, 49.236926081095135, 27.385867976679947, 9775.484087065232, 9824.494319460291, 9845.43680731256, 0.9999955393240801, 0.9999887545474212, 0.9999971461023723, 60.00215763489049, 60.004032839385204, 60.00288618604918, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8174, 4.516593, 2745.431, 603.1126, 9.110409, 5494.849, 594.9316, 9.233572, 5493.461, 603.6194, 9.101338, 5494.403, 603.2817, 9.107863, 5494.764, 823.597, 6.636122, 5465.667, 99.92153, 99.99005, 99.96657, 99.98179, 99.98536, 99.45889
39150.99424, 285.07122409671354, 285.1193777831991, 285.6304189723047, 34.38979724232757, 34.58436242069999, 34.56451859494657, 9772.411522227656, 9821.746724446859, 9840.247921488102, 210.16952275386734, 46.689181183831806, 24.847694109672375, 9775.230601605126, 9821.125436634225, 9843.84468085153, 0.9999966316641795, 0.9999892692120109, 0.9999969665576153, 59.996876741769626, 60.001426885463765, 60.00110231070521, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.5284, 4.567992, 2748.004, 609.4162, 9.005417, 5487.748, 588.6228, 9.318246, 5485.02, 609.7946, 8.997824, 5487.235, 608.6036, 9.024769, 5490.303, 819.084, 6.682086, 5474.528, 100.0, 99.86068, 99.80689, 99.85135, 99.89412, 99.64727
39153.35888, 285.04481279517677, 285.1551124194721, 285.65506080352367, 34.39093863783151, 34.582444134544865, 34.555665207394284, 9772.36881504278, 9818.242115912964, 9837.54834246124, 213.73750201190614, 46.69827880070852, 22.124618942689267, 9769.283634965052, 9824.834247752446, 9834.97144811388, 0.9999968203563506, 0.9999886495391611, 0.9999970822562112, 60.00100339817896, 59.998903919706, 59.99582539675227, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8372, 4.51588, 2745.546, 603.132, 9.110041, 5494.797, 594.9316, 9.233756, 5493.396, 606.4934, 9.046731, 5490.082, 603.2626, 9.108046, 5494.87, 818.5075, 6.698932, 5479.61, 99.92152, 99.99017, 99.9667, 99.912, 99.98624, 99.70217
39155.72884, 285.11162705022514, 285.1118980886038, 285.5320840869105, 34.379859478962494, 34.57517498539937, 34.548768898695734, 9757.924498989694, 9823.934013820868, 9832.879339441974, 205.0043704636355, 41.50044080204498, 21.48752391854123, 9764.945655170177, 9820.244013609085, 9833.273614187829, 0.9999972384126142, 0.999990868467555, 0.9999974609094743, 59.99325497237776, 59.99763462605314, 60.000006188511115, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 609.7889, 4.495534, 2742.291, 599.8441, 9.166589, 5495.431, 599.571, 9.166017, 5495.711, 615.7949, 8.880886, 5471.252, 597.0824, 9.203377, 5494.919, 810.9526, 6.769617, 5489.716, 99.82754, 100.0, 100.0, 99.56052, 99.98919, 99.8965
39158.059960000006, 285.1129885112286, 285.18212346834383, 285.66718384737834, 34.34606425572998, 34.57133964693707, 34.548651339024566, 9761.521588107902, 9827.809797909504, 9835.785116520474, 206.82767784299404, 51.28084751366896, 23.944892715538117, 9769.038506138117, 9828.750199693912, 9838.817268666837, 0.9999974922994501, 0.9999895295623173, 0.9999955105594671, 60.000240769988615, 59.997099591849675, 60.00178588074912, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 608.744, 4.51463, 2745.212, 603.0931, 9.110409, 5494.814, 594.951, 9.233388, 5493.574, 609.8334, 8.99672, 5486.839, 603.3008, 9.107498, 5494.698, 817.2351, 6.70406, 5480.409, 99.90939, 99.98927, 99.96468, 99.84414, 99.99046, 99.72196
39160.53052, 285.23352251262423, 285.2388423673275, 285.5984349324115, 34.364345470746926, 34.557599513568725, 34.54841500865078, 9777.67059291482, 9807.357752354765, 9834.413540492536, 201.9917069790299, 40.067692786994485, 39.34314000717859, 9778.754827644945, 9812.636023145988, 9831.55414119418, 0.9999923024876606, 0.9999906856626255, 0.9999914546187458, 59.9953606133333, 59.994314718517025, 59.99647206429297, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8963, 4.516237, 2745.268, 603.132, 9.109673, 5494.811, 594.9316, 9.233756, 5493.463, 609.814, 8.99672, 5486.781, 597.0061, 9.203742, 5494.739, 817.2947, 6.704792, 5480.177, 99.9172, 99.99002, 99.96564, 99.84309, 99.99112, 99.72291
39162.911400000005, 285.33634611757003, 284.7171793603266, 285.5910255877371, 34.39397226558491, 34.55985776284828, 34.57580220228971, 9777.820822870464, 9817.102267013724, 9841.702862671598, 207.98651348068915, 37.695342153213005, 38.686928894839184, 9787.106785669648, 9816.726394359195, 9848.480302518576, 0.9999902006761889, 0.9999916714372972, 0.9999905835881097, 59.99671720961343, 59.9990925291772, 59.99991873648376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.6073, 4.567814, 2748.172, 609.3967, 9.00468, 5487.682, 588.6422, 9.318246, 5485.014, 603.7554, 9.101338, 5494.365, 590.6924, 9.290854, 5488.34, 823.5772, 6.636672, 5466.471, 100.0, 99.85948, 99.81093, 99.98297, 99.87146, 99.47351
39165.320080000005, 285.3880479614296, 284.6547897591211, 285.4812498566221, 34.42117188939467, 34.608782638319894, 34.59577043959976, 9784.925022176127, 9818.008489241382, 9841.48737375797, 198.48872216946256, 44.07687650453772, 35.399468204253935, 9790.61656898388, 9817.38414544919, 9855.579024481432, 0.9999938778492999, 0.9999902895491116, 0.9999940947298344, 60.00109098089243, 59.99991148899702, 59.99732958780189, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8963, 4.517129, 2745.378, 603.132, 9.110778, 5494.841, 594.9316, 9.23394, 5493.516, 609.0178, 9.011429, 5489.567, 597.0061, 9.203925, 5494.793, 817.2748, 6.705342, 5480.406, 99.91543, 99.98991, 99.96348, 99.87953, 99.98998, 99.72713
39167.77364000001, 285.1807932870796, 285.2299481865711, 285.65283381363344, 34.35602819606403, 34.58920932190112, 34.56142213591045, 9768.431367947982, 9829.377867402687, 9844.215565032893, 206.5245670343338, 46.98098255669038, 24.405013758903806, 9767.27769004364, 9825.123325058632, 9844.58646626745, 0.9999973515172254, 0.9999882981111369, 0.9999970072351224, 60.00402596708204, 60.00427105248346, 60.004313348577696, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.8569, 4.516951, 2744.796, 601.9064, 9.129749, 5495.45, 597.6687, 9.188474, 5495.634, 600.0659, 9.164036, 5495.404, 602.2135, 9.115534, 5494.993, 810.6544, 6.770166, 5489.775, 99.91307, 99.99954, 100.0, 99.99915, 99.99252, 99.89757
39170.12844, 285.13320349799676, 285.19368903211756, 285.71835629526714, 34.35883253457752, 34.56979460247497, 34.55117233727829, 9774.428306742735, 9825.623285808564, 9842.825088691265, 209.3004582896674, 45.44426049741122, 22.562705402860956, 9776.788709510436, 9829.801568251427, 9837.765035121338, 0.9999970484370646, 0.9999912525636776, 0.9999974005894663, 60.00745463500427, 60.00805723154382, 60.01030939021946, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 609.7889, 4.499282, 2744.621, 602.1982, 9.117961, 5494.832, 594.9705, 9.233204, 5493.576, 603.6971, 9.100787, 5494.358, 597.0634, 9.203195, 5494.744, 817.1556, 6.705891, 5480.356, 99.88788, 99.99624, 99.96674, 99.98204, 99.98799, 99.72617
39172.47032, 285.1279100690189, 285.25777277273505, 285.67895911315804, 34.35501148208001, 34.56696891779358, 34.5643116090771, 9770.821456450723, 9822.637221390607, 9837.694917623827, 209.08187919232387, 45.170792465501336, 20.403234533957857, 9767.819020735786, 9822.478738743255, 9833.41106322879, 0.9999969602756271, 0.9999885633814006, 0.999997632279352, 60.00911928154909, 60.0101431627562, 60.00871958933628, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.778, 4.516237, 2745.216, 603.1515, 9.110225, 5494.87, 594.9316, 9.233572, 5493.461, 603.6971, 9.101154, 5494.417, 603.3008, 9.107498, 5494.808, 817.3146, 6.704976, 5479.889, 99.92136, 99.98908, 99.96768, 99.98192, 99.98863, 99.72605
39174.87556, 285.2170831709542, 285.1791033389656, 285.68109922179957, 34.3392075163034, 34.56200222412279, 34.5375873718337, 9765.070508716328, 9819.12510623153, 9833.78868925661, 209.81312863712628, 45.13512522512292, 19.34465156047645, 9770.676448465472, 9820.743519914866, 9838.307177855617, 0.9999974572642477, 0.9999864662755124, 0.9999970555249917, 60.01616913013358, 60.01406451045508, 60.01392193398902, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 601.627, 4.568171, 2748.063, 609.3967, 9.004865, 5487.676, 588.6034, 9.31843, 5484.956, 609.8334, 8.997087, 5486.833, 609.3856, 9.006141, 5487.687, 823.6766, 6.636672, 5465.898, 100.0, 99.85937, 99.809, 99.84404, 99.86228, 99.46309
39177.277, 285.0536220701146, 285.21075487095726, 285.6862291279835, 34.40552649789708, 34.56600466898114, 34.55155444964743, 9777.34237320504, 9828.447950288719, 9838.757643418361, 205.22828642293052, 49.20218568515065, 20.35448250737727, 9767.808595578272, 9827.528986018902, 9845.011608838013, 0.9999981909228833, 0.9999862009131821, 0.9999983984171009, 60.01636193888897, 60.018623853033, 60.0152008736347, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.517486, 2745.431, 603.1126, 9.110041, 5494.857, 594.9316, 9.233756, 5493.575, 603.7554, 9.101338, 5494.475, 603.2245, 9.108959, 5494.755, 817.3941, 6.704609, 5480.064, 99.91736, 99.9899, 99.96457, 99.9831, 99.98932, 99.72086
39179.6102, 285.0587791763753, 285.0613990198715, 285.582864637596, 34.36330829240733, 34.58270876126101, 34.56599121241184, 9761.31486777896, 9814.309386083798, 9834.72853586591, 205.02390161278902, 47.26356769087397, 19.923452027795065, 9770.409065046912, 9827.32208161801, 9838.902553021415, 0.9999978907575482, 0.9999891231351075, 0.9999976853948527, 60.02064840178538, 60.018013228495604, 60.020008933559915, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 607.9752, 4.516772, 2745.321, 603.132, 9.110225, 5494.747, 594.9122, 9.233572, 5493.735, 610.6101, 8.975392, 5483.335, 601.1453, 9.141466, 5495.483, 813.1992, 6.751671, 5488.133, 99.91336, 99.99005, 99.96963, 99.80377, 100.0, 99.86055
39182.00512, 285.0372750350532, 285.05808579653484, 285.55671822298433, 34.39746152102749, 34.57729805019133, 34.576868411923485, 9769.949184477857, 9820.65599803769, 9837.52551525049, 206.5501931089616, 41.66137310084741, 20.833339404714934, 9767.440958037063, 9825.500767548452, 9828.445148607405, 0.9999977614734862, 0.9999904132927955, 0.9999971972098283, 60.01909163185533, 60.02046383634916, 60.02061809859912, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 800], 5500.0, [], 613.8699, 4.461983, 2740.47, 597.9374, 9.184088, 5495.677, 599.571, 9.165833, 5495.196, 612.2413, 8.961051, 5484.367, 602.2135, 9.114255, 5494.922, 817.1754, 6.707722, 5481.041, 99.72819, 100.0, 100.0, 99.79917, 99.99148, 99.70516
