TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39824.554560000004, 284.96589346139086, 284.9920659215702, 285.49809457573997, 34.42823190643922, 34.57481493321122, 34.583336752820514, 9781.667811404806, 9810.739773552226, 9842.615122560777, 202.28574754514284, 41.50826234374637, 41.3366660699744, 9776.319439097748, 9817.655318712757, 9835.085766694247, 0.9999933641306383, 0.9999935710649227, 0.9999928478091267, 60.00321262279635, 59.99859465223465, 60.00196803262532, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3782, 4.528372, 2746.306, 601.0308, 9.144117, 5495.535, 594.4075, 9.241118, 5492.997, 606.7458, 9.051144, 5491.738, 793.3996, 6.92402, 5493.544, 594.9034, 9.234047, 5493.478, 99.95125, 100.0, 99.95724, 99.9333, 99.96709, 99.96579
39826.925160000006, 285.13786294261917, 284.6353735660521, 285.46429961044396, 34.39401243426164, 34.590996473717894, 34.58791892211935, 9776.758220600306, 9813.839170216272, 9840.722839759215, 212.3135154744532, 45.648737697425986, 26.3090382660248, 9759.838795829186, 9820.787474216084, 9833.996558802884, 0.9999970494701347, 0.9999858542839746, 0.9999967904514073, 60.00490022848944, 60.00680637692832, 60.00376341978225, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 601.213, 4.574239, 2747.997, 607.2566, 9.042256, 5491.008, 588.1375, 9.32432, 5484.059, 600.4736, 9.151349, 5495.65, 787.1813, 6.971686, 5487.986, 601.325, 9.139191, 5495.579, 100.0, 99.92001, 99.79356, 100.0, 99.86501, 100.0
39829.3498, 285.0381368418433, 284.54115275663696, 285.4168712661641, 34.40735228693134, 34.581252083811926, 34.615707031339454, 9777.306068037999, 9812.768800402662, 9843.802124920609, 201.94310518927068, 41.320325060367395, 37.09942038910276, 9769.587740281031, 9830.39407644363, 9832.876556162122, 0.999996549104954, 0.9999875818443698, 0.9999962341387929, 60.00507142300627, 60.00548110373407, 60.00544691023104, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4177, 4.528729, 2746.253, 601.0503, 9.143012, 5495.542, 594.4269, 9.240566, 5493.068, 606.7847, 9.050408, 5491.687, 793.4377, 6.923838, 5493.541, 595.142, 9.230385, 5493.62, 99.9492, 100.0, 99.9575, 99.93236, 99.96512, 99.96863
39831.74792, 284.8117073354433, 285.019451983335, 285.38091551656106, 34.37383012514859, 34.5860180303456, 34.58612371394142, 9762.208411577098, 9819.099466145537, 9837.033304112208, 212.5867775407405, 43.82960993726283, 22.02802821807245, 9763.557421278469, 9826.080057460113, 9833.755328241581, 0.99999664055771, 0.9999896608529328, 0.9999975170212848, 60.00585342624056, 60.004359642547456, 60.0051112289957, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3585, 4.529087, 2746.201, 601.0114, 9.143748, 5495.48, 594.3881, 9.241118, 5493.055, 606.7653, 9.050224, 5491.589, 793.3996, 6.924203, 5493.597, 594.9034, 9.233864, 5493.509, 99.95547, 100.0, 99.95726, 99.9314, 99.96605, 99.96551
39834.145240000005, 284.8554159632854, 285.02501864795005, 285.4915735801696, 34.40563296978305, 34.59488983008087, 34.598733327242016, 9770.182027890132, 9829.480669025364, 9841.81289179542, 211.156875169695, 48.6213839220718, 29.514688457174657, 9766.109847380192, 9832.626484049903, 9844.088263750202, 0.9999972376755333, 0.9999890712308538, 0.9999974468464234, 60.00498091671992, 60.0035026028379, 60.004125982541844, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.6672, 4.473048, 2740.58, 594.7272, 9.236768, 5493.241, 600.6776, 9.14853, 5495.672, 612.8044, 8.943032, 5482.502, 798.2828, 6.884391, 5495.464, 591.0067, 9.279095, 5491.171, 99.7507, 99.96064, 100.0, 99.74194, 100.0, 99.9068
39836.525680000006, 284.7545918403384, 285.02508263889143, 285.3539027311955, 34.40441896025506, 34.60558202940075, 34.59385264389193, 9769.378460390606, 9827.4243566556, 9842.672054766666, 215.0766134219316, 47.24241119706221, 21.352895095575434, 9768.48656627038, 9830.334979341922, 9842.219376763853, 0.9999968226478633, 0.9999878345310587, 0.9999976277866729, 60.00790203911574, 60.00727396210703, 60.007249782932085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.5298, 2746.196, 601.0114, 9.143564, 5495.535, 594.4075, 9.240934, 5493.005, 606.7847, 9.050224, 5491.628, 793.3996, 6.92402, 5493.647, 595.0027, 9.233498, 5493.457, 99.95736, 100.0, 99.95635, 99.93426, 99.96804, 99.96457
39838.865560000006, 284.746381999568, 284.89094931666085, 285.383508342373, 34.412838990959436, 34.62624195260868, 34.57661130387053, 9758.049535469287, 9824.526424806614, 9837.357510769289, 209.5382720559146, 50.01096049842181, 28.058044888558697, 9766.812217809826, 9821.673283256141, 9838.914349385579, 0.9999964255103979, 0.9999885916281819, 0.9999959430354142, 60.0024672286167, 60.00427591125551, 60.00288523989113, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 603.9927, 4.554786, 2747.799, 605.0776, 9.07228, 5492.413, 588.8751, 9.314748, 5484.194, 600.6096, 9.151165, 5495.761, 787.1622, 6.972051, 5488.203, 601.3647, 9.139191, 5495.687, 100.0, 99.96025, 99.80533, 100.0, 99.86304, 100.0
39841.261320000005, 284.8189506176971, 284.99921577747267, 285.34569063196216, 34.41266480291044, 34.625031456175606, 34.594838271300574, 9768.512048607063, 9830.57249459451, 9842.120032041037, 205.42577194265914, 48.26646931106643, 23.97535225411457, 9765.675459645247, 9836.637174188934, 9837.62686846083, 0.9999975696677089, 0.9999870029501663, 0.999997405377607, 60.00671165897472, 60.00523983816403, 60.002543058380915, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.2205, 4.529622, 2746.421, 601.0114, 9.143932, 5495.712, 594.4075, 9.241118, 5493.061, 606.7847, 9.050408, 5491.681, 793.3996, 6.92402, 5493.432, 595.0027, 9.233498, 5493.518, 99.95336, 100.0, 99.95737, 99.9313, 99.96411, 99.96457
39843.611240000006, 284.79571886581914, 284.90572409096444, 285.3112598070514, 34.423381747334446, 34.61942349898067, 34.58339941950118, 9768.091628787979, 9837.071345633074, 9844.806476796468, 211.21549710863314, 46.94185120192378, 25.629506405219217, 9769.606994141479, 9823.501126164878, 9846.562407005242, 0.9999968965096497, 0.9999870470268651, 0.9999955590614312, 60.00112904460597, 59.99961579366753, 60.00384160916122, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3388, 4.528372, 2746.416, 601.0308, 9.143564, 5495.712, 594.4075, 9.24075, 5493.061, 606.7847, 9.05004, 5491.693, 793.3996, 6.92402, 5493.703, 594.9034, 9.233864, 5493.518, 99.95113, 100.0, 99.95633, 99.93036, 99.96905, 99.96445
39846.00744, 284.7715282189376, 284.9474915269039, 285.31729207187504, 34.3597395683713, 34.5896602283264, 34.580911505114756, 9763.218440777386, 9823.340236212682, 9843.598633033334, 212.73635624387305, 48.0181717943542, 21.55828941429263, 9763.241468317061, 9832.315403378752, 9844.188540226833, 0.9999960449811377, 0.9999858997124481, 0.9999951669662018, 60.00253407210632, 59.99770925176318, 59.99740565288119, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.6672, 4.472691, 2740.632, 594.6884, 9.236952, 5493.248, 600.7358, 9.14761, 5495.679, 612.8627, 8.941745, 5480.344, 799.6561, 6.872703, 5495.674, 588.7004, 9.317183, 5485.791, 99.74479, 99.96077, 100.0, 99.72786, 100.0, 99.8167
39848.402760000004, 284.70664481517366, 284.9677903897225, 285.4227724429271, 34.41441107323352, 34.60083682655192, 34.59181451810497, 9768.884790785933, 9832.367721360602, 9833.087886937792, 212.93279293177324, 50.80268720630738, 25.43340440139491, 9765.376570593686, 9830.605165700756, 9843.011172832188, 0.9999960264842432, 0.9999865248245318, 0.9999960701948658, 59.9953659950266, 59.99408325154954, 60.00065315195981, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4965, 4.529265, 2746.364, 601.0308, 9.14338, 5495.549, 594.4464, 9.241302, 5493.004, 606.7653, 9.050776, 5491.576, 793.4187, 6.923838, 5493.544, 594.9829, 9.233131, 5493.39, 99.95129, 100.0, 99.95633, 99.93331, 99.96512, 99.96579
39850.8052, 284.8197004300831, 284.9438796252763, 285.4046665666906, 34.38286883499742, 34.59583944120349, 34.56671218874629, 9770.829280241463, 9826.888741321567, 9829.885846160736, 212.39945889044458, 46.76323799725469, 28.42777468179429, 9761.822073608433, 9827.8158714123, 9840.307284266984, 0.9999960656998625, 0.9999888230822047, 0.9999961754721315, 59.998786433766746, 59.99627513400608, 59.993581220633494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3388, 4.529443, 2746.433, 601.9842, 9.128645, 5494.938, 592.4469, 9.274436, 5489.43, 603.2311, 9.115129, 5495.109, 788.3639, 6.962737, 5488.156, 601.1262, 9.141937, 5495.565, 99.95337, 100.0, 99.8913, 99.99183, 99.87955, 100.0
39853.17308, 284.81101546362095, 285.0205181666501, 285.48640254521405, 34.39766735355794, 34.58591499612238, 34.595300830928515, 9768.991769498305, 9836.96968997914, 9847.278083758734, 210.19451033202893, 43.41772890699394, 25.418050222559486, 9770.765445429719, 9830.149859906665, 9838.100627280543, 0.9999973092977102, 0.9999868509866809, 0.999996282034947, 59.99771817507923, 59.99712227331313, 59.99189939755954, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 603.6182, 4.546398, 2747.247, 602.1398, 9.132328, 5495.523, 594.3299, 9.242408, 5493.114, 606.7653, 9.050592, 5491.569, 793.3806, 6.92402, 5493.652, 594.9233, 9.233498, 5493.523, 99.98343, 100.0, 99.95739, 99.93022, 99.96512, 99.96577
39855.559440000005, 284.6361807033177, 284.8372232481408, 285.29680853622034, 34.43019933300639, 34.601622475274745, 34.58964391830508, 9766.595240648008, 9829.55681613021, 9835.206914563581, 213.14487761022588, 47.826988743540824, 26.198580750407018, 9770.859769260294, 9833.21278485429, 9834.526411207094, 0.9999959463511613, 0.9999885073866235, 0.9999955264262066, 59.998026847516876, 59.989612331128534, 59.993242036968496, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3585, 4.528016, 2746.307, 601.0503, 9.142643, 5495.646, 594.4464, 9.240934, 5493.069, 606.7847, 9.05004, 5491.575, 793.3996, 6.92402, 5493.652, 594.9233, 9.233864, 5493.511, 99.94922, 100.0, 99.95835, 99.93224, 99.96813, 99.96345
39857.93832, 284.65065460786474, 284.8551998714414, 285.26912871805905, 34.36607541277104, 34.6054561755774, 34.55966049571057, 9759.88132870358, 9825.539052634504, 9836.7881320139, 216.38315621634501, 46.46734598494368, 27.005075533497802, 9768.376113620825, 9831.754824910704, 9837.834402103032, 0.9999967381194181, 0.9999859551378241, 0.9999967641295363, 59.99226206665695, 59.99645996323927, 59.99317010962229, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.7658, 4.473226, 2740.803, 594.7078, 9.236768, 5493.255, 600.6776, 9.147978, 5495.715, 612.8627, 8.941929, 5480.338, 799.6561, 6.872337, 5495.565, 588.7004, 9.317, 5484.963, 99.74896, 99.96089, 100.0, 99.72384, 100.0, 99.81001
39860.349160000005, 284.8873621562802, 285.03855820880835, 285.3980265988223, 34.415980291026415, 34.59739471893161, 34.60977531916303, 9771.733348772144, 9826.44605349849, 9843.36229035277, 212.81579179647088, 51.05694676173243, 27.31510588921992, 9769.594126315433, 9832.262574436574, 9845.361686726852, 0.9999950451392903, 0.999985028301648, 0.9999963818701891, 59.99257686237203, 59.992913722603134, 59.99243736101196, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4768, 4.528729, 2746.311, 601.0308, 9.143196, 5495.481, 594.4269, 9.240934, 5493.009, 606.7653, 9.050592, 5491.64, 793.3806, 6.924203, 5493.482, 594.963, 9.233315, 5493.51, 99.94938, 100.0, 99.95737, 99.93151, 99.96504, 99.96443
39862.6932, 284.7473107496478, 284.8740813009087, 285.410971821869, 34.39663013377332, 34.577802111863, 34.60015366115655, 9763.8560860617, 9819.182950360588, 9841.021669704152, 212.93663439756938, 48.287193020014456, 26.17745523459689, 9768.094060730016, 9823.84475968105, 9835.301983550962, 0.999996578157741, 0.9999861482937367, 0.9999968295029843, 59.99664271425668, 59.99631312015386, 59.998754999216736, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4177, 4.528016, 2746.258, 601.0308, 9.14338, 5495.654, 594.3881, 9.241855, 5492.577, 605.9497, 9.064014, 5493.124, 791.4731, 6.942466, 5491.429, 598.1241, 9.187717, 5495.705, 99.95324, 100.0, 99.95496, 99.9585, 99.93624, 100.0
39865.020840000005, 284.8114424403975, 284.9206422444926, 285.3670796461949, 34.41045454253024, 34.614595338109694, 34.56576372382084, 9772.788666093877, 9825.517992044077, 9838.170052419668, 214.80219579131108, 51.28777787770923, 25.616922033193987, 9775.975577810717, 9829.387051789157, 9845.284100722523, 0.9999963315391576, 0.9999848267639795, 0.9999963757895591, 60.00048139081481, 59.9990246785676, 59.9983571309779, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.4835, 4.576559, 2748.021, 605.9142, 9.07578, 5493.521, 591.1463, 9.28548, 5489.693, 604.4351, 9.079275, 5493.056, 792.5984, 6.930412, 5493.641, 595.3805, 9.229836, 5493.621, 100.0, 99.9603, 99.89608, 99.96667, 99.96791, 99.96877
39867.385160000005, 284.87178669113604, 285.04061339266053, 285.413330611806, 34.409483452337525, 34.606856818542894, 34.59265658607063, 9756.7119776652, 9827.414711756024, 9836.421459692307, 212.19060247626726, 52.798265618454934, 24.627337872518638, 9773.653022077198, 9830.060654749379, 9837.329115845312, 0.9999964303712238, 0.999987973032041, 0.9999961599836092, 60.00268931591859, 60.00555664640105, 60.00847221121363, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3782, 4.528729, 2746.196, 601.0503, 9.14338, 5495.594, 594.4269, 9.24075, 5493.055, 606.7653, 9.050408, 5491.628, 793.3996, 6.924203, 5493.703, 594.9431, 9.233498, 5493.518, 99.95722, 100.0, 99.95739, 99.9313, 99.96602, 99.96567
39869.84612, 284.6445146889501, 284.80879518410984, 285.22818465399666, 34.40083551549639, 34.600088104889714, 34.59549909010441, 9759.546791983455, 9826.460353607112, 9830.564752003897, 216.96706303226915, 47.06843655315606, 27.415368327311626, 9764.070502742403, 9825.335563542501, 9833.894781938801, 0.9999958325664609, 0.9999869748492246, 0.9999959239822465, 60.00144170202136, 60.00316626542544, 60.00259394240463, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.687, 4.473583, 2740.799, 594.7272, 9.236768, 5493.256, 600.7358, 9.147978, 5495.679, 612.8433, 8.941929, 5480.345, 799.618, 6.872703, 5495.677, 588.7203, 9.316817, 5484.957, 99.7408, 99.96105, 100.0, 99.72597, 100.0, 99.80989
39872.28656, 284.78246181619085, 284.8643976659806, 285.2822492257933, 34.41043699784192, 34.598389373898804, 34.604752154347366, 9769.950561560387, 9832.727570811769, 9841.20701799921, 214.64961348165002, 48.795136491634366, 28.39003475589425, 9771.680449650956, 9828.887491807494, 9832.362412482573, 0.9999966114791897, 0.9999858131296993, 0.9999959809260014, 60.001588728708555, 59.9993841443128, 59.99974128686023, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4177, 4.529265, 2746.311, 601.0503, 9.14338, 5495.704, 594.4464, 9.240566, 5492.944, 606.7458, 9.050592, 5491.692, 793.3996, 6.924386, 5493.703, 594.9431, 9.232948, 5493.577, 99.95529, 100.0, 99.95633, 99.93246, 99.96512, 99.96676
39874.65552, 284.8292490772556, 284.84240787627255, 285.32150530104246, 34.360655002248876, 34.55856609246359, 34.56570326255917, 9757.712263544785, 9816.301678716305, 9829.53070274724, 213.77309711360368, 42.22187286755616, 18.55911171495609, 9761.455844868226, 9820.264408702562, 9826.498710298301, 0.9999980069175254, 0.9999918160631499, 0.9999975643769786, 59.99868536394289, 60.002210660205975, 60.00566672442669, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3782, 4.529087, 2746.474, 601.0503, 9.143564, 5495.602, 594.4464, 9.240566, 5493.003, 606.7264, 9.051144, 5491.686, 793.3996, 6.924751, 5493.304, 587.7263, 9.33513, 5481.133, 99.95144, 100.0, 99.95737, 99.93234, 99.96499, 99.7594
39877.05632, 284.8206733399768, 284.97225676574146, 285.403912978157, 34.39031538072182, 34.603056623680175, 34.57219703192965, 9771.48323904879, 9823.720958053676, 9839.10459705839, 208.6670218781984, 34.436900128317575, 24.4893778270216, 9762.286249646291, 9830.23323784232, 9841.961241213045, 0.999998084948364, 0.9999942456902693, 0.9999976671556355, 59.99656303219771, 59.999393427982525, 60.0000280563559, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.0892, 4.579414, 2748.105, 607.315, 9.042993, 5491.526, 589.1275, 9.311803, 5487.619, 602.3378, 9.112922, 5494.792, 790.5765, 6.941553, 5492.362, 587.4877, 9.332748, 5484.672, 100.0, 99.92944, 99.84136, 99.98886, 99.94027, 99.78378
39879.46288000001, 284.7820256537753, 284.9390838672741, 285.4029711776513, 34.38705785554454, 34.60058162786404, 34.59443618124894, 9766.575409464378, 9819.969696300974, 9837.900132112583, 213.41440157320335, 45.46800247054853, 27.656061135978234, 9773.356532890888, 9827.157405163394, 9839.790850474907, 0.9999976124177821, 0.9999909778578584, 0.9999979763265815, 59.99672616019499, 60.0002589482222, 60.000740663308584, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4571, 4.528551, 2746.368, 601.0114, 9.14338, 5495.594, 594.4075, 9.240934, 5493.049, 606.7847, 9.050224, 5491.687, 793.3996, 6.92402, 5493.54, 588.7004, 9.317183, 5485.197, 99.95144, 100.0, 99.95715, 99.93044, 99.96813, 99.81099
39881.863040000004, 284.9202854205245, 284.932378074831, 285.54821673494195, 34.38767349528035, 34.584521163606745, 34.58964441587716, 9761.85522340425, 9823.662504671127, 9839.13712538634, 211.141760997971, 51.82442123662349, 25.43584480386926, 9770.577464367694, 9831.95531017784, 9842.878532948223, 0.9999957934918199, 0.9999888697996158, 0.9999955141299192, 60.00542268419586, 60.00633549128642, 60.00861298350467, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 611.9181, 4.480365, 2740.97, 594.844, 9.236032, 5493.256, 600.7358, 9.147978, 5495.773, 612.8627, 8.941929, 5480.501, 799.637, 6.872703, 5495.621, 594.9431, 9.233315, 5493.577, 99.75501, 99.96011, 100.0, 99.72489, 100.0, 99.9644
39884.36552000001, 284.8740964660108, 285.0599562170356, 285.55483868266106, 34.38601921069408, 34.57348204485002, 34.58486943634738, 9763.74594950386, 9826.162316128284, 9836.258495415892, 208.03600367864829, 42.21160812480571, 22.00011615551648, 9767.856007472128, 9821.068228208997, 9842.906162948206, 0.9999973710930865, 0.9999911665879085, 0.9999975259716385, 60.00165439344886, 60.00432047718406, 60.01208884888263, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.528729, 2746.363, 601.0503, 9.14338, 5495.713, 594.4075, 9.24075, 5493.003, 606.7653, 9.050408, 5491.575, 793.3996, 6.92402, 5493.595, 588.7004, 9.317367, 5485.076, 99.9492, 100.0, 99.95631, 99.9333, 99.96813, 99.81206
39886.83872, 285.1167322320592, 284.578877869818, 285.5284753217689, 34.39412195719251, 34.585404732105445, 34.57548337508522, 9766.134464335004, 9821.508481133384, 9836.204159133347, 212.27820829582834, 45.88283049188834, 21.07422382779896, 9764.085834016636, 9816.518485061428, 9839.606839476139, 0.9999965348028497, 0.999987758860566, 0.999996297364227, 60.008761087114145, 60.007730025394004, 60.00914920977483, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.6475, 4.472512, 2740.689, 601.0698, 9.143748, 5495.653, 594.3881, 9.241302, 5492.886, 606.7847, 9.05096, 5491.627, 799.637, 6.87252, 5495.695, 595.2413, 9.222327, 5494.469, 99.74477, 100.0, 99.95724, 99.93129, 100.0, 99.98299
39889.20496, 284.90833575184104, 284.97551411296973, 285.4716741102067, 34.39996916821881, 34.61404613247727, 34.55426516092603, 9771.332835225512, 9825.631876300198, 9837.311602926457, 209.32425836016228, 47.97968075800986, 28.14565820116877, 9772.68403866548, 9835.03711902955, 9845.034132793833, 0.9999957629455968, 0.999989319637124, 0.9999967739710128, 60.00874055141537, 60.01047520652503, 60.011568394025204, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 619.0352, 4.411833, 2730.527, 607.3539, 9.040783, 5491.469, 588.5257, 9.312171, 5486.635, 602.3572, 9.12285, 5494.791, 802.8416, 6.848413, 5495.545, 596.9511, 9.204565, 5494.206, 99.38501, 99.9216, 99.82844, 99.99269, 100.0, 99.98194
39891.66160000001, 284.99345591209584, 284.8953467514281, 285.41871833527944, 34.36364198005128, 34.60641918304643, 34.60231105066245, 9761.544600756886, 9825.211982962333, 9842.388166317962, 212.74957607167198, 46.20815097690911, 27.41049702793657, 9769.67526755838, 9828.657910377171, 9840.356375212086, 0.9999970517623472, 0.9999876559968925, 0.9999979902326352, 60.005054645150736, 60.0114633020935, 60.011100698091, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.7658, 4.473048, 2740.694, 601.0503, 9.14338, 5495.652, 594.3687, 9.241118, 5493.003, 606.7264, 9.051328, 5491.687, 799.6561, 6.87252, 5495.952, 594.8835, 9.234047, 5493.523, 99.7507, 100.0, 99.95726, 99.92924, 100.0, 99.96443
39894.05816, 284.82005682758853, 285.04813480459507, 285.4978354784524, 34.36536858183663, 34.58499760769197, 34.56163054893706, 9767.990785750637, 9827.79644741983, 9839.462926669981, 217.9012223800196, 45.025261707219215, 27.795060806953018, 9767.721582567618, 9823.75852426713, 9838.227960081196, 0.9999971347196044, 0.9999857772871259, 0.9999967600147629, 60.00791585509337, 60.00233218300858, 60.007779584709965, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 607.5809, 4.523197, 2746.192, 594.9996, 9.235662, 5493.256, 600.6387, 9.14853, 5495.551, 612.8239, 8.94248, 5480.285, 793.3996, 6.923838, 5493.481, 588.7004, 9.317, 5485.142, 99.93649, 99.96013, 100.0, 99.72668, 99.96914, 99.81217
39896.43552000001, 284.8523738390544, 285.01387095576905, 285.39469833662565, 34.42108635555242, 34.63333624373412, 34.6076508172206, 9775.314871102353, 9834.042352131966, 9851.459066994055, 217.59630499820287, 49.96057201041731, 23.32499900430321, 9773.545029301518, 9835.581139737391, 9847.372317033241, 0.9999963328290659, 0.9999858803660163, 0.999997252453694, 60.00165203717872, 60.0064698351167, 60.00877523923711, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 612.7461, 4.472512, 2740.799, 600.9919, 9.144301, 5495.49, 594.3881, 9.24075, 5493.055, 606.7264, 9.050776, 5491.51, 799.618, 6.872885, 5495.782, 594.9233, 9.233315, 5493.523, 99.74461, 100.0, 99.95535, 99.93129, 100.0, 99.96577
39898.82712, 284.77520133034733, 285.0001347692071, 285.42041769045665, 34.417646052633984, 34.63303624938585, 34.58730714394032, 9768.188973792436, 9833.196347028952, 9840.814947430981, 213.1387128104384, 39.32804383880193, 18.36044043175434, 9772.996571515512, 9827.182698305043, 9843.019085662878, 0.9999979974170137, 0.9999922612114837, 0.9999976225333738, 59.99773109490247, 60.00127984740956, 60.003907430595746, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3979, 4.529087, 2746.416, 601.0308, 9.143748, 5495.549, 594.4075, 9.240934, 5493.001, 606.7458, 9.05096, 5491.517, 793.4187, 6.92402, 5493.595, 588.7004, 9.317, 5485.081, 99.9532, 100.0, 99.95418, 99.92926, 99.96804, 99.81426
39901.17388, 284.74593377496427, 284.7922516607282, 285.0600876458318, 34.44186340578964, 34.614633823698135, 34.617586722425465, 9775.482436776996, 9833.904300745424, 9847.259030186664, 207.55895881478773, 34.95996358241791, 20.818645540050966, 9776.191560650674, 9833.14751963169, 9848.18185608405, 0.9999976121166899, 0.9999956838111705, 0.9999968410755313, 60.001583107971065, 60.00016276250292, 59.99968510987699, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.0301, 4.579771, 2748.052, 607.3539, 9.040599, 5490.957, 588.118, 9.324688, 5483.954, 600.493, 9.150247, 5495.571, 788.1159, 6.964929, 5490.269, 584.426, 9.365161, 5478.629, 100.0, 99.91905, 99.79164, 100.0, 99.89515, 99.69475
39903.60572000001, 284.7646593367918, 284.87693011645626, 285.2112387283243, 34.45801668408898, 34.63823514264571, 34.62064055084099, 9780.930074133328, 9830.63274426102, 9843.549773600933, 209.71457629061342, 38.141548922021684, 21.3624768497034, 9768.851907270287, 9823.59641733337, 9843.789647661084, 0.9999979328846881, 0.9999937529419178, 0.9999980894287945, 59.99729085783646, 59.99839136564646, 59.999568657704515, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3585, 4.529443, 2746.412, 601.0308, 9.143564, 5495.652, 594.3881, 9.241302, 5493.001, 606.707, 9.051328, 5491.567, 793.3996, 6.92402, 5493.705, 588.7004, 9.317183, 5485.077, 99.95145, 100.0, 99.95511, 99.92937, 99.96605, 99.81316
39906.07112, 284.5685005753432, 284.92721230455595, 285.38412143200645, 34.44915007672968, 34.66850449483914, 34.61324040503374, 9769.666955134946, 9834.02278674844, 9850.135758910174, 211.35728702548226, 42.63159916325003, 25.042252407424712, 9773.53136139769, 9840.636465192869, 9842.023895232334, 0.9999974016636852, 0.9999876547022969, 0.9999973345821843, 60.003991426008945, 60.00089378251175, 60.00248964149253, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 609.3749, 4.497855, 2743.191, 596.9841, 9.210612, 5493.833, 600.2505, 9.155341, 5495.596, 612.8433, 8.942113, 5480.383, 799.5989, 6.873068, 5495.95, 594.9233, 9.234047, 5493.388, 99.85066, 99.97548, 100.0, 99.72479, 100.0, 99.96443
39908.4138, 284.5707864206278, 284.7564509919499, 285.1565961778185, 34.460595728758356, 34.63964701060467, 34.63797448281378, 9766.644474743953, 9835.114580836404, 9848.394777079753, 216.5114366847547, 43.53795544184322, 20.27499068356883, 9769.510196073841, 9839.634315242178, 9849.074081798573, 0.9999971911917743, 0.9999909731158086, 0.9999976308554829, 59.99605118902822, 59.99662983033295, 59.99836901947762, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3979, 4.529443, 2746.578, 601.0308, 9.143748, 5495.6, 594.4464, 9.241302, 5493.061, 606.7847, 9.05096, 5491.471, 793.4187, 6.924203, 5493.538, 588.7203, 9.317183, 5485.07, 99.94726, 100.0, 99.95618, 99.9294, 99.96905, 99.81316
39910.795560000006, 284.7055280653201, 284.78297945366245, 285.15083788608695, 34.45343239316245, 34.65967418679788, 34.64932937076301, 9777.53650701304, 9841.126148575453, 9846.204737475771, 214.3587960092757, 56.07536583751698, 24.133292925509522, 9778.034207107765, 9844.583845594681, 9849.268460274168, 0.9999969021931614, 0.9999872286929073, 0.9999970612534436, 59.992346703472386, 59.99161652955532, 59.99037069886027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.529087, 2746.31, 601.0308, 9.143196, 5495.599, 594.3687, 9.241671, 5492.944, 606.7264, 9.051144, 5491.563, 793.3996, 6.92402, 5493.595, 594.9431, 9.232948, 5493.457, 99.9593, 100.0, 99.95711, 99.92926, 99.9681, 99.96457
39913.14516, 284.7418330547762, 284.7865923913406, 285.16901611179264, 34.454304357052806, 34.653883154497365, 34.63666878590497, 9771.156316694234, 9845.08363378515, 9843.975442564402, 213.08316551852522, 49.36409969182114, 24.601789165690207, 9782.10579218966, 9836.263426518299, 9846.611208559649, 0.999996064143946, 0.9999878764564096, 0.9999967670195598, 59.994245393877335, 59.99416709895552, 59.9926474625085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.0892, 4.579414, 2748.162, 607.3344, 9.040414, 5491.001, 588.1375, 9.32432, 5483.83, 600.4736, 9.152268, 5495.414, 787.1431, 6.971869, 5488.149, 601.2852, 9.1456, 5495.625, 100.0, 99.91989, 99.79356, 100.0, 99.86594, 100.0
39915.53684, 284.596756459838, 284.81015271845024, 285.25670692455896, 34.4379896602504, 34.66816524396202, 34.60994402673836, 9775.70566516551, 9835.173392483135, 9847.352283518236, 213.15641264532815, 52.45924918741548, 27.32320643150524, 9781.428357152547, 9843.711653551005, 9852.873377415384, 0.9999971392954292, 0.999987971730569, 0.9999974759575102, 59.996255014784325, 59.99926168788845, 59.99578078805731, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3782, 4.528908, 2746.525, 601.0308, 9.143748, 5495.535, 594.4075, 9.240934, 5492.997, 606.7264, 9.051144, 5491.561, 793.3806, 6.92402, 5493.595, 594.9431, 9.233681, 5493.375, 99.95718, 100.0, 99.95619, 99.93222, 99.96709, 99.96309
39917.907640000005, 284.6022030190874, 284.83323282567795, 285.1532141286116, 34.41636226776716, 34.6248085515035, 34.64153001607066, 9764.753502706883, 9839.11195704825, 9837.517979107603, 214.51389874895312, 47.39506740044635, 26.49275647967761, 9768.753762383196, 9838.16689153819, 9840.968617548257, 0.9999965357426014, 0.9999885753161953, 0.999995470834574, 59.99873994341583, 59.997257088026544, 59.998880431298275, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4571, 4.528372, 2745.672, 599.9802, 9.165483, 5495.566, 595.3781, 9.227497, 5494.984, 610.0664, 8.985688, 5484.355, 798.4735, 6.879095, 5495.994, 588.9987, 9.315536, 5485.083, 99.94895, 100.0, 99.98459, 99.79894, 100.0, 99.8144
39920.314560000006, 284.69251488833925, 284.8213315376769, 285.0808734087024, 34.47715765117161, 34.65721185706411, 34.65514306097025, 9783.8947624951, 9839.659441625474, 9850.581179716128, 216.46384871582177, 47.90902803347126, 26.10420471153975, 9781.648792632936, 9839.946140764212, 9853.027360075248, 0.9999964798324609, 0.9999866455019588, 0.999997609579507, 59.997527041322925, 60.00075286757325, 59.995669995000874, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 609.1186, 4.510169, 2745.251, 599.8441, 9.161799, 5495.716, 595.2811, 9.230259, 5493.689, 606.707, 9.051144, 5491.732, 793.3996, 6.92402, 5493.646, 594.9829, 9.233315, 5493.502, 99.9108, 100.0, 99.96895, 99.93319, 99.96801, 99.96676
39922.70896, 284.50780348978486, 284.6381724529876, 285.1689491433306, 34.439929264636454, 34.65310015480141, 34.64576799931715, 9771.557383186982, 9834.379515991219, 9846.918855557755, 209.99229793631594, 38.864720265780306, 20.173345825149454, 9772.081038234845, 9835.052981100442, 9842.046843088416, 0.9999974683715206, 0.9999928947829099, 0.999997235031666, 59.9981901509294, 59.9977647306646, 59.99727889104373, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3585, 4.529087, 2746.478, 601.0308, 9.143748, 5495.6, 594.4075, 9.241302, 5492.877, 606.7458, 9.051144, 5491.687, 793.3996, 6.92402, 5493.595, 588.6805, 9.317183, 5485.016, 99.95547, 100.0, 99.95522, 99.92912, 99.96509, 99.81413
39925.1768, 284.4864620044819, 284.7653265555117, 285.14206006003957, 34.44325885806709, 34.65725255905716, 34.61615027034048, 9772.133379296114, 9832.233502099514, 9842.71280225488, 203.68143698552012, 36.775348059768476, 19.714744917613643, 9774.481677648293, 9828.259549869674, 9842.782837097917, 0.9999978882975964, 0.9999955675858253, 0.9999984546242252, 59.99638746928919, 60.00057466395807, 59.99905596077116, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.0104, 4.579771, 2747.995, 607.315, 9.041335, 5491.016, 588.118, 9.324688, 5483.948, 600.4736, 9.151901, 5495.472, 787.1431, 6.971869, 5488.145, 582.3782, 9.39391, 5470.957, 100.0, 99.91814, 99.79153, 100.0, 99.86288, 99.55513
39927.57776, 284.70246449238925, 284.8582421161471, 285.16806596077873, 34.46309449504978, 34.62737459903845, 34.63334993874357, 9770.414898413135, 9842.329842073465, 9849.864242009093, 209.06849757109603, 38.22862306832485, 15.921969518669812, 9779.569101055207, 9834.772915575932, 9843.60408181969, 0.9999981063772414, 0.9999933057455173, 0.9999993407438015, 60.000755717027026, 60.000037328084886, 59.99983677467109, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.4374, 4.528551, 2746.588, 601.0308, 9.143196, 5495.542, 594.3881, 9.241302, 5492.937, 606.7458, 9.05096, 5491.692, 793.3996, 6.924203, 5493.76, 588.7004, 9.317183, 5485.19, 99.95945, 100.0, 99.95511, 99.93019, 99.96408, 99.81415
39929.9352, 284.60343165845273, 284.78580361288704, 285.1749652061598, 34.42972483025923, 34.67021064708956, 34.657977750791915, 9776.997467773157, 9835.641575286278, 9846.825890420407, 211.82362352601422, 47.81426129810916, 30.026614629874985, 9772.355702880968, 9835.724837301404, 9847.790047787465, 0.9999974665516831, 0.9999889422374373, 0.9999973727885116, 60.001850096703386, 60.001874095700856, 59.99734820180066, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.529443, 2746.312, 601.0503, 9.143196, 5495.577, 594.7958, 9.235781, 5494.051, 608.2993, 9.019519, 5487.43, 796.4135, 6.895896, 5495.584, 592.3983, 9.266459, 5491.712, 99.95722, 100.0, 99.96912, 99.8699, 100.0, 99.93282
39932.312920000004, 284.5358146791521, 284.72835198252335, 284.98568980780976, 34.45871770969961, 34.66759062010099, 34.610984954243484, 9772.747749445816, 9838.607706891036, 9834.110775027697, 213.95023887075013, 44.446869322544444, 23.453219354939392, 9776.18588515211, 9830.144345577126, 9849.891300118654, 0.9999972726673761, 0.9999901600316543, 0.9999974883003424, 59.99674224847837, 60.00050422914301, 59.998654935384444, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 610.6169, 4.491786, 2743.48, 597.7234, 9.187956, 5495.675, 596.8146, 9.214244, 5494.213, 606.9789, 9.046547, 5491.562, 793.3996, 6.924203, 5493.645, 588.6805, 9.317367, 5485.021, 99.84635, 100.0, 99.98273, 99.93129, 99.96507, 99.81316
39934.68828, 284.5639802562034, 284.6606578881375, 285.12443827398573, 34.409014295860146, 34.64058678073865, 34.653239116382764, 9775.434261256169, 9839.27463222719, 9858.120793194848, 215.55363272331533, 49.08136900856971, 22.82058590296765, 9769.940046564807, 9844.214401604113, 9849.61767482408, 0.9999964915287973, 0.9999892230444114, 0.9999973026579363, 60.00090193143677, 60.00770496880047, 60.00611174768773, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.2994, 4.528908, 2746.583, 601.0308, 9.143564, 5495.594, 594.3881, 9.241487, 5493.055, 606.7458, 9.051328, 5491.679, 799.6561, 6.872703, 5496.064, 594.9233, 9.233681, 5493.455, 99.94919, 100.0, 99.95631, 99.93008, 100.0, 99.96454
39937.059080000006, 284.57510123533825, 284.74762207391416, 285.2530481876056, 34.46391810471541, 34.66251145942848, 34.62575117735498, 9775.525775895521, 9831.034784724161, 9848.223224586978, 210.16553471360953, 45.67396489166458, 25.456722535445806, 9777.740419128007, 9844.515303579707, 9847.829991397652, 0.9999967662178575, 0.9999907121942361, 0.9999976168583925, 60.006374690341694, 60.003091943003675, 60.0062990811986, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 600.0498, 4.580128, 2748.22, 607.3539, 9.041335, 5491.069, 588.1375, 9.324136, 5483.955, 600.493, 9.151901, 5495.531, 805.8745, 6.817549, 5494.223, 601.3051, 9.139191, 5495.566, 100.0, 99.92112, 99.79475, 100.0, 99.97851, 100.0
39939.448280000004, 284.61528651935686, 284.7725125959426, 285.0790689609044, 34.46299227372288, 34.67280646942907, 34.64776475418835, 9778.51380425284, 9841.513578776467, 9846.513349512745, 214.36922024455737, 51.83517125354774, 20.39845044644062, 9782.48409000733, 9835.83266540122, 9845.41233260067, 0.9999958464677459, 0.9999888518890946, 0.999997453244059, 60.00751903326264, 60.00931143075669, 60.01121459289733, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3191, 4.5298, 2746.359, 600.9919, 9.143748, 5495.646, 594.4075, 9.241487, 5492.949, 606.7458, 9.050592, 5491.567, 799.637, 6.87252, 5496.004, 594.9233, 9.233864, 5493.516, 99.95545, 100.0, 99.95714, 99.93019, 100.0, 99.96564
39941.811680000006, 284.61389553638173, 284.8270223605523, 285.07664287387803, 34.41920368705335, 34.65998228896402, 34.61499290638223, 9768.10386634553, 9829.2603592866, 9846.524782614375, 220.16285740060175, 52.94963794458681, 23.551367520778513, 9774.780412120881, 9831.456229888367, 9839.619139648152, 0.9999963235672492, 0.9999889843758981, 0.9999966771343415, 60.01152196551286, 60.01224183868232, 60.01420388058331, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 600], 5500.0, [], 606.3782, 4.529443, 2746.693, 601.0114, 9.143932, 5495.593, 594.4075, 9.241302, 5493.001, 606.7458, 9.050776, 5491.517, 799.5226, 6.877086, 5495.795, 594.1678, 9.249063, 5491.492, 99.94344, 100.0, 99.95724, 99.92926, 100.0, 99.93399
