TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40261.82336, 285.85923656575994, 285.79855843214483, 286.35635920397897, 34.31577026437879, 34.556448364412915, 34.52505978814597, 9780.95267550933, 9838.493364708826, 9856.510789419764, 212.4855436791354, 53.2925941341191, 19.796662502100844, 9783.516479362954, 9841.450439431539, 9856.95694085404, 0.999998213298284, 0.9999871201804585, 0.9999966193369978, 59.99739534462581, 59.99886162768017, 59.9964672017833, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 610.4592, 4.499639, 2744.633, 598.8713, 9.176536, 5495.733, 596.5234, 9.211115, 5493.48, 606.7653, 9.051696, 5491.73, 799.5035, 6.874164, 5495.944, 821.7481, 6.657181, 5470.993, 99.86535, 100.0, 99.97545, 99.93315, 100.0, 99.54941
40264.208080000004, 285.65910149137915, 285.7623423416439, 286.2813233974143, 34.34579334133297, 34.56005613480379, 34.520584813420356, 9774.65255351362, 9832.517466975834, 9850.389349844892, 214.68011338185806, 55.84837459671871, 25.482305136982177, 9779.548140521845, 9837.194928952375, 9854.034248074868, 0.9999975166632701, 0.9999859250699474, 0.9999967075403063, 60.008189696768945, 60.003079384015344, 60.00112314774256, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3585, 4.529265, 2746.368, 601.0114, 9.144485, 5495.587, 594.3881, 9.241302, 5492.93, 606.7264, 9.05096, 5491.783, 793.2661, 6.925481, 5493.583, 821.4102, 6.66121, 5471.734, 99.95144, 100.0, 99.95498, 99.93328, 99.96791, 99.56506
40266.60588, 285.6493592340383, 285.87516505441374, 286.326653541021, 34.304523432006334, 34.51241442330557, 34.50140474792256, 9771.133938904319, 9832.960608012105, 9846.953324710144, 216.71342754516252, 53.18264802361409, 23.17957208843336, 9777.163421519095, 9830.552502163575, 9850.87086865136, 0.9999975859904939, 0.999984258024728, 0.9999972969308156, 60.001500677916255, 60.0018228906032, 60.00181338430284, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 599.9709, 4.57995, 2748.004, 607.2566, 9.042256, 5490.94, 588.0986, 9.324688, 5484.112, 600.4736, 9.152084, 5495.636, 787.0096, 6.972782, 5488.026, 827.8318, 6.587412, 5453.52, 100.0, 99.91877, 99.79045, 100.0, 99.86575, 99.23689
40268.96824, 285.59212109332555, 285.7567480897466, 286.34629986002477, 34.36765068125366, 34.53113429451454, 34.532402491863714, 9780.184607726009, 9841.886243064704, 9857.061939607265, 212.04854758531576, 52.045218358487546, 24.21544750854264, 9780.129541434308, 9834.918050467213, 9850.356910627746, 0.9999967930682945, 0.9999883451680845, 0.9999965505564892, 59.99445874813472, 60.00049864146059, 59.996636438597875, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.530157, 2746.311, 600.9919, 9.143748, 5495.533, 594.3687, 9.241671, 5492.995, 606.707, 9.051328, 5491.667, 793.247, 6.925116, 5493.806, 821.5493, 6.659379, 5471.215, 99.94937, 100.0, 99.95616, 99.93413, 99.97092, 99.56194
40271.34608, 285.57782243884907, 285.7613898582983, 286.357195010546, 34.32155229025504, 34.50723780247817, 34.528844479882935, 9777.748283435323, 9834.634839664779, 9846.5464790855, 214.8283777276407, 51.232185645789286, 23.794377155365055, 9778.85899327844, 9831.74424812127, 9850.142251586605, 0.999997150138313, 0.9999854140039569, 0.999996388090721, 59.99971002461481, 59.99904078500644, 59.99618195191055, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.528729, 2746.421, 600.9725, 9.144117, 5495.532, 594.3687, 9.241671, 5493.326, 607.4644, 9.038825, 5489.389, 795.0591, 6.907767, 5495.36, 818.8057, 6.689227, 5484.789, 99.94939, 100.0, 99.95507, 99.90636, 99.9992, 99.84097
40273.71388, 285.7833971847036, 285.819074377027, 286.467398151659, 34.35374569543387, 34.55163506746208, 34.513271484677574, 9779.676849727633, 9845.825426015426, 9858.615014539177, 211.00265525149905, 49.23426114604263, 23.196685394020733, 9788.112741387013, 9840.786923091171, 9853.9779559616, 0.9999966635683569, 0.9999833073618755, 0.9999968052612985, 60.000655127683636, 59.99990816011446, 60.00055071061202, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6475, 4.476795, 2741.55, 595.7584, 9.213743, 5494.76, 598.3287, 9.184424, 5495.207, 609.0566, 9.02191, 5489.666, 794.2389, 6.917264, 5493.537, 823.7164, 6.648025, 5470.417, 99.76559, 99.98433, 99.99642, 99.88865, 99.97221, 99.53283
40276.15, 285.81743855300317, 285.87842077052574, 286.4223483941541, 34.36460454417292, 34.54210123389658, 34.53124041147228, 9783.16995791652, 9837.122443272576, 9852.163489627106, 211.84914072939213, 52.51910725924154, 23.312937609755863, 9782.239113149642, 9838.4874886996, 9857.133820164545, 0.9999963662890551, 0.999987238900038, 0.9999970838295917, 60.00045089050794, 59.996667145206004, 59.99963668970699, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.528908, 2746.311, 600.9919, 9.143564, 5495.591, 594.3687, 9.241487, 5492.987, 606.6876, 9.051696, 5491.679, 799.5035, 6.874164, 5495.779, 821.4698, 6.659745, 5471.102, 99.9553, 100.0, 99.95714, 99.93315, 100.0, 99.56204
40278.55068, 285.6790010752448, 285.84801811517417, 286.395702611127, 34.291648344836126, 34.51938828899207, 34.54009791118459, 9779.031221747546, 9831.536210275914, 9842.83968381102, 214.99899084698745, 50.73647742893536, 28.10847352247947, 9774.019868413989, 9834.717367723226, 9845.97649152488, 0.9999976631814431, 0.999986813415775, 0.999996929415721, 60.00253862231915, 60.002493445628794, 60.00309805953551, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 600.0301, 4.580128, 2748.215, 607.2955, 9.041335, 5490.955, 588.118, 9.324504, 5484.0, 600.4542, 9.152452, 5495.635, 805.7791, 6.81828, 5494.442, 827.8318, 6.587595, 5453.409, 100.0, 99.91904, 99.7926, 100.0, 99.97546, 99.23678
40280.9158, 285.7267135883815, 285.81106863991863, 286.3500315530799, 34.35109777008237, 34.56040836639545, 34.53073738546189, 9777.041218927507, 9842.022063355904, 9849.761918813036, 208.84205662977365, 49.90870752380533, 26.898438750504283, 9783.232264805149, 9839.223346619336, 9857.39305520883, 0.9999981259358877, 0.9999853523770269, 0.999997107850996, 60.00886539404373, 60.00169256643988, 60.00652120864812, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3979, 4.529087, 2746.526, 600.9919, 9.143932, 5495.535, 594.3493, 9.241855, 5492.996, 606.7264, 9.051512, 5491.614, 799.5035, 6.873981, 5495.892, 821.5493, 6.659928, 5471.791, 99.94328, 100.0, 99.95618, 99.93414, 100.0, 99.56092
40283.368800000004, 285.56079892549167, 285.8747086917542, 286.34452162108573, 34.32485749290818, 34.52630677377742, 34.49899644921088, 9768.528339568968, 9833.790280631447, 9844.568053651026, 220.24082387149338, 57.49998480030672, 19.478925882843214, 9778.60087240123, 9830.088051444945, 9839.648818953947, 0.9999985261371737, 0.9999865085201428, 0.9999990550934243, 60.00872954098296, 60.00904099521201, 60.00684911525295, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.530514, 2746.531, 600.9919, 9.143932, 5495.533, 594.3687, 9.241302, 5492.877, 606.7264, 9.05096, 5491.613, 799.4654, 6.87599, 5495.696, 820.8137, 6.667619, 5475.162, 99.94934, 100.0, 99.95403, 99.93531, 100.0, 99.61193
40285.74276, 285.7186477862887, 285.8047703094609, 286.32418146891575, 34.36977556148005, 34.562401309226, 34.54281003916213, 9771.684819287422, 9837.88891351854, 9858.225687685994, 218.0688765299078, 52.76024547777001, 20.794358039788676, 9787.38766618955, 9840.956876442115, 9844.877436205838, 0.9999977538692552, 0.9999870982924128, 0.9999988605975628, 60.01406426124085, 60.00834465912614, 60.00666935173026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6278, 4.473583, 2740.746, 594.8245, 9.234926, 5493.687, 599.707, 9.169515, 5495.54, 610.047, 8.993043, 5487.598, 797.1382, 6.890417, 5495.831, 820.754, 6.667985, 5467.734, 99.74877, 99.96876, 100.0, 99.85796, 100.0, 99.49649
40288.10908, 285.59872764776816, 285.88430131159646, 286.35604293465735, 34.3465908175528, 34.55110082699579, 34.53021207820341, 9780.997459243377, 9842.711780751253, 9847.30369280988, 214.29582599325386, 52.449894520515386, 22.448306725909788, 9774.445341464952, 9842.347819865787, 9854.130666425952, 0.9999979343699418, 0.9999837151655432, 0.9999969546480251, 60.00497791454084, 60.006476562953594, 60.003695031500556, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529979, 2746.421, 601.0114, 9.144301, 5495.645, 594.3881, 9.241487, 5493.048, 606.6876, 9.051512, 5491.562, 793.247, 6.925116, 5493.426, 821.43, 6.662308, 5471.334, 99.95736, 100.0, 99.95509, 99.93008, 99.96895, 99.56829
40290.43344, 285.568792342694, 285.7803001659162, 286.20681921754226, 34.325802885978106, 34.513277611232645, 34.497423530600706, 9760.808066688849, 9830.251866714198, 9842.38036267188, 213.6045437915236, 54.765709430183506, 24.481412020283187, 9767.179650732543, 9836.201369599363, 9844.645884824602, 0.9999976989931721, 0.9999861659456054, 0.9999968269364442, 60.00536201251002, 60.00348104520491, 60.004846698830065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 601.8044, 4.570313, 2748.029, 607.0037, 9.046677, 5490.948, 588.118, 9.324504, 5484.006, 600.4348, 9.152268, 5495.7, 787.0286, 6.972782, 5487.925, 827.8119, 6.587595, 5453.693, 100.0, 99.92164, 99.7926, 100.0, 99.86182, 99.24099
40292.848000000005, 285.75533723227136, 285.786554586611, 286.3026397646005, 34.359040192329836, 34.554685151067524, 34.52323881922136, 9773.949389976275, 9844.690989348299, 9857.208413308457, 215.18449159143984, 55.83175445079178, 22.366909833992622, 9783.557503854905, 9845.960086558347, 9856.78021983555, 0.999996644747021, 0.9999848370067679, 0.999996498770973, 60.007940862085945, 60.00421531064719, 60.00164195444751, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.4374, 4.528551, 2746.31, 600.9725, 9.145038, 5495.638, 594.4075, 9.241302, 5493.114, 606.6876, 9.051696, 5491.835, 793.247, 6.924933, 5493.534, 821.3704, 6.661393, 5471.503, 99.95738, 100.0, 99.95616, 99.93212, 99.9669, 99.56508
40295.22752, 285.6330827533473, 285.8179792408255, 286.2204103793412, 34.34286931603471, 34.538941338064944, 34.543601731157636, 9779.881357014992, 9848.914275179486, 9856.29792075226, 214.17461291132167, 53.7659650032233, 22.678655891869084, 9772.804578033716, 9834.603850376234, 9839.424811191944, 0.9999973508588906, 0.9999841551437827, 0.9999970075281631, 60.008729162206876, 60.00500016278778, 60.0060515409607, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529443, 2746.364, 600.953, 9.144485, 5495.644, 594.4075, 9.241855, 5492.99, 606.707, 9.051328, 5491.679, 793.2661, 6.924933, 5493.424, 821.5294, 6.660477, 5471.561, 99.95738, 100.0, 99.95292, 99.93115, 99.96701, 99.56512
40297.68052, 285.67995263150823, 285.73237821855764, 286.2495322244479, 34.329631851350506, 34.54832542278417, 34.50071752750556, 9779.49333255483, 9832.152589110123, 9851.95593865464, 211.29691164139513, 53.32620726471396, 23.753954725649805, 9778.771289276057, 9838.370049522018, 9853.714223174653, 0.9999958091315369, 0.9999855791792638, 0.9999974611033773, 60.008461508448384, 60.00659781242406, 60.00944722959779, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6475, 4.47394, 2740.741, 594.6494, 9.236952, 5493.187, 600.6776, 9.148162, 5495.561, 612.8433, 8.948548, 5482.144, 798.6833, 6.883843, 5495.542, 817.7321, 6.700947, 5477.667, 99.74683, 99.95966, 100.0, 99.7399, 100.0, 99.69393
40300.05, 285.6262648406289, 285.7579383248054, 286.2949674343222, 34.34780359122705, 34.54002085151937, 34.53987413482562, 9784.72971152253, 9843.88987602355, 9854.2310738088, 216.10858288472446, 51.438174851677104, 22.29522016544479, 9782.412702200481, 9842.104692732912, 9851.777073589095, 0.9999974257481484, 0.9999840645994126, 0.9999971718721894, 60.00493312520729, 60.004349433146835, 60.004944696234055, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2402, 4.530157, 2746.367, 600.953, 9.144301, 5495.705, 594.3687, 9.241118, 5492.935, 606.707, 9.051512, 5491.626, 798.1874, 6.881834, 5496.046, 821.4499, 6.660477, 5471.448, 99.95337, 100.0, 99.95522, 99.93126, 100.0, 99.56407
40302.41928, 285.62139404491444, 285.7419977444314, 286.27133787159875, 34.32422744214282, 34.519732906472996, 34.491395967156194, 9767.279425927387, 9833.469311858422, 9842.841177999468, 218.142390663043, 55.99351517996547, 22.033551463141976, 9762.272808250616, 9838.971392644275, 9847.377839418235, 0.9999969349066413, 0.9999842705797787, 0.9999971492605784, 60.004480654796026, 60.0017021850285, 60.00505102448213, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 603.8745, 4.549788, 2747.51, 604.241, 9.082411, 5493.215, 589.574, 9.305729, 5485.432, 600.9785, 9.149879, 5495.656, 805.7791, 6.817549, 5494.057, 827.8119, 6.587595, 5453.58, 99.99301, 99.97195, 99.81853, 100.0, 99.97954, 99.2347
40304.82204000001, 285.6221509161157, 285.7414395909876, 286.2511921154003, 34.35982203485511, 34.54426721826164, 34.53790697599398, 9783.818770114305, 9840.297697194765, 9852.646785340236, 215.98221277968855, 56.15330177492706, 22.992501492882184, 9781.777792578063, 9837.083371405011, 9855.212814499613, 0.9999978039232836, 0.9999878740497273, 0.9999982593292693, 60.00146876946135, 60.001434615808336, 60.00186688243688, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.0234, 4.529979, 2746.196, 600.9919, 9.143932, 5495.459, 594.3687, 9.241302, 5492.877, 606.6682, 9.05096, 5491.784, 799.5035, 6.873981, 5495.944, 821.3903, 6.660111, 5471.505, 99.94518, 100.0, 99.95509, 99.93413, 100.0, 99.5619
40307.37672, 285.633740130701, 285.9164721151869, 286.3278039865399, 34.36287949762918, 34.5603101840272, 34.53786143492781, 9774.154209349537, 9842.865598542532, 9849.11258920507, 214.83391246422366, 56.5757799234043, 22.02788926416997, 9782.829628207199, 9842.254223235539, 9857.735642622354, 0.9999975899624041, 0.9999831330805271, 0.9999975632497974, 60.00073851566468, 60.00465058896688, 60.00687558355572, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3388, 4.529087, 2746.478, 601.0308, 9.144117, 5495.652, 594.3687, 9.241487, 5492.935, 606.7264, 9.051696, 5491.679, 799.5226, 6.873981, 5495.89, 821.4499, 6.659928, 5471.333, 99.95544, 100.0, 99.95522, 99.93329, 100.0, 99.55983
40309.77784, 285.6275775217163, 285.84604100115916, 286.3329308995123, 34.313411875109395, 34.53885361082584, 34.50431906963754, 9770.678563545074, 9827.803304545616, 9845.561667164366, 211.4584129726611, 53.730226796742954, 17.44498719412786, 9778.79928050148, 9837.823024016492, 9851.835812489604, 0.9999978631877074, 0.9999862654476894, 0.9999983403476043, 60.0107439644271, 60.00543822636159, 60.008432178430866, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6672, 4.473762, 2740.693, 594.6494, 9.237689, 5493.188, 600.7358, 9.148162, 5495.603, 612.8239, 8.942848, 5480.284, 793.2852, 6.92329, 5494.123, 816.6784, 6.705708, 5480.069, 99.74875, 99.95968, 100.0, 99.72785, 99.97221, 99.72096
40312.20968, 285.62438410519366, 285.7833168951994, 286.2229525185417, 34.353907657568, 34.56139254822101, 34.50913967217105, 9777.005508229735, 9838.09852992681, 9855.178524633675, 215.85725733477148, 47.57973500690014, 24.850395904717516, 9787.262535656288, 9843.609168721916, 9858.991787029607, 0.9999972319226931, 0.999985826459408, 0.9999977103777957, 60.00977523017088, 60.01327518570611, 60.01630762185234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.529979, 2746.259, 601.0308, 9.144117, 5495.587, 594.3493, 9.241487, 5492.937, 606.7458, 9.051144, 5491.679, 795.2117, 6.909776, 5494.183, 821.6288, 6.658463, 5471.102, 99.94748, 100.0, 99.95509, 99.93317, 99.98101, 99.55774
40314.594280000005, 285.53035759074027, 285.79967791844155, 286.21950860021366, 34.3291975443291, 34.528003684593855, 34.51721654083203, 9759.854355348167, 9833.500166516546, 9842.287995392451, 216.74358518347162, 57.586364996211955, 25.163435301696154, 9768.106995727318, 9826.005874779026, 9848.140349879739, 0.9999968617396917, 0.9999854428617039, 0.9999965220332254, 60.016570667054864, 60.01383339665435, 60.013375754726496, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 603.7759, 4.553536, 2747.53, 604.241, 9.082595, 5492.594, 589.5546, 9.313828, 5484.716, 600.6096, 9.149879, 5495.597, 787.0286, 6.972964, 5487.868, 827.8119, 6.587962, 5453.521, 99.99686, 99.96235, 99.81759, 100.0, 99.86587, 99.23784
40316.947920000006, 285.62308498216385, 285.7815379563138, 286.25692842252835, 34.37403317305602, 34.57041556132843, 34.517282617120266, 9774.905937124597, 9840.90959978718, 9852.569568182325, 215.7048632199294, 54.2558685524416, 27.229608496420497, 9781.920528163118, 9834.939184498717, 9854.648310297434, 0.9999956336358756, 0.9999883167609755, 0.9999965056318603, 60.014461366149575, 60.013991261350824, 60.01533156898477, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 605.6291, 4.53212, 2746.148, 600.9725, 9.144301, 5495.645, 594.3687, 9.241487, 5492.937, 606.707, 9.051512, 5491.837, 793.247, 6.925116, 5493.644, 821.4698, 6.660294, 5471.216, 99.95991, 100.0, 99.95714, 99.93509, 99.96595, 99.55985
40319.34328, 285.5533151633531, 285.76737127292483, 286.22912105059515, 34.33927060897496, 34.574992377121056, 34.54322014552927, 9779.783491896967, 9843.730545237071, 9854.157595548537, 211.42764553668894, 47.79679541978703, 25.76053557965065, 9783.640077993663, 9830.497141908594, 9855.98494451487, 0.9999968503865344, 0.9999857293386908, 0.9999964808720242, 60.00490189156765, 60.00669317486079, 60.005880545505704, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3191, 4.529265, 2746.253, 601.0114, 9.144854, 5495.533, 594.3687, 9.241671, 5492.995, 606.707, 9.051696, 5491.732, 793.247, 6.925116, 5493.642, 821.5294, 6.659562, 5471.159, 99.94745, 100.0, 99.95308, 99.93318, 99.96398, 99.55882
40321.8076, 285.7360118435882, 285.8515751043792, 286.3222866821427, 34.3246412866593, 34.53567588500649, 34.52354495361346, 9781.587002891134, 9836.927865495312, 9846.634727270657, 212.58353784032715, 47.7541074628225, 22.542162027531845, 9781.134979603812, 9836.144141176273, 9844.162084339252, 0.9999973002052966, 0.9999865307522071, 0.9999964031062465, 60.004064485394245, 60.00291031968734, 60.0044655355165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.7067, 4.473762, 2740.752, 594.6689, 9.237321, 5493.136, 600.6581, 9.149266, 5495.765, 612.8044, 8.942113, 5480.39, 799.4844, 6.873981, 5495.727, 815.3066, 6.725851, 5482.115, 99.74703, 99.95874, 100.0, 99.72585, 100.0, 99.78718
40324.204840000006, 285.5127226939263, 285.74098952297146, 286.2341890091362, 34.3596074017085, 34.56625315869073, 34.549586564925484, 9784.755812214396, 9845.808801976129, 9852.585034943928, 212.99667050092694, 49.09624250348952, 23.956692656396626, 9778.006288003742, 9845.299897809668, 9853.689327019, 0.9999964409138867, 0.999985781024463, 0.9999971994550246, 60.001052275665636, 59.99987034542363, 59.99751164050364, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2008, 4.529979, 2746.261, 601.0114, 9.143932, 5495.586, 594.3687, 9.241487, 5492.936, 606.6876, 9.051328, 5491.614, 795.5169, 6.90174, 5495.109, 821.4698, 6.660477, 5471.217, 99.94757, 100.0, 99.95509, 99.93103, 99.99226, 99.56295
40326.60024, 285.48833509889516, 285.7608773471568, 286.17464971173507, 34.33262572086885, 34.52740651097027, 34.51803222186604, 9764.92093237533, 9832.651072294244, 9843.410452876104, 213.9636718948268, 54.6399647475655, 24.09453594349293, 9766.64123849912, 9831.491792956076, 9841.104089323035, 0.9999979794728661, 0.9999852873858495, 0.9999971737201084, 60.002143944045045, 59.99601317436762, 59.99623875100575, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3585, 4.533727, 2746.616, 602.2177, 9.125145, 5494.888, 591.6122, 9.279222, 5488.833, 602.9204, 9.122666, 5495.217, 804.9589, 6.82595, 5493.998, 827.8119, 6.587779, 5453.575, 99.96193, 99.99388, 99.88042, 99.9966, 99.98033, 99.23883
40329.00432, 285.610056212837, 285.79606142033066, 286.2962814963635, 34.35028355186777, 34.55014064447246, 34.53266576738642, 9775.975264912653, 9841.180435185504, 9854.705205735268, 212.66881290656102, 54.221914467704664, 25.141078375088227, 9783.659758937387, 9841.925653884024, 9856.989016876783, 0.9999969951543831, 0.9999860496485699, 0.9999971249316212, 59.99695284831944, 59.997168890737896, 59.996694602013456, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 604.6828, 4.543185, 2746.942, 601.8869, 9.140249, 5495.565, 594.3493, 9.241855, 5492.937, 606.707, 9.051512, 5491.548, 799.4844, 6.873981, 5495.725, 821.4698, 6.660477, 5471.218, 99.97098, 100.0, 99.95511, 99.92983, 100.0, 99.56092
40331.42536, 285.5504841170685, 285.7121863989681, 286.1401620549811, 34.33719721231181, 34.538620319741504, 34.523251994632304, 9783.520648249407, 9839.931281438614, 9855.735880174589, 213.59802953296412, 56.696993338005996, 18.5009544816196, 9774.842700609688, 9836.706949376328, 9857.362980736765, 0.9999979483905354, 0.9999854555780704, 0.9999974014950406, 59.99957897411309, 59.99982889021292, 59.9999247741723, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3191, 4.5298, 2746.258, 600.9919, 9.144301, 5495.593, 594.3687, 9.240934, 5492.943, 606.707, 9.051144, 5491.562, 799.4844, 6.873981, 5495.725, 821.43, 6.66066, 5471.392, 99.9513, 100.0, 99.95524, 99.93008, 100.0, 99.55878
40333.81448, 285.61202654600856, 285.8280545257897, 286.30153068908754, 34.347648745548675, 34.530760299869655, 34.48867911557471, 9775.834459997768, 9833.382477810484, 9851.869940749599, 216.63870955097082, 50.35530562966869, 21.856592049999335, 9776.31774522389, 9834.728040439422, 9843.368325938445, 0.9999985155005238, 0.9999889659223814, 0.9999984855015073, 59.998884524320424, 59.9991838890564, 60.000526905968776, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6475, 4.474118, 2740.861, 594.6689, 9.237505, 5493.129, 600.697, 9.14853, 5495.729, 612.8239, 8.942297, 5480.33, 793.2661, 6.925116, 5493.476, 815.1674, 6.727316, 5483.938, 99.74702, 99.95968, 100.0, 99.7257, 99.96598, 99.79027
40336.229040000006, 285.6126508651683, 285.8732681922515, 286.2443007189161, 34.34487210315877, 34.539867113479154, 34.514817984365074, 9780.577307554759, 9834.314558233895, 9853.437504041523, 216.99517863861502, 54.759045081430486, 20.26464590924411, 9782.164456318784, 9840.28857587388, 9849.816237410909, 0.9999980884536692, 0.9999867620497835, 0.999997010819998, 59.99799485335387, 59.99956170778101, 59.99781928202552, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529443, 2746.31, 601.0308, 9.143748, 5495.593, 594.3493, 9.241855, 5492.995, 606.707, 9.051328, 5491.621, 799.2174, 6.880921, 5495.564, 821.5493, 6.659195, 5471.331, 99.94933, 100.0, 99.9552, 99.93211, 100.0, 99.55673
40338.553040000006, 285.5130780259399, 285.83799403054456, 286.2672560042433, 34.34139819549189, 34.50565792030763, 34.51159914705183, 9757.051221375179, 9830.27075968766, 9845.699051265967, 216.7282372351765, 53.30928584765661, 24.571149131335687, 9770.038407888967, 9833.855376676249, 9843.200057051263, 0.9999976609832655, 0.9999831533007791, 0.9999973375341455, 60.00080032877748, 59.99754350596339, 59.99669626117992, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529443, 2746.253, 600.9919, 9.143932, 5495.667, 594.0775, 9.253451, 5491.457, 604.9594, 9.080379, 5493.876, 790.3858, 6.950501, 5490.174, 825.5256, 6.606457, 5457.251, 99.95547, 100.0, 99.93812, 99.9722, 99.91531, 99.33072
40341.030320000005, 285.4055780878807, 285.771386194794, 286.1758734496367, 34.367422601702586, 34.57190453047855, 34.52921569881999, 9779.621901181925, 9843.019026631568, 9853.886315294294, 218.0449039033797, 52.416661997962365, 24.52811333727732, 9784.241848229896, 9841.401782460414, 9849.689736053713, 0.9999966287158628, 0.999986382870392, 0.9999968923118335, 59.99701862281603, 59.99654992408002, 59.99594752326076, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 601.5481, 4.564959, 2747.978, 604.3383, 9.090884, 5494.689, 592.4857, 9.259526, 5492.114, 606.3187, 9.052982, 5491.724, 793.228, 6.925116, 5493.418, 821.4897, 6.661393, 5471.619, 100.0, 99.97826, 99.9322, 99.93303, 99.96398, 99.5662
40343.44472000001, 285.5003220210623, 285.70276144253364, 286.0644573088867, 34.35696533439335, 34.574484544292005, 34.524966121273, 9769.735745611964, 9843.274430540157, 9854.576100093476, 214.73410412943576, 53.93916552045994, 29.751478699917016, 9787.440713790971, 9842.471144656916, 9853.716065121926, 0.9999951612276964, 0.9999860004650384, 0.9999977665195356, 59.997170743799295, 60.00112157236859, 59.99900444047392, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529622, 2746.32, 601.0308, 9.14338, 5495.527, 594.3687, 9.241671, 5492.882, 606.6682, 9.050592, 5491.626, 793.247, 6.925116, 5493.481, 821.4897, 6.659745, 5471.391, 99.95144, 100.0, 99.95412, 99.93126, 99.96502, 99.56303
40345.83036, 285.5386056101836, 285.90030005440275, 286.2200383826758, 34.31140167531755, 34.508984021835104, 34.52088206196056, 9773.05116903233, 9830.032408685041, 9847.860276117033, 218.84121216171206, 49.82375309703093, 25.03974124426213, 9778.65047048057, 9833.103625187558, 9847.79749013382, 0.9999978804018465, 0.9999842919265135, 0.9999974294402046, 60.00035401308053, 59.998563246719335, 59.99679109293369, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6475, 4.474832, 2740.746, 594.6689, 9.237136, 5493.136, 600.7164, 9.14853, 5495.73, 612.8821, 8.941929, 5480.442, 799.5035, 6.873798, 5495.779, 815.2271, 6.728048, 5483.764, 99.75118, 99.95863, 100.0, 99.72383, 100.0, 99.78818
40348.172360000004, 285.37864683730976, 285.6147636732902, 285.95485011758564, 34.390170904608, 34.59523243557805, 34.57623002435772, 9770.301016639536, 9846.484900941006, 9851.40479705148, 224.58102877015108, 49.00486377818288, 29.326968779912477, 9777.523217209404, 9841.741787201812, 9856.940947725836, 0.9999967556869429, 0.9999860380619076, 0.999995629080161, 60.005354380559105, 60.001686189172176, 60.001036185192234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3388, 4.529443, 2746.258, 600.9919, 9.144485, 5495.533, 594.3687, 9.241671, 5492.943, 606.7264, 9.051328, 5491.666, 793.228, 6.925299, 5493.424, 821.4897, 6.660294, 5471.104, 99.94744, 100.0, 99.95522, 99.93221, 99.96398, 99.56297
40350.587960000004, 285.59041068824115, 285.7068068632446, 286.23984884395094, 34.32352554517342, 34.520928162838, 34.50964332389199, 9767.950949941878, 9834.843506616857, 9839.228230011737, 220.72366929580403, 51.11636446556258, 22.215882488765146, 9768.811427739945, 9834.892008709732, 9841.636312723118, 0.9999971473206439, 0.999987092150178, 0.999997505172148, 60.00038851521141, 60.00267526441644, 60.000836449684115, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.528729, 2746.311, 601.0114, 9.144117, 5495.645, 594.3687, 9.241487, 5492.943, 606.6682, 9.052063, 5492.369, 800.381, 6.863023, 5495.6, 823.3585, 6.631727, 5463.722, 99.95338, 100.0, 99.95603, 99.93786, 100.0, 99.42349
40352.98068, 285.6051449708969, 285.80548670355927, 286.34292786598934, 34.33998235111083, 34.54923682375713, 34.54926597545924, 9780.264710634106, 9838.592894657664, 9843.250545965744, 213.9012196179001, 51.95245728714508, 22.475323751680207, 9784.121876560517, 9837.474354982116, 9854.812052507012, 0.9999974712029804, 0.9999874288944683, 0.9999976505696226, 60.007151773663765, 60.00538073700722, 60.00547148932895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 599.9709, 4.579771, 2747.915, 606.4979, 9.062518, 5493.041, 590.4281, 9.294868, 5489.608, 604.202, 9.082033, 5493.17, 800.3619, 6.866493, 5495.899, 821.7481, 6.657181, 5470.992, 100.0, 99.95699, 99.88246, 99.96806, 100.0, 99.55578
40355.375640000006, 285.5663469722961, 285.79607343318855, 286.266301902769, 34.35579253147697, 34.54662236725608, 34.52789810146506, 9780.62758131384, 9845.138697399116, 9861.02897517255, 217.96459878723044, 56.52946648452689, 23.421124396741106, 9778.159999140003, 9836.069852312809, 9855.14469747039, 0.9999983362812649, 0.9999831384289256, 0.9999983208601977, 60.00332085589491, 60.00326798650537, 60.003780659387765, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3979, 4.528729, 2746.473, 601.0114, 9.144854, 5495.593, 594.4075, 9.241118, 5493.054, 606.7264, 9.051512, 5491.56, 799.5035, 6.873798, 5495.727, 821.4102, 6.66066, 5471.218, 99.95527, 100.0, 99.95509, 99.93221, 100.0, 99.56411
40357.75228, 285.57211001000076, 285.67132446456344, 286.0790349654268, 34.3303166954292, 34.55233564918187, 34.5005985731568, 9772.830480554796, 9836.135105219711, 9846.55454375338, 212.8413098481301, 52.69910489191625, 18.212139806367304, 9771.360278561118, 9830.625791170512, 9847.69627519609, 0.999997735810266, 0.9999845329052311, 0.9999976828569771, 60.0068409625163, 60.00292874312465, 60.00724913574723, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6278, 4.473583, 2740.688, 594.6494, 9.237505, 5493.136, 600.7164, 9.148346, 5495.671, 612.8044, 8.942664, 5480.273, 793.2852, 6.924933, 5493.483, 815.0681, 6.727316, 5483.877, 99.74475, 99.95968, 100.0, 99.72786, 99.96504, 99.79653
40360.11368, 285.49524744891636, 285.70136248551086, 286.10860924125853, 34.351335074058184, 34.57063883611242, 34.54448584805878, 9781.227340511641, 9839.895136895666, 9856.378551463422, 211.65696087007336, 49.882217478172606, 19.359138626165986, 9780.64388715621, 9838.93917041727, 9852.77437532282, 0.9999972899775212, 0.9999811097180784, 0.9999975795834986, 60.00595962674712, 60.00567800598512, 60.00554831289465, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.3191, 4.529265, 2746.201, 601.0308, 9.144301, 5495.593, 594.3687, 9.241487, 5492.824, 606.707, 9.051144, 5491.497, 799.4844, 6.873981, 5495.725, 821.5692, 6.660294, 5471.333, 99.95547, 100.0, 99.95714, 99.93116, 100.0, 99.56405
40362.5112, 285.44576743431304, 285.6697200933189, 286.1312360471451, 34.342674134821635, 34.57480031641603, 34.530360428325565, 9771.4045852433, 9830.043362319384, 9843.18920152345, 216.5711486139844, 51.91318776759476, 25.498525795900605, 9768.239557981728, 9827.315147938803, 9843.555754495017, 0.9999969887877221, 0.9999869456835152, 0.9999982523765814, 60.00426590339957, 60.003021384359016, 60.00336015786236, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.6672, 4.473583, 2740.909, 601.0114, 9.143932, 5495.698, 594.3687, 9.241671, 5492.935, 606.707, 9.051144, 5491.51, 793.247, 6.925116, 5493.477, 821.5493, 6.659379, 5470.363, 99.74703, 100.0, 99.95724, 99.93019, 99.96598, 99.562
40364.97264, 285.57408250849846, 285.81160778821487, 286.1918430469522, 34.36322210718104, 34.53581014790138, 34.54208443551613, 9778.991196808314, 9837.976831706032, 9843.091332225542, 215.4204085276665, 50.450475526906985, 27.27863269962654, 9787.35883460586, 9840.078002843811, 9854.601602497178, 0.9999973608197017, 0.9999840810454161, 0.9999980658158151, 59.99607968422713, 60.00088804295526, 59.99732299653938, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 618.9366, 4.412904, 2730.862, 607.315, 9.041519, 5490.941, 588.4869, 9.320086, 5486.446, 602.1436, 9.125977, 5494.756, 789.928, 6.947762, 5491.785, 823.776, 6.642348, 5468.129, 99.38119, 99.92106, 99.82192, 99.99262, 99.93414, 99.49022
40367.432360000006, 285.53974450180317, 285.80090156009885, 286.23181214500505, 34.33806593745893, 34.54645553732765, 34.53055472990173, 9775.744124036024, 9848.450187965422, 9851.752661375509, 214.67305811273445, 52.30521709099571, 24.68941359280143, 9777.098555794855, 9845.605672839647, 9846.937730837955, 0.9999965324081614, 0.9999850786909813, 0.9999964460372814, 59.99715067776716, 59.9935146714194, 59.99499459031672, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.5687, 4.473583, 2741.085, 600.9919, 9.144117, 5495.705, 594.3687, 9.241487, 5492.825, 606.707, 9.05096, 5491.562, 793.247, 6.925116, 5493.426, 821.3903, 6.66121, 5471.159, 99.75919, 100.0, 99.95618, 99.92997, 99.964, 99.5599
40369.92136, 285.61537075714443, 285.80291577487543, 286.2335543510117, 34.30985620220098, 34.53075077809359, 34.49314954632158, 9775.612083891423, 9823.686868874162, 9849.726334676094, 217.1547808807495, 51.607402289321044, 25.878760104566936, 9771.56520379853, 9832.283158785654, 9852.567033365012, 0.99999720288305, 0.999986777450734, 0.999996715748838, 59.99743827036159, 59.99850201816883, 59.9967750428738, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.528908, 2746.31, 594.7078, 9.236768, 5493.085, 600.697, 9.14853, 5495.663, 612.8627, 8.941745, 5480.331, 799.5226, 6.873981, 5495.784, 815.2469, 6.727133, 5484.047, 99.95913, 99.96089, 100.0, 99.72371, 100.0, 99.79335
40372.28852, 285.57980236152156, 285.7795261937998, 286.2621440060533, 34.36544795835812, 34.54659265043077, 34.52390203144003, 9779.440064392724, 9841.241453082832, 9846.241368619605, 213.95278454129402, 46.43456106145027, 25.290952838100566, 9783.539208169599, 9842.904843936029, 9849.154556126598, 0.9999977684930514, 0.9999882608151743, 0.9999959551416605, 59.99147604158374, 59.99172118992448, 59.99525134017656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 612.5884, 4.473762, 2740.803, 600.9919, 9.144301, 5495.652, 594.3687, 9.241302, 5492.817, 606.6682, 9.051696, 5491.561, 793.247, 6.925116, 5493.477, 821.5095, 6.661026, 5471.559, 99.74894, 100.0, 99.95616, 99.93209, 99.96606, 99.56609
40374.64424, 285.46251427365235, 285.7450611358515, 286.1040657554572, 34.35356211834006, 34.579094181966575, 34.534728172815335, 9765.073854065366, 9843.783439622637, 9841.654201391793, 214.1452728620843, 51.43346637974264, 26.215219730574063, 9779.2521159107, 9838.438394509583, 9848.217371177978, 0.9999973489402089, 0.9999874302903153, 0.999997223006997, 59.99526124807204, 59.991574208347664, 59.99292942647462, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.528372, 2746.201, 601.0698, 9.142828, 5495.587, 594.3687, 9.241302, 5492.877, 606.707, 9.051328, 5491.679, 793.2661, 6.925116, 5493.477, 821.5294, 6.659562, 5471.164, 99.94922, 100.0, 99.95403, 99.92901, 99.96504, 99.5589
40377.044720000005, 285.5236860761579, 285.60336011384584, 286.09393168870207, 34.338520454144835, 34.5818869595182, 34.554671683621564, 9779.151207635996, 9835.005431152184, 9852.848432724571, 214.21168452828942, 49.342947402647496, 26.576568108935135, 9779.50601973627, 9843.41723329526, 9855.219822498957, 0.9999973902817669, 0.999986239488011, 0.9999970788464979, 59.988032788801775, 59.989690219007336, 59.989050042509504, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 599.9315, 4.580664, 2748.167, 607.2761, 9.041335, 5491.017, 588.118, 9.324504, 5484.0, 600.7455, 9.14234, 5495.515, 788.2495, 6.959085, 5490.86, 825.108, 6.624036, 5464.35, 100.0, 99.91905, 99.79153, 100.0, 99.90975, 99.4349
40379.432080000006, 285.4285521118586, 285.4990117612126, 286.1417366422433, 34.37217110351018, 34.55071561083643, 34.54027928674863, 9769.80766466528, 9834.193440908091, 9860.771112898528, 213.7419357955987, 51.82918423517094, 17.179070932977993, 9783.359343020475, 9836.146825711952, 9854.121625699448, 0.9999975671777395, 0.9999841138720751, 0.9999969521226808, 59.98844863374074, 59.98556301875348, 59.98109069636833, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.528729, 2746.421, 601.0114, 9.143748, 5495.645, 594.3881, 9.241118, 5492.936, 606.7458, 9.050776, 5491.731, 793.247, 6.924933, 5493.589, 821.6089, 6.658646, 5471.273, 99.94538, 100.0, 99.95726, 99.93116, 99.96296, 99.55981
