TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41021.914800000006, 286.1092785757033, 286.18395935587586, 286.64076169276626, 34.28032830441541, 34.438751602534886, 34.430638221613954, 9764.995412625865, 9825.044782655474, 9838.301492206705, 194.62350204400488, 32.5764521016672, 24.134037995154358, 9763.683857810123, 9828.88087232993, 9834.09588051321, 0.9999977111178295, 0.9999950439032924, 0.999997638649415, 60.022977284721215, 60.02396142934147, 60.0220352256158, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0561, 4.47858, 2740.246, 601.4589, 9.127171, 5495.218, 591.6705, 9.284192, 5488.406, 786.2122, 6.983048, 5485.408, 596.3957, 9.217622, 5494.014, 599.9135, 9.157137, 5495.737, 99.75901, 99.99662, 99.87266, 99.82532, 99.97965, 100.0
41024.314360000004, 286.1324460221896, 286.2152702052537, 286.71304272368593, 34.291817867939166, 34.47187483120717, 34.468225601803574, 9770.950724550412, 9837.90804594673, 9836.001590197684, 195.5601210349978, 42.08170394281501, 19.920470278349057, 9770.594944355387, 9835.287715156166, 9839.884156415608, 0.999997915593667, 0.999991966333559, 0.9999976311473904, 60.01803345881433, 60.01928724027291, 60.02034927673119, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 614.3824, 4.456807, 2739.446, 602.1398, 9.135644, 5495.552, 593.8057, 9.249402, 5492.484, 789.9405, 6.951056, 5490.88, 601.6222, 9.134162, 5495.374, 594.0286, 9.246316, 5492.62, 99.6909, 99.9974, 99.94674, 99.91768, 100.0, 99.95035
41026.65084, 286.1596182682956, 286.13947049567673, 286.73395651424613, 34.26222323271434, 34.466118496820464, 34.45551803608177, 9774.162102770018, 9836.69678586054, 9848.410542333637, 190.68156119657124, 37.310118502298565, 26.83030765461308, 9778.459734382468, 9824.83081029964, 9843.08645443471, 0.999996831696228, 0.9999923325760773, 0.9999972065464946, 60.02148712547094, 60.01895345943366, 60.02203201045657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1744, 4.477866, 2741.379, 600.7585, 9.147801, 5495.64, 593.9028, 9.24793, 5492.545, 789.9405, 6.951056, 5491.049, 601.6031, 9.133979, 5495.495, 594.0087, 9.246682, 5492.675, 99.76989, 100.0, 99.94798, 99.92068, 99.9997, 99.95035
41029.0546, 286.0730674680378, 286.1214261213013, 286.7714850467621, 34.28267129431121, 34.45933087568294, 34.471687882522204, 9777.752801019553, 9825.812256504345, 9844.709833287492, 204.05937791273755, 39.63063205632534, 23.111644068949886, 9780.357427803845, 9835.807384302958, 9849.160965983217, 0.9999973247377631, 0.9999911560335067, 0.9999969317575372, 60.01823610317239, 60.018281017205055, 60.02161462030843, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8854, 4.533905, 2746.657, 594.416, 9.241373, 5492.901, 600.3087, 9.154789, 5495.729, 796.2515, 6.901229, 5495.283, 607.8406, 9.032439, 5490.29, 587.6865, 9.330002, 5483.131, 99.96212, 99.95448, 100.0, 99.9978, 99.90499, 99.77667
41031.46744, 286.11290456421676, 286.18236890542994, 286.76172465971223, 34.292400985034476, 34.478731189620724, 34.47481088577791, 9780.704851885457, 9842.840853336342, 9845.208163157336, 200.1250722080572, 38.97494961722259, 21.8270528997582, 9772.735881976165, 9836.017585357056, 9850.279812939385, 0.9999972891776081, 0.9999928160397799, 0.9999977020724039, 60.017639597174224, 60.01738584243158, 60.01742433628148, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1941, 4.477866, 2741.427, 600.7585, 9.147801, 5495.469, 593.9028, 9.248114, 5492.44, 789.9211, 6.950872, 5491.103, 601.6222, 9.133979, 5495.333, 594.0087, 9.246865, 5492.683, 99.76362, 100.0, 99.94607, 99.91662, 99.99961, 99.94938
41033.82636000001, 286.15943620471586, 286.1900274594583, 286.6902103033994, 34.28080896973649, 34.46179656456489, 34.41739371043094, 9771.085598951926, 9834.088508621478, 9840.096202416658, 201.53183807142608, 42.873050614864496, 20.34449742759716, 9774.850956620692, 9833.529215208324, 9836.614638632875, 0.999996785464877, 0.999993851355613, 0.9999970827083294, 60.018093033366334, 60.01785816431608, 60.015916560544966, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7474, 4.534441, 2746.546, 600.7585, 9.147432, 5495.522, 593.9028, 9.251611, 5491.778, 788.6395, 6.960617, 5488.429, 599.3141, 9.175435, 5495.356, 596.8517, 9.196691, 5495.605, 99.96805, 100.0, 99.93402, 99.88558, 99.99914, 99.99796
41036.25060000001, 286.0996844990286, 286.11618452378355, 286.542508941192, 34.2749471234137, 34.47854416790457, 34.46567823767539, 9783.079929381665, 9834.423306897663, 9845.457192963451, 199.15614009599767, 38.42777769218196, 19.069448026863938, 9775.098538441694, 9836.383870522144, 9844.410516733848, 0.999997420824595, 0.9999926672030756, 0.9999971689830642, 60.019089721078814, 60.01908362288748, 60.02070037905039, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 600.3258, 4.572276, 2748.045, 604.1437, 9.094015, 5494.908, 591.4375, 9.273516, 5490.856, 789.0278, 6.954366, 5490.876, 601.565, 9.135258, 5495.375, 594.3865, 9.243203, 5492.816, 100.0, 99.98568, 99.91724, 99.9094, 100.0, 99.95291
41038.6886, 286.15824459022747, 286.1546815648202, 286.66513438332777, 34.302537426760274, 34.4841816533333, 34.47104207439123, 9774.669199042772, 9836.23283413123, 9847.082044478899, 203.29958011064355, 37.79918025705206, 25.746190258296792, 9777.078262294459, 9836.583519879954, 9851.644564604407, 0.9999970915866022, 0.9999926884094386, 0.9999975344196128, 60.011306685114036, 60.013475214816616, 60.017539814940946, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8262, 4.533548, 2746.767, 600.7585, 9.147801, 5495.649, 593.9222, 9.247746, 5492.609, 789.9405, 6.95124, 5490.992, 601.6222, 9.133979, 5495.381, 593.9888, 9.246682, 5492.502, 99.96596, 100.0, 99.94595, 99.91865, 99.99958, 99.94719
41041.144920000006, 285.9747611860453, 286.10612738526873, 286.6529332759935, 34.244799222570634, 34.470243690511616, 34.449916592896315, 9770.474683723553, 9831.234689363228, 9842.883911274483, 199.06212705120834, 39.244123508674875, 21.82472927974868, 9773.231031783132, 9830.993251644071, 9843.575378712383, 0.9999963775896438, 0.9999926539504678, 0.9999975446864873, 60.013129708060596, 60.015411168826176, 60.011306773711475, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0955, 4.478045, 2741.431, 594.3771, 9.241005, 5492.961, 600.2505, 9.155341, 5495.672, 796.2515, 6.901045, 5495.119, 607.8406, 9.032256, 5490.3, 587.7064, 9.330185, 5483.246, 99.76362, 99.95555, 100.0, 99.99375, 99.90709, 99.77876
41043.53932, 286.1581867015422, 286.10894648361676, 286.52234550533217, 34.30438082946047, 34.52116948568208, 34.49045960406634, 9772.980853601752, 9832.513285167679, 9846.782555064732, 200.7760508973215, 38.82042905842809, 26.26103033630079, 9777.078931414328, 9830.846733917668, 9850.958636448793, 0.9999971844641634, 0.9999918969695276, 0.999997880374752, 60.01320215257421, 60.012994082432364, 60.01393808402528, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8262, 4.533191, 2746.384, 600.7585, 9.147985, 5495.702, 593.9028, 9.24793, 5492.492, 789.9405, 6.950872, 5491.045, 601.6603, 9.133614, 5495.432, 594.0286, 9.246499, 5492.736, 99.96613, 100.0, 99.94702, 99.92078, 100.0, 99.95045
41045.909040000006, 286.0453740486519, 286.14972417959103, 286.73327192487534, 34.27519842753997, 34.45476747996309, 34.434004908296146, 9770.211680718936, 9825.006312826017, 9837.61047165103, 198.23500058039394, 28.857926634076648, 29.671129104483498, 9769.707739950436, 9825.672564678116, 9836.728577009699, 0.9999961686329352, 0.9999962065899971, 0.9999979191237752, 60.00804124312953, 60.0142963920128, 60.01266169424815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1349, 4.479115, 2741.489, 600.739, 9.147985, 5495.759, 593.9222, 9.247746, 5492.5, 789.9211, 6.953446, 5490.362, 600.3251, 9.153885, 5495.552, 595.4402, 9.218665, 5495.063, 99.77388, 100.0, 99.94715, 99.9115, 100.0, 99.98138
41048.235440000004, 286.14543540842675, 286.16537520691713, 286.61952277771667, 34.28790108883856, 34.44523912475205, 34.483103872602506, 9773.741365995924, 9826.880511286949, 9841.85688555911, 203.2810048488666, 28.893541551406088, 23.2584731081497, 9772.637193483635, 9830.927111160647, 9842.546893649771, 0.9999983399278258, 0.9999948173969349, 0.9999971907406934, 60.01411164857074, 60.011132714049644, 60.011787986722396, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 618.4437, 4.417009, 2732.668, 606.2255, 9.069885, 5493.25, 590.0399, 9.300022, 5488.146, 787.0083, 6.969994, 5488.993, 600.2488, 9.155346, 5495.458, 595.2413, 9.231117, 5493.545, 99.45284, 99.95471, 99.86792, 99.8709, 100.0, 99.96617
41050.628280000004, 286.17254888531744, 286.1797783687383, 286.6465248380332, 34.28085403074603, 34.50095673068991, 34.48893709301221, 9776.43652596144, 9829.80362005549, 9840.95766061916, 202.6972648040387, 38.30124695404811, 16.337800790953224, 9775.262021235636, 9836.05778005454, 9845.35423700788, 0.9999965852400983, 0.9999914442200745, 0.9999969269103589, 60.01191634127948, 60.016845349041596, 60.0152561149086, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0561, 4.479115, 2741.317, 600.7585, 9.147616, 5495.589, 593.9222, 9.24793, 5492.544, 789.9405, 6.951056, 5491.044, 601.6794, 9.133614, 5495.439, 594.0087, 9.246682, 5492.621, 99.76968, 100.0, 99.94798, 99.92067, 100.0, 99.94926
41053.03188, 286.15396699476884, 286.117304617213, 286.7078221704662, 34.26098160781975, 34.48426758162202, 34.45730331931034, 9769.852930291901, 9834.829496381843, 9838.361359516532, 202.7896956487848, 39.56222725152645, 24.73452862614431, 9772.01642306211, 9839.044511193639, 9845.397176178789, 0.9999973977089985, 0.9999909027672802, 0.9999975394294152, 60.01013842621857, 60.00972794642798, 60.00966638515338, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8657, 4.533013, 2746.771, 594.4744, 9.2399, 5492.969, 600.2893, 9.154605, 5495.68, 796.2515, 6.901229, 5495.231, 607.8406, 9.032256, 5490.232, 587.6865, 9.330368, 5483.366, 99.95778, 99.95343, 100.0, 99.99384, 99.90605, 99.77874
41055.48904, 286.13557207567, 286.1570642686144, 286.5903958020452, 34.275428985847256, 34.49533135633527, 34.482276384667365, 9775.771179432537, 9837.1281743131, 9842.707381588367, 202.57061035744755, 40.43452331558319, 23.277836282468343, 9778.859319132718, 9832.621533159236, 9846.811844012518, 0.9999958611592941, 0.9999926306537589, 0.9999969599459704, 60.00124678931454, 60.00441231841329, 60.005954348640486, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0364, 4.478223, 2741.373, 600.7585, 9.14817, 5495.699, 593.9222, 9.247746, 5492.44, 789.9211, 6.951056, 5490.763, 601.6413, 9.133979, 5495.439, 594.0286, 9.247048, 5492.608, 99.77163, 100.0, 99.94902, 99.92068, 99.99958, 99.94912
41057.87556, 286.12367401215766, 286.17225520728095, 286.71131710219765, 34.27378580913331, 34.46748850615917, 34.46444354040587, 9772.700602594545, 9833.104095253262, 9845.403471054226, 196.50497207257285, 40.517891993317335, 23.98342004266533, 9770.15555654361, 9821.7066934329, 9839.481537009227, 0.9999966431140951, 0.9999933462108229, 0.9999970052551789, 60.00108345634561, 60.00740157766579, 60.00507953074079, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8657, 4.533905, 2746.49, 600.8168, 9.147801, 5495.695, 593.9222, 9.24793, 5492.602, 789.9405, 6.950872, 5490.822, 601.6603, 9.133431, 5495.363, 594.2274, 9.243569, 5493.531, 99.95587, 100.0, 99.94902, 99.91458, 100.0, 99.96575
41060.322080000005, 286.0147275600613, 286.13419733226635, 286.6341393299248, 34.26670120521779, 34.509606793844654, 34.492556882113796, 9772.201788081691, 9837.304571555522, 9848.654801907327, 200.08298958815703, 40.007630790310486, 23.092205762350886, 9773.101724993956, 9832.309662014448, 9847.906351113248, 0.9999972974012286, 0.9999926514022942, 0.9999970635319192, 60.00502818258543, 60.003504534328165, 60.00277321297488, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 599.4781, 4.584054, 2748.292, 607.0426, 9.046124, 5491.736, 588.4481, 9.320455, 5486.565, 785.9791, 6.980474, 5487.798, 599.2951, 9.169956, 5495.687, 595.8974, 9.224524, 5493.682, 100.0, 99.92598, 99.82611, 99.84501, 100.0, 99.97237
41062.691880000006, 286.04489045203024, 286.09345217428324, 286.6971435721252, 34.303124922799036, 34.48344351163354, 34.47016214960695, 9773.429197425452, 9837.7061457002, 9846.941741615921, 200.44718743310477, 36.047834863077696, 25.41089102487078, 9780.704578283909, 9840.06247090765, 9851.465258672974, 0.9999968283067571, 0.9999919196104384, 0.9999968761612444, 60.007854654440095, 60.004253477458676, 60.004191073719156, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8854, 4.53337, 2746.71, 600.7195, 9.147985, 5495.588, 593.8834, 9.24793, 5492.49, 789.9211, 6.950872, 5490.88, 601.6413, 9.133614, 5495.439, 594.0087, 9.246682, 5492.562, 99.96195, 100.0, 99.94698, 99.91769, 100.0, 99.94828
41065.079920000004, 286.0432544190937, 286.1474150530733, 286.66854670004216, 34.24963527288593, 34.491799070475956, 34.467582569169366, 9771.50166063457, 9828.25615354016, 9843.51741650858, 202.0453171334725, 41.441070765576114, 21.995287127664824, 9774.093627434795, 9829.582188461914, 9850.572640562303, 0.9999972262131249, 0.9999917291001259, 0.9999973888449751, 60.00361414123676, 60.001625149332106, 60.00646092457427, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 610.8535, 4.484827, 2741.655, 594.9607, 9.237689, 5493.001, 600.1729, 9.156261, 5495.797, 796.2321, 6.901045, 5495.061, 607.8406, 9.032074, 5490.291, 587.6666, 9.330368, 5483.305, 99.80262, 99.95627, 100.0, 99.99375, 99.90608, 99.77984
41067.461760000006, 286.0873281194601, 286.0626422130789, 286.6097479820268, 34.27599943084309, 34.505548945731114, 34.45404948077654, 9777.67401498386, 9836.545144930542, 9848.274827760313, 198.01970976644816, 40.721485208852755, 20.55047371568685, 9765.576477004726, 9833.260225284974, 9847.230102558773, 0.9999969483076918, 0.9999921310909932, 0.9999978661658259, 59.998604844507724, 60.00394519660481, 60.000683346959725, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8459, 4.534262, 2746.771, 600.739, 9.147616, 5495.641, 593.9028, 9.247746, 5492.662, 789.9211, 6.951056, 5490.822, 601.6603, 9.133797, 5495.423, 593.9888, 9.246682, 5492.567, 99.96997, 100.0, 99.94702, 99.91662, 100.0, 99.95045
41069.86812000001, 286.15782717155264, 286.14469691882823, 286.618964686114, 34.30549332339687, 34.45512484890103, 34.484297669760004, 9777.587160968409, 9830.812157970691, 9841.993956944983, 200.75583086459528, 37.64475983228658, 21.437094342286855, 9769.088858524603, 9820.790373698172, 9843.293478649292, 0.9999965939283639, 0.9999932233347402, 0.9999967647765696, 59.99917463132601, 59.998593471920834, 59.992762194681845, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1349, 4.478045, 2741.537, 600.7585, 9.147616, 5495.529, 593.9222, 9.247561, 5492.552, 789.9405, 6.951056, 5490.938, 601.6413, 9.133614, 5495.498, 593.9888, 9.247048, 5492.616, 99.77562, 100.0, 99.94917, 99.91565, 100.0, 99.94923
41072.23664, 286.0721325209984, 286.1892356011838, 286.6321730782942, 34.30357272848191, 34.4951135942997, 34.48822202816751, 9775.140292072478, 9835.998245758385, 9845.016936599683, 196.83388929570037, 30.08815281242005, 20.971640752202347, 9777.572322359343, 9833.978431018735, 9842.188044135575, 0.9999974632639538, 0.9999930026882974, 0.9999974503752986, 60.003103926807526, 60.00051425023329, 59.99927451225056, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 618.424, 4.416473, 2731.873, 607.101, 9.045019, 5491.225, 587.6133, 9.330579, 5483.157, 783.61, 6.997206, 5483.816, 595.6328, 9.215978, 5494.994, 598.6212, 9.188267, 5495.165, 99.41782, 99.92396, 99.77621, 99.77772, 99.98686, 99.9992
41074.65432, 286.1053004451509, 286.18306745906676, 286.7544862517643, 34.27166922785681, 34.51471390218916, 34.447065417374155, 9774.41149683306, 9833.45406237983, 9847.815372388153, 201.41723580767234, 38.082565473178875, 19.365363572524075, 9770.543526998923, 9834.304363786625, 9842.458602812074, 0.999997350584247, 0.9999926664423431, 0.9999967475772966, 60.00308258775327, 60.00198062697167, 59.99744540819042, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1349, 4.47858, 2741.422, 600.7585, 9.147801, 5495.588, 593.9222, 9.248114, 5492.544, 789.9405, 6.950872, 5490.827, 601.6413, 9.134527, 5495.505, 594.0087, 9.246865, 5492.554, 99.76974, 100.0, 99.94796, 99.91769, 100.0, 99.94814
41077.00056, 286.17334913769196, 286.1831252927333, 286.6731978566967, 34.2826429330099, 34.45992160762119, 34.47103276955103, 9767.93034760352, 9832.35083576591, 9843.738174858332, 202.81387614196194, 39.10785100418343, 24.30112499302504, 9774.355124107273, 9825.150964396062, 9844.107708868783, 0.9999967738997368, 0.9999901469731575, 0.99999727671699, 60.00301272158985, 60.00283454302488, 60.00023238263457, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 609.572, 4.50535, 2745.028, 597.2565, 9.205271, 5494.373, 597.6881, 9.179455, 5495.789, 795.8826, 6.901781, 5495.001, 607.8215, 9.032621, 5490.234, 587.6666, 9.330002, 5483.192, 99.8839, 99.98123, 100.0, 99.99268, 99.90603, 99.77863
41079.35852, 286.0587230930608, 286.1238603981692, 286.67013430346304, 34.28377642793555, 34.482198923535904, 34.47060111298381, 9774.318923882505, 9833.813074252765, 9843.149187367879, 202.84085769664614, 36.180568315582605, 22.9889016551042, 9769.523275385745, 9834.618546672707, 9845.457275427889, 0.9999963533144172, 0.9999919340489086, 0.9999970872861077, 60.006663538920684, 60.004623672811405, 60.007022485296375, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 611.4844, 4.480008, 2741.312, 600.7585, 9.147616, 5495.642, 593.9611, 9.247193, 5492.498, 789.9405, 6.950872, 5490.88, 601.6794, 9.133797, 5495.656, 594.0087, 9.246682, 5492.621, 99.77372, 100.0, 99.94919, 99.91662, 100.0, 99.94936
41081.73496, 286.1679240835829, 286.2597942592383, 286.68129967520656, 34.274422832487566, 34.47013304772484, 34.455210298243934, 9775.17421164617, 9833.154007374169, 9844.559704150088, 200.53219302574746, 38.29991621090994, 29.365100334111958, 9777.75953567093, 9828.224702040918, 9851.18806616473, 0.9999975405074056, 0.999992438571864, 0.9999970031568702, 60.00335893884717, 60.006850603643414, 60.007852217951445, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7868, 4.534262, 2746.656, 600.739, 9.147985, 5495.753, 593.9222, 9.248114, 5492.545, 789.9405, 6.950872, 5490.769, 601.6222, 9.134527, 5495.424, 593.9888, 9.246682, 5492.676, 99.96193, 100.0, 99.94689, 99.91875, 100.0, 99.94934
41084.12956, 286.03915314335234, 286.1808209844729, 286.6521061167655, 34.27736717288529, 34.4666971994341, 34.47056182464061, 9767.578823440492, 9833.903888333203, 9844.263034436406, 200.81788294305306, 31.234813131136434, 22.08096670544819, 9778.460977401399, 9839.420328606095, 9846.581604086186, 0.9999975303448266, 0.9999927603745843, 0.9999977517229754, 60.007619478209996, 60.009668135001064, 60.00862117916267, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 599.4978, 4.584054, 2748.068, 607.0815, 9.045571, 5491.286, 587.6716, 9.330394, 5483.171, 783.5906, 6.997389, 5483.247, 595.3848, 9.227118, 5493.723, 600.2117, 9.155671, 5495.616, 100.0, 99.92614, 99.7774, 99.77974, 99.97254, 100.0
41086.55844, 286.1989373885128, 286.2447271069623, 286.60530996920687, 34.274472245143265, 34.49215733234127, 34.482060815416595, 9774.739939570278, 9835.679567801613, 9845.72942681071, 202.09200142493773, 36.980398989404875, 25.11948573191603, 9775.751166072334, 9833.811630803839, 9846.666349031668, 0.9999958641243989, 0.9999931278578351, 0.999996800684286, 60.010217677358405, 60.011838856362594, 60.00796370247289, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7868, 4.533727, 2746.608, 600.7585, 9.147801, 5495.699, 593.9028, 9.24793, 5492.438, 789.9405, 6.950872, 5490.992, 601.6413, 9.134162, 5495.505, 594.0286, 9.246499, 5492.622, 99.96404, 100.0, 99.94906, 99.91971, 100.0, 99.94938
41088.97316, 286.24883558211394, 286.21196679062587, 286.67197444533764, 34.25390931820146, 34.4761790131714, 34.45419294946832, 9773.808910147069, 9828.503147762978, 9845.174433635659, 206.39130789967476, 36.78964036853381, 26.571310128464575, 9774.338156979044, 9829.97951249482, 9839.875173404705, 0.999997307062535, 0.9999928673518726, 0.9999960122940222, 60.01461440942854, 60.01391370596363, 60.01238418117615, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7671, 4.53337, 2746.311, 599.883, 9.160879, 5495.535, 595.6499, 9.2159, 5494.422, 793.3776, 6.921086, 5494.653, 606.6961, 9.044492, 5490.581, 587.7263, 9.330002, 5483.245, 99.96386, 100.0, 99.98474, 99.98118, 99.92365, 99.77885
41091.373600000006, 286.272674478745, 286.18985426251623, 286.6434771691418, 34.27434999482942, 34.49956694880578, 34.461741518280895, 9772.116760618892, 9838.625266955878, 9840.421450761376, 201.0484566652931, 31.95776883095232, 23.71380283217809, 9772.15911203825, 9832.999399001897, 9855.023177256615, 0.9999958870570811, 0.9999920496575528, 0.9999959911821416, 60.01812580172975, 60.01849676958973, 60.01770194856346, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 608.192, 4.513738, 2746.062, 599.3771, 9.159037, 5495.803, 594.951, 9.240014, 5492.828, 789.9405, 6.951056, 5491.103, 601.6222, 9.133797, 5495.481, 593.9888, 9.246682, 5492.615, 99.92193, 100.0, 99.95659, 99.91769, 100.0, 99.95035
41093.739400000006, 286.24932348179726, 286.2009157633975, 286.56814035503595, 34.27584979070218, 34.46662574086159, 34.4570246130921, 9776.65994417716, 9834.349644639937, 9841.068209388957, 200.2908965197903, 36.927788872848396, 26.210349525436868, 9779.681351104146, 9838.486331653075, 9842.954251716144, 0.9999971786567863, 0.9999931561190754, 0.9999974561212499, 60.01553971236631, 60.016230033431384, 60.018246636521795, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0561, 4.478223, 2741.374, 600.739, 9.147985, 5495.589, 593.9222, 9.247746, 5492.545, 789.9405, 6.950872, 5490.939, 601.6603, 9.133614, 5495.432, 593.9689, 9.246865, 5492.622, 99.77179, 100.0, 99.9471, 99.91972, 100.0, 99.94925
41096.08228, 286.0789651597431, 286.1781988421523, 286.6829753790629, 34.2434480449455, 34.4465118081749, 34.43424518507768, 9755.047371759272, 9819.56843298683, 9837.436842573303, 191.83867560026727, 28.94759296566008, 28.89956982118565, 9767.573736416833, 9824.344634102441, 9834.990649512813, 0.9999983116676788, 0.9999968168874945, 0.999996995914576, 60.013785515200325, 60.0169991881382, 60.01280562585278, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 618.3648, 4.417901, 2731.768, 607.0621, 9.045756, 5491.232, 587.6716, 9.33021, 5483.171, 783.61, 6.997389, 5483.358, 595.3657, 9.227484, 5493.778, 600.2117, 9.155122, 5495.746, 99.42614, 99.92505, 99.7774, 99.7808, 99.9715, 100.0
41098.504440000004, 286.1115777603426, 286.1657021346488, 286.6206249829802, 34.27919438900879, 34.47990968379989, 34.46120221960164, 9769.74647016493, 9830.652100712286, 9845.60074476452, 199.38349659695655, 38.8723214282727, 26.171319319370923, 9773.01203587302, 9826.253166394135, 9847.46459882844, 0.9999958976642328, 0.9999914700604388, 0.9999968967218097, 60.01871368371332, 60.0166268541114, 60.0208664553498, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0955, 4.478402, 2741.207, 600.7585, 9.147801, 5495.699, 593.9222, 9.247746, 5492.544, 789.9405, 6.950872, 5490.88, 601.6222, 9.134162, 5495.497, 594.0286, 9.246682, 5492.567, 99.76971, 100.0, 99.94902, 99.91661, 100.0, 99.94838
41100.960040000005, 286.1618487627, 286.1571311558022, 286.78290730222284, 34.27144652279925, 34.47379261769848, 34.455260333886656, 9771.507819777498, 9829.535270047905, 9835.970664736093, 202.87852727332938, 36.55708428883081, 26.82071893759712, 9771.853493378658, 9825.52259007656, 9842.529489223372, 0.9999959927981231, 0.9999917205779548, 0.9999967257643739, 60.01925257555225, 60.019994629071945, 60.01913638997892, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0167, 4.477866, 2741.489, 600.739, 9.14817, 5495.701, 593.9028, 9.247009, 5493.107, 790.7173, 6.940392, 5492.648, 604.0447, 9.085035, 5493.579, 590.0126, 9.308393, 5485.541, 99.76745, 100.0, 99.9582, 99.94985, 99.97197, 99.82052
41103.36404, 286.0919372734506, 286.1946798449893, 286.71188234840713, 34.28744165079713, 34.49088967064406, 34.47719501949854, 9774.40516241097, 9828.176849217636, 9847.132580578605, 199.26903466708427, 37.5361406897473, 24.76794840533171, 9777.373997259117, 9831.460976555638, 9844.801365688832, 0.9999969058509993, 0.9999938955758498, 0.999996199139404, 60.02341096339467, 60.02296046007009, 60.01912526507237, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 607.4232, 4.516593, 2745.195, 597.237, 9.200665, 5495.585, 596.8922, 9.212219, 5494.365, 790.6396, 6.949401, 5490.771, 601.6603, 9.133797, 5495.546, 593.9888, 9.246865, 5492.622, 99.91142, 99.99931, 99.98109, 99.91973, 99.99945, 99.94828
41105.742560000006, 286.0174784387982, 286.18502135077125, 286.68769910267815, 34.30217952374014, 34.48387692605564, 34.473704582030074, 9773.015146830781, 9829.748998252317, 9850.48287806035, 200.39591901363974, 40.16077589328961, 21.23557508204226, 9779.226921735764, 9837.481741988919, 9847.174646939782, 0.9999966444090046, 0.9999940411233438, 0.999995768175214, 60.02187905141826, 60.02321914192242, 60.01751424859096, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 606.3979, 4.532477, 2746.766, 600.7585, 9.147064, 5495.648, 593.9028, 9.24793, 5492.484, 789.9405, 6.950872, 5490.764, 601.6603, 9.133614, 5495.324, 594.0087, 9.246682, 5492.555, 99.96595, 100.0, 99.94686, 99.91769, 99.99854, 99.94816
41108.13928, 286.076550102618, 286.28333543130947, 286.6679724360454, 34.25250259535554, 34.448572766335225, 34.45409262848887, 9770.410576212738, 9832.223002293653, 9840.914531616438, 201.51411572001405, 33.46958103668385, 21.03245040726688, 9777.677837453255, 9824.487956202904, 9842.271710222207, 0.999996698048507, 0.9999926541650442, 0.9999968641773829, 60.014023228183234, 60.01509938673016, 60.01634752823233, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 599.5372, 4.583519, 2748.068, 607.0815, 9.04594, 5491.346, 587.6716, 9.330026, 5483.118, 783.61, 6.997573, 5483.188, 595.3085, 9.227849, 5493.72, 600.2117, 9.154939, 5495.724, 100.0, 99.92616, 99.77848, 99.7777, 99.96935, 100.0
41110.540440000004, 286.11633916623424, 286.2324012777008, 286.7144210280743, 34.27383459664171, 34.501225999112236, 34.4587670851111, 9775.006642334127, 9832.235692458977, 9839.06152285702, 192.83422059487998, 40.70551117777859, 25.5108903504115, 9777.855536158944, 9841.58498569878, 9848.418749819315, 0.9999970303121698, 0.9999918360206834, 0.9999966597468327, 60.019952154143866, 60.01674828706087, 60.013778009997786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7079, 4.534619, 2746.657, 600.739, 9.147801, 5495.477, 593.9028, 9.248114, 5492.492, 789.96, 6.950872, 5490.998, 601.6222, 9.134162, 5495.434, 593.9888, 9.247048, 5492.561, 99.96388, 100.0, 99.94808, 99.91971, 99.99955, 99.94826
41112.90428, 286.03355845392224, 286.1041823547117, 286.63631153370187, 34.259069210912315, 34.500579959980755, 34.48015723169303, 9770.87058081421, 9822.423886392515, 9842.872072720604, 201.6090874489264, 41.96355946522692, 18.003831485068986, 9770.65919296199, 9833.402704109332, 9843.668569857926, 0.9999965963726442, 0.999991697346504, 0.9999959227740159, 60.020231262589675, 60.01479535932446, 60.01691370946288, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.8459, 4.533727, 2746.609, 600.7585, 9.147801, 5495.529, 593.9222, 9.24793, 5492.484, 789.9405, 6.95124, 5491.048, 602.0037, 9.128318, 5494.986, 592.5574, 9.272319, 5489.539, 99.96021, 100.0, 99.94712, 99.92074, 99.99729, 99.89327
41115.30528, 286.03657141192474, 286.1966631476893, 286.65624757802277, 34.29919917110827, 34.47062275754128, 34.446069494517786, 9767.93410515232, 9828.609225285149, 9843.106592826984, 203.97193671672994, 37.24291441502055, 22.701195433700832, 9778.402665489559, 9834.010742721817, 9843.568952878524, 0.9999973294284595, 0.9999928448130586, 0.9999973131404866, 60.01577594814769, 60.01702925659546, 60.01792709061776, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1349, 4.478402, 2741.888, 595.1164, 9.230874, 5494.393, 598.6781, 9.187369, 5495.245, 792.6785, 6.929728, 5492.536, 603.3771, 9.116812, 5495.207, 593.6509, 9.251444, 5492.48, 99.77784, 99.97675, 99.9988, 99.94781, 99.99262, 99.9468
41117.676080000005, 286.0681687256563, 286.1205640276492, 286.6497768335357, 34.247367310451075, 34.47382177484444, 34.441454188731115, 9777.098391430236, 9834.719630031135, 9838.817162160949, 198.08243376702467, 40.54833061025511, 23.983345732425846, 9770.992546953366, 9830.362429565066, 9839.184051111615, 0.9999970975063854, 0.9999934713634115, 0.9999967885562092, 60.01952858111344, 60.01552714838653, 60.01709499844238, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 608.9609, 4.501781, 2743.761, 600.7585, 9.147801, 5495.583, 593.9222, 9.248114, 5492.604, 789.9405, 6.95124, 5491.05, 601.6413, 9.133979, 5495.379, 593.9689, 9.247231, 5492.556, 99.86709, 100.0, 99.94698, 99.92184, 99.99955, 99.94912
41120.046120000006, 286.17339772562093, 286.26353882335064, 286.5859305351071, 34.21079577137645, 34.42459178321002, 34.42968321658031, 9765.546979403387, 9824.123295243826, 9825.182488851933, 196.64721276719092, 26.82174720139119, 23.02685539239019, 9769.214945290629, 9821.380733483176, 9836.512517971214, 0.9999965410252131, 0.9999962387382593, 0.9999972713241827, 60.01578927072058, 60.01285248317624, 60.01732592910594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 617.9705, 4.418079, 2731.987, 607.0231, 9.046124, 5491.28, 587.6328, 9.330579, 5483.171, 783.61, 6.997573, 5483.188, 595.3657, 9.227484, 5493.832, 600.2713, 9.155305, 5495.797, 99.42805, 99.92616, 99.77738, 99.77973, 99.97165, 100.0
41122.41420000001, 286.04987985961503, 286.10669047717175, 286.5557549035352, 34.237369475162886, 34.477409043800975, 34.47088129158669, 9772.53355114783, 9834.444843400463, 9848.566844953772, 199.3165715394726, 36.83931021062017, 24.23852549109506, 9769.334743601055, 9830.119375620738, 9854.160197220606, 0.999997008018407, 0.9999916282606454, 0.9999969976103722, 60.01658577401361, 60.01660433098027, 60.01129587645613, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1152, 4.478402, 2741.265, 600.739, 9.147801, 5495.701, 593.9028, 9.24793, 5492.545, 789.9211, 6.950688, 5490.88, 601.6413, 9.133979, 5495.498, 594.0286, 9.246682, 5492.556, 99.76573, 100.0, 99.94604, 99.91768, 100.0, 99.94926
41124.79624, 286.1326465009917, 286.06892401474994, 286.5769253160684, 34.28887266939591, 34.470176531945135, 34.45977634012175, 9778.908999306708, 9826.627703626062, 9840.974632033322, 201.4922940900724, 39.646278574968164, 26.993866474351307, 9780.05892409719, 9831.570112827874, 9849.395337900458, 0.999996064771303, 0.9999916466979449, 0.9999973185017319, 60.018622906123404, 60.01781538054711, 60.01276522357698, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.1349, 4.477866, 2741.264, 600.778, 9.14817, 5495.707, 593.9222, 9.24793, 5492.545, 789.9211, 6.951056, 5490.769, 601.6603, 9.133614, 5495.382, 594.0087, 9.246499, 5492.616, 99.76571, 100.0, 99.94798, 99.91565, 99.99854, 99.94926
41127.22228, 286.0969604612062, 286.07433844505437, 286.5735787982138, 34.2910289018039, 34.46062132967738, 34.472308903313944, 9773.3058984628, 9832.97563490304, 9847.436206575685, 207.2130288575081, 39.76844978528834, 27.027897260130885, 9768.994131838966, 9825.194299662728, 9844.855418576703, 0.9999972636996676, 0.9999924765939725, 0.9999962145950331, 60.022707621331335, 60.022934991399254, 60.02154840172234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7868, 4.534083, 2746.656, 594.3965, 9.241373, 5493.021, 600.3087, 9.155157, 5495.684, 796.0768, 6.905274, 5494.542, 606.3718, 9.057094, 5493.223, 590.291, 9.29173, 5489.928, 99.95185, 99.95664, 100.0, 99.98431, 99.94838, 99.88934
41129.63452000001, 286.1309970212243, 286.2037079872791, 286.63887828129384, 34.2811023705502, 34.503353873268466, 34.48593066698831, 9775.97537049557, 9838.273305387836, 9843.832540432277, 203.34399968258094, 39.43412048329719, 25.521221013348168, 9774.942574605982, 9825.23924650684, 9846.912357740819, 0.9999971362653322, 0.9999921374455869, 0.999996352155876, 60.02522559449322, 60.022237516875315, 60.021993049004855, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 611.4844, 4.483934, 2742.519, 600.739, 9.147985, 5495.701, 593.9222, 9.248114, 5492.544, 789.96, 6.950872, 5490.881, 601.6413, 9.133979, 5495.431, 594.0286, 9.246499, 5492.623, 99.81138, 100.0, 99.94902, 99.91769, 100.0, 99.9494
41132.0264, 286.1740664086568, 286.10791050582645, 286.74980982380873, 34.2800032733221, 34.46665537747784, 34.444389779945205, 9762.792265580782, 9822.085428351822, 9848.596084105944, 206.7344846420683, 37.175126886558246, 20.75205257248126, 9773.616209860367, 9823.14776468509, 9840.038632346379, 0.9999968958841216, 0.9999947305865188, 0.9999969348980389, 60.02231573207628, 60.01977138637441, 60.02107915624403, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 602.7902, 4.564959, 2748.025, 605.4667, 9.065465, 5491.586, 587.8269, 9.330026, 5483.282, 783.61, 6.997389, 5483.358, 595.3848, 9.227118, 5493.789, 600.1918, 9.154756, 5495.631, 100.0, 99.93622, 99.77942, 99.77664, 99.97061, 100.0
41134.39396, 286.16779316358475, 286.1796016165525, 286.589846738241, 34.292101423569456, 34.50293960694233, 34.47487187600343, 9774.730042657347, 9834.810553739782, 9838.070579085334, 200.15941560607132, 31.434218314543614, 24.775228604399672, 9778.316541408274, 9824.506959782984, 9844.462987498086, 0.9999967108897356, 0.9999920291037265, 0.9999970628172863, 60.02571064272511, 60.02319536835277, 60.024581004630235, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7868, 4.533548, 2746.881, 600.7585, 9.147432, 5495.529, 593.9417, 9.247561, 5492.604, 789.9405, 6.950872, 5491.044, 601.6603, 9.133614, 5495.439, 594.0485, 9.246499, 5492.621, 99.97011, 100.0, 99.94904, 99.91769, 100.0, 99.94936
41136.8464, 286.165373207358, 286.2070655274497, 286.660058623675, 34.292196938849784, 34.476614204539125, 34.44615678321401, 9767.257970016748, 9832.912995603583, 9852.251449583768, 201.36726013869338, 42.50349833922259, 23.43706083597499, 9778.468277451255, 9831.270664085481, 9844.621455322787, 0.9999967802844794, 0.9999930798792535, 0.9999961261678282, 60.02323984962912, 60.02409944806614, 60.02610565516005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 605.7671, 4.534083, 2746.767, 600.739, 9.147616, 5495.588, 593.9222, 9.24793, 5492.55, 789.9405, 6.950872, 5490.88, 601.6603, 9.133797, 5495.599, 593.9888, 9.246865, 5492.567, 99.97013, 100.0, 99.94591, 99.92078, 99.99958, 99.94838
41139.24732, 286.15379302613593, 286.22002183948354, 286.67731521109346, 34.27838213399261, 34.47086468544772, 34.49228116300314, 9780.19916529161, 9837.004362153912, 9847.493021698469, 201.56523575558185, 39.331264381823075, 20.18534970173573, 9779.973447273858, 9826.66996887887, 9849.54143723397, 0.99999529763943, 0.9999924982143956, 0.9999964592682631, 60.021864824831894, 60.02066811366717, 60.02223592350883, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 600], 5500.0, [], 612.0167, 4.479115, 2741.259, 594.3965, 9.241373, 5492.902, 600.3087, 9.154973, 5495.79, 796.2515, 6.901045, 5495.172, 607.8406, 9.036091, 5491.652, 588.6805, 9.309126, 5486.908, 99.76554, 99.95448, 100.0, 99.99375, 99.9175, 99.8324
