TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41459.47372, 286.0032232076243, 286.02859856931076, 286.5507962697883, 34.22929119368779, 34.50661935356403, 34.46187880628644, 9779.144866896957, 9825.756278335357, 9844.81819936967, 195.1985441907882, 32.649328473626156, 23.896169208345782, 9780.81653143264, 9818.179170538056, 9843.59383354206, 0.9999985650665638, 0.9999946295078771, 0.9999970575550134, 60.02105978542191, 60.01955747589355, 60.0181617894845, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8065, 4.533548, 2746.489, 600.778, 9.147801, 5495.701, 593.9417, 9.247561, 5492.5, 789.96, 6.950688, 5490.935, 601.6031, 9.134709, 5495.522, 820.7143, 6.668534, 5472.821, 99.96193, 100.0, 99.94712, 99.91867, 100.0, 99.60141
41461.905000000006, 285.9934511068462, 285.9824276007323, 286.5450081348683, 34.24148225808722, 34.50254510738226, 34.44377438820031, 9766.99219807917, 9816.280349975597, 9835.379971568296, 201.08106672449685, 36.42112569305982, 19.397181898854797, 9775.565504676077, 9825.856221233029, 9846.091217908828, 0.9999971521807163, 0.9999937086345592, 0.9999985494139766, 60.01975208718829, 60.02282012707201, 60.02309010954407, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 599.4978, 4.583697, 2747.905, 607.0037, 9.046309, 5491.389, 587.6522, 9.330394, 5483.171, 783.6295, 6.997206, 5483.131, 595.2512, 9.228762, 5493.595, 826.9968, 6.597117, 5455.872, 100.0, 99.92694, 99.77644, 99.77877, 99.96801, 99.2817
41464.27848, 286.0705922044638, 286.0031380281156, 286.6318866586168, 34.310150931156166, 34.52114416275835, 34.48235011194584, 9772.584021210752, 9839.524342087192, 9854.028204529102, 202.2983294070482, 44.98727627332306, 26.53420363465375, 9773.968346818952, 9831.480784974945, 9851.449240031448, 0.9999980510699522, 0.9999927356826267, 0.9999973093687947, 60.02470830391128, 60.022529465584974, 60.02469600530927, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8065, 4.533905, 2746.766, 600.739, 9.148354, 5495.64, 593.9611, 9.247377, 5492.61, 789.96, 6.950872, 5491.049, 601.565, 9.135258, 5495.411, 820.8336, 6.6689, 5473.393, 99.9602, 100.0, 99.94793, 99.92076, 100.0, 99.5942
41466.628240000005, 286.3103226814345, 285.6125665208064, 286.54824795324623, 34.29777752464321, 34.5131647555098, 34.49930480070005, 9783.14804832775, 9813.027581223021, 9846.96928621486, 192.73471647805218, 35.019887802051926, 35.364252857128804, 9788.95063703215, 9812.38567764525, 9851.627008841826, 0.9999960501297084, 0.999996473963819, 0.9999960477225361, 60.02100153064295, 60.01769754207413, 60.02149923691375, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8065, 4.534083, 2746.819, 600.7001, 9.147985, 5495.521, 593.9028, 9.247193, 5492.558, 789.9405, 6.951056, 5491.282, 601.6603, 9.125213, 5494.863, 814.8493, 6.718893, 5481.831, 99.96001, 100.0, 99.94822, 99.91961, 99.99696, 99.75301
41468.978760000005, 286.2938156076889, 285.50281861311834, 286.5281664499036, 34.29604823695307, 34.473501142138694, 34.465285750080575, 9775.404544719499, 9820.303277008117, 9838.880512058797, 198.14506408894295, 30.01893383465631, 20.565405266102516, 9773.957808273633, 9825.03349905514, 9841.269588463027, 0.9999965719032569, 0.9999946529335277, 0.999997818103216, 60.020486506010094, 60.0220493025166, 60.024127898876856, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1744, 4.478223, 2741.479, 594.5327, 9.233268, 5493.859, 598.7946, 9.177429, 5495.477, 793.4747, 6.928073, 5492.994, 603.6632, 9.101837, 5494.85, 819.8594, 6.668534, 5473.504, 99.77354, 99.96407, 100.0, 99.9593, 99.98992, 99.59314
41471.332800000004, 285.9125394839235, 285.8635458942983, 286.396043711114, 34.32898486835423, 34.50983692602039, 34.47678440004431, 9763.841736381353, 9825.286714994596, 9846.279795536528, 201.56400747178927, 28.698652591836435, 20.443110138357042, 9770.079065068372, 9825.705350300459, 9842.972791401256, 0.9999973158545431, 0.9999940097204311, 0.9999969983451328, 60.021148123842195, 60.02239041509365, 60.016389707922485, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8262, 4.533548, 2746.718, 600.7585, 9.147616, 5495.588, 593.9417, 9.247561, 5492.498, 789.96, 6.950688, 5491.104, 601.6222, 9.134527, 5495.579, 820.754, 6.669267, 5473.734, 99.97205, 100.0, 99.94811, 99.91761, 100.0, 99.58573
41473.74296, 285.8758958836684, 285.9147561955552, 286.32239295041046, 34.27452228378087, 34.46707212267204, 34.450123863817645, 9766.661323319182, 9821.48567199575, 9835.382623687496, 202.89110926545163, 35.25605657956089, 17.958781458366502, 9765.810411777866, 9819.642758363992, 9833.009615187142, 0.9999986574221347, 0.9999923960852315, 0.9999984919659075, 60.020343800316255, 60.01645684749718, 60.015596041532525, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 600.799, 4.57638, 2747.95, 606.9064, 9.04723, 5491.442, 587.6522, 9.330579, 5483.17, 783.5906, 6.997573, 5483.241, 595.2703, 9.228031, 5493.823, 826.9769, 6.598033, 5456.041, 100.0, 99.9288, 99.77621, 99.7808, 99.97124, 99.28371
41476.27768000001, 286.1456872703384, 286.029036831866, 286.72258878627497, 34.2987615722511, 34.496985031638054, 34.47245730161668, 9773.576101597571, 9834.933008399668, 9851.151767079684, 199.10571231315225, 37.25650300103325, 21.71226363775213, 9773.04612199071, 9822.223365938888, 9848.479331987435, 0.9999986043514467, 0.9999910929380769, 0.9999978476418554, 60.011783305360034, 60.01152079869907, 60.01251845138986, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.533727, 2746.489, 600.7585, 9.148354, 5495.699, 593.9417, 9.247561, 5492.61, 789.96, 6.950872, 5490.875, 601.584, 9.134892, 5495.416, 820.6547, 6.669084, 5472.759, 99.96804, 100.0, 99.94808, 99.9176, 100.0, 99.60038
41478.79308, 285.90709712255017, 285.8698854643582, 286.64424666255707, 34.28265293444619, 34.50274487128734, 34.47402127078595, 9765.849381064627, 9824.208915457617, 9847.535590287791, 198.20234804036681, 37.93552807135802, 24.320605268463623, 9770.372642556711, 9829.117200667895, 9842.508420037122, 0.9999972534854988, 0.9999929403688074, 0.9999971425173951, 60.008050006965604, 60.009740810600576, 60.01077813688597, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8854, 4.533548, 2746.713, 600.7585, 9.148354, 5495.812, 593.9417, 9.247377, 5492.55, 789.9405, 6.951056, 5490.992, 601.7557, 9.132336, 5495.308, 819.7997, 6.729147, 5485.985, 99.96401, 100.0, 99.94919, 99.9176, 99.99825, 99.8286
41481.24532, 285.9513393867662, 285.99598170838823, 286.5229973974924, 34.28142638061132, 34.45680250276361, 34.44108918865994, 9770.276094224388, 9825.977881987017, 9838.429104227755, 192.99968378070116, 38.44647566972526, 27.11435985743168, 9763.386571533867, 9823.71033166912, 9840.11757167324, 0.9999971767294124, 0.9999942530583414, 0.9999972166890768, 60.00836441958285, 60.00873895503456, 60.00685554159059, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.0955, 4.477688, 2741.432, 594.5327, 9.233453, 5493.854, 598.7946, 9.182768, 5495.29, 793.4553, 6.928257, 5492.369, 602.9765, 9.112612, 5495.13, 820.595, 6.669633, 5473.215, 99.7718, 99.9718, 100.0, 99.95507, 99.99421, 99.59623
41483.620520000004, 285.9951688551841, 285.9832115781185, 286.63255576927224, 34.2885294668782, 34.47462272114296, 34.43762894613214, 9772.054774632348, 9817.889798001575, 9843.153180410305, 200.28478466562092, 36.35328660374216, 19.658896638594797, 9769.381487115244, 9825.994649317912, 9842.288214487067, 0.9999972543257166, 0.9999936007316803, 0.9999977878367797, 60.00491736724271, 60.00544558034532, 60.006078954595964, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.533191, 2746.494, 600.7585, 9.147801, 5495.581, 593.9417, 9.247746, 5492.61, 789.9794, 6.950688, 5490.993, 601.584, 9.134709, 5495.529, 820.6944, 6.668534, 5473.789, 99.95604, 100.0, 99.94712, 99.92176, 100.0, 99.58689
41485.99596, 285.99948218772266, 285.9799582054811, 286.5523492311113, 34.25259167592113, 34.47495429400429, 34.412612425512755, 9764.225566215366, 9817.002564271774, 9829.577497069866, 200.98512521475186, 33.28996908158297, 24.500481620985738, 9758.546565676434, 9820.786390985164, 9833.912599213558, 0.9999988763829096, 0.9999938689465198, 0.9999991606385205, 60.00443195861587, 60.003933706571146, 60.00274197024304, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 599.7935, 4.583162, 2748.015, 607.0231, 9.046309, 5491.338, 587.6522, 9.330579, 5483.053, 783.5906, 6.997573, 5483.241, 595.3085, 9.228396, 5493.646, 827.0365, 6.598033, 5455.871, 100.0, 99.92804, 99.77525, 99.77976, 99.96905, 99.28061
41488.365880000005, 285.9153254681444, 285.9911132578909, 286.53834596630594, 34.28442041755528, 34.48346763716897, 34.47726517900641, 9791.808467407338, 9818.016711534678, 9849.71750310108, 193.00361100476516, 38.68644546105679, 37.275333766018775, 9786.856481333094, 9816.823664735884, 9846.517096115458, 0.9999930322633532, 0.9999931451546286, 0.9999931437953441, 60.004991417216075, 60.00272433051844, 60.000506923437946, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8262, 4.533727, 2746.604, 600.7195, 9.148354, 5495.692, 593.9028, 9.247746, 5492.379, 789.9405, 6.951056, 5490.934, 601.5268, 9.135075, 5495.413, 820.5353, 6.670549, 5473.507, 99.96593, 100.0, 99.95013, 99.91865, 100.0, 99.60147
41490.78416, 285.8542439307021, 285.826006255109, 286.31375781309464, 34.309471619485, 34.509255365041525, 34.49244474269723, 9770.415437348674, 9825.366362300616, 9838.295193533564, 202.37130241545788, 37.97884271910152, 24.2968671346257, 9772.713054154734, 9820.76266021911, 9841.626245726417, 0.9999977968859869, 0.999992916784664, 0.9999973714351227, 60.00197649692254, 60.001007100472634, 59.99834763362791, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.533905, 2746.766, 600.7195, 9.14817, 5495.698, 593.9222, 9.247746, 5492.552, 789.96, 6.95124, 5491.051, 601.5459, 9.13544, 5495.465, 820.6547, 6.6689, 5473.674, 99.95792, 100.0, 99.94811, 99.92067, 100.0, 99.59732
41493.164880000004, 285.8074496332078, 285.83687424389586, 286.377698458509, 34.30583087672416, 34.476446115231205, 34.461072550050424, 9770.90595583208, 9821.520703830583, 9840.10920935323, 193.6911719827413, 34.26503404556206, 21.56158629370111, 9760.012416061812, 9819.375753720431, 9836.532960306602, 0.9999973614134876, 0.9999947438385363, 0.9999973602405577, 59.99925419324856, 60.0022799526931, 60.00380694523123, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.2138, 4.478402, 2741.427, 594.3771, 9.241557, 5492.948, 600.3087, 9.154605, 5495.679, 795.902, 6.907297, 5494.54, 606.0666, 9.068782, 5493.451, 817.7321, 6.693988, 5477.214, 99.77162, 99.95433, 100.0, 99.98944, 99.95062, 99.69079
41495.61684, 285.9283113097588, 285.9338928995715, 286.53238748563234, 34.257232621960455, 34.47512412166451, 34.441204084729115, 9772.328704336504, 9822.33279184073, 9838.340116979452, 197.1669097930387, 29.974698526611974, 20.209353722135347, 9773.309876588497, 9818.407154465232, 9837.004310692675, 0.9999974388281966, 0.999995088762079, 0.9999966343732206, 59.996077842669, 59.99576436507525, 59.99583714154262, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.7474, 4.532834, 2746.609, 600.739, 9.147801, 5495.642, 593.9611, 9.247193, 5492.61, 789.96, 6.950688, 5490.994, 601.6222, 9.134892, 5495.374, 820.8535, 6.667436, 5473.389, 99.9661, 100.0, 99.94917, 99.91867, 100.0, 99.59829
41498.0452, 285.87294123032956, 285.9675802949551, 286.587453306917, 34.244986130581694, 34.4571469418199, 34.438694702132565, 9764.276508679368, 9811.747761224748, 9831.606310371639, 204.5407618754606, 35.840976141214014, 16.767221050412445, 9761.796529533594, 9818.50418529051, 9834.691282981712, 0.9999985394441299, 0.9999927789827602, 0.9999974880414575, 59.99295646580013, 59.99452927728603, 59.99168021906824, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 601.4298, 4.573346, 2748.04, 606.0893, 9.051466, 5491.372, 587.6716, 9.330394, 5483.23, 783.6295, 6.997573, 5483.242, 595.2703, 9.228945, 5493.647, 826.9968, 6.598033, 5456.155, 100.0, 99.92662, 99.77631, 99.77973, 99.97009, 99.28578
41500.44672, 286.00639328779937, 285.98828109327087, 286.52436832830654, 34.26651298061203, 34.512919996045156, 34.45706093292463, 9773.673606962338, 9823.285966955993, 9849.172606451926, 199.67657019379385, 40.941054351560524, 24.86663932179772, 9777.445635991438, 9835.667639419858, 9848.811528214275, 0.99999689716864, 0.9999906074509458, 0.9999972825036682, 59.998633773241764, 60.0012076464616, 59.999531191388435, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8459, 4.533727, 2746.714, 600.739, 9.148538, 5495.64, 593.9417, 9.248114, 5492.669, 789.9405, 6.950688, 5490.933, 601.584, 9.135075, 5495.473, 820.6348, 6.669084, 5473.444, 99.96212, 100.0, 99.94698, 99.91865, 100.0, 99.6004
41502.911960000005, 285.92252017946464, 285.9252398754814, 286.59401171032476, 34.306574566498185, 34.51139787353152, 34.467376778035025, 9767.371213200997, 9830.095291071391, 9845.240314824503, 202.77169904805126, 40.986427147045106, 22.99191025995424, 9774.297082090574, 9816.80553099896, 9844.628319116073, 0.9999968249301161, 0.9999915042528539, 0.9999972202690246, 59.99894926545471, 60.001741578016436, 60.00112482895714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.534441, 2746.828, 600.7585, 9.147801, 5495.641, 593.9417, 9.247746, 5492.44, 789.9405, 6.951056, 5491.049, 601.565, 9.134892, 5495.306, 820.5552, 6.670732, 5473.221, 99.96209, 100.0, 99.94811, 99.91865, 100.0, 99.60675
41505.272000000004, 285.9701252819728, 285.90169533610174, 286.73672623580035, 34.268094397825166, 34.45522645782481, 34.45990546970096, 9761.682757719458, 9826.21107637619, 9844.086981072141, 196.97210852652006, 34.73637956816765, 23.158192391671946, 9762.862669563092, 9830.22170843619, 9837.507631379804, 0.9999968486876856, 0.9999937149813218, 0.9999978697706335, 60.010285191354306, 60.00823884974514, 60.00901828163724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1152, 4.478223, 2741.374, 594.3381, 9.241373, 5492.961, 600.3475, 9.154789, 5495.737, 796.2515, 6.901045, 5494.771, 607.0013, 9.055815, 5492.404, 816.6983, 6.711385, 5479.32, 99.77178, 99.95555, 100.0, 99.99162, 99.94541, 99.71873
41507.64908, 285.88778359370434, 285.8941087662193, 286.45650978941364, 34.26620931818605, 34.49015343523349, 34.4552233050529, 9764.131997195596, 9823.06478626685, 9838.905093144887, 201.01143518060144, 34.659062193797126, 23.263634872640978, 9759.5682725316, 9822.676303117003, 9839.305674323352, 0.9999975232604472, 0.9999939919890242, 0.9999978724971105, 60.00793970748156, 60.007695433591884, 60.010499470799274, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8065, 4.534083, 2746.824, 600.739, 9.147985, 5495.642, 593.9611, 9.247561, 5492.5, 789.9794, 6.950872, 5491.051, 601.565, 9.135258, 5495.423, 820.595, 6.670183, 5472.983, 99.96001, 100.0, 99.94917, 99.92079, 100.0, 99.59201
41510.020200000006, 285.8921089040033, 285.9370023128994, 286.60796079633496, 34.25421713532334, 34.45281033793932, 34.44224985237571, 9762.676022121886, 9817.859993349426, 9837.323977786755, 200.67296129940678, 32.58078489557283, 19.871670685834943, 9765.005176299024, 9815.597568281524, 9835.953537973523, 0.9999970264827273, 0.9999925378633941, 0.9999975292160211, 60.0091963642184, 60.01078472208691, 60.01104880320861, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 603.4999, 4.552823, 2747.978, 604.6496, 9.086095, 5492.933, 589.011, 9.318614, 5483.692, 783.6877, 6.997206, 5483.3, 595.3657, 9.228031, 5493.663, 826.957, 6.596385, 5456.275, 99.99951, 99.97053, 99.80987, 99.77976, 99.96831, 99.28068
41512.41704, 285.9582505498143, 285.9355541725865, 286.5436794378019, 34.30913664926725, 34.504211373471605, 34.47171137436084, 9770.979094386566, 9820.880834873933, 9841.32421283311, 198.14972194060738, 43.76036417843966, 23.585665206296653, 9772.811841215222, 9828.10222393598, 9841.620927962811, 0.9999972474564819, 0.9999900637078393, 0.9999968823136866, 60.01127030324248, 60.01102487382042, 60.01023898630978, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.5305, 4.53569, 2746.766, 600.7585, 9.147801, 5495.641, 593.9222, 9.247377, 5492.491, 789.9405, 6.950872, 5490.88, 601.565, 9.135075, 5495.479, 820.6149, 6.669816, 5472.535, 99.96642, 100.0, 99.947, 99.92079, 100.0, 99.58802
41514.816880000006, 286.062670717028, 286.12230351128625, 286.7162657752244, 34.279193932573925, 34.475635940113094, 34.442641375947844, 9773.09897919015, 9838.067069374836, 9853.415815618466, 201.42879787424863, 45.7007227771046, 24.86385790744498, 9763.444289092722, 9821.849109406963, 9843.819183373422, 0.9999961243367856, 0.9999905832095969, 0.9999971480572979, 60.01371223172051, 60.01423978771773, 60.01414750172499, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8854, 4.533548, 2746.876, 600.7195, 9.14817, 5495.699, 593.9222, 9.247561, 5492.433, 789.9211, 6.950872, 5490.827, 601.6031, 9.135075, 5495.471, 820.8336, 6.667253, 5473.215, 99.96996, 100.0, 99.94593, 99.91865, 100.0, 99.58791
41517.173800000004, 286.00957183559365, 285.990323800012, 286.7153794758356, 34.27529404861519, 34.49067630675871, 34.4485979284874, 9767.92764123444, 9828.3316817473, 9841.203279936226, 191.2594086248373, 30.34727215851217, 21.689927739875714, 9771.332516289305, 9825.518242734348, 9833.210937508553, 0.999996422185266, 0.9999943982324052, 0.9999967593183491, 60.01600259115318, 60.015883476524785, 60.01676665088195, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1547, 4.478402, 2741.369, 594.3771, 9.241373, 5492.947, 600.2699, 9.154789, 5495.679, 796.2515, 6.900861, 5495.061, 607.7643, 9.033352, 5490.555, 814.3324, 6.735923, 5484.619, 99.76952, 99.95435, 100.0, 99.9958, 99.91177, 99.81708
41519.52592, 286.1383057446513, 286.02474895179864, 286.6380186422509, 34.28689208107165, 34.46799449793023, 34.45750254762913, 9762.40004305161, 9816.681815213444, 9843.725524488307, 198.73862690787473, 37.26209345023199, 23.391875411447472, 9756.79091636426, 9824.876522535553, 9837.891553299261, 0.9999968456708815, 0.9999921240525331, 0.9999962265363337, 60.016287042089374, 60.01722980410031, 60.01646950155394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.533191, 2746.547, 600.7585, 9.147616, 5495.589, 593.9222, 9.247377, 5492.5, 789.9794, 6.950504, 5490.823, 601.6031, 9.135075, 5495.474, 820.7143, 6.670549, 5472.984, 99.96386, 100.0, 99.94715, 99.91568, 100.0, 99.59838
41521.958360000004, 286.0605864207678, 286.0449112562037, 286.60613062518127, 34.25619441248701, 34.46088860421181, 34.428752907259565, 9762.145277269583, 9815.87198533379, 9837.111973312269, 201.68626709549056, 33.711487637782284, 20.40320538128526, 9763.060876481019, 9819.171269680955, 9838.698144092086, 0.9999981625633635, 0.9999942378032236, 0.9999984840390507, 60.01493474923147, 60.02044346798039, 60.015808160124855, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8459, 4.533727, 2746.657, 601.0114, 9.135276, 5495.476, 592.1364, 9.272043, 5489.776, 787.1248, 6.976061, 5486.717, 597.1396, 9.207395, 5494.32, 826.4003, 6.601512, 5456.789, 99.96196, 100.0, 99.8976, 99.84722, 99.98689, 99.29732
41524.373920000005, 286.0876577365134, 286.1455216454103, 286.7209130145814, 34.27458082622036, 34.465116593812425, 34.49141731352755, 9792.423163932212, 9819.844776552749, 9845.956548617765, 194.63451251049628, 34.22206203861674, 38.39937336492858, 9786.586936813244, 9824.319162243497, 9852.371626224605, 0.9999933020923663, 0.9999918659821113, 0.9999944349690016, 60.01694797069855, 60.02086772704648, 60.019066274949026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 602.9084, 4.552465, 2747.49, 601.9647, 9.134907, 5495.578, 593.7863, 9.249402, 5492.433, 789.9405, 6.950688, 5490.828, 601.584, 9.135258, 5495.416, 820.5751, 6.67, 5473.222, 99.99228, 99.99552, 99.94902, 99.91875, 100.0, 99.60564
41526.79084, 286.28037159142355, 285.61193704262047, 286.6001870303133, 34.304159216395604, 34.504438769077936, 34.48484434630288, 9786.99096722321, 9811.391517428336, 9847.749621953233, 192.21196150874766, 38.17694891854035, 39.84314348509906, 9785.55974667341, 9831.834956951196, 9847.620047749511, 0.9999965059982229, 0.9999894853217557, 0.9999956097129684, 60.020631665946276, 60.0171974573021, 60.018662229548376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.534083, 2746.661, 600.739, 9.147985, 5495.581, 593.9028, 9.24793, 5492.609, 789.9405, 6.951056, 5491.156, 601.6031, 9.135075, 5495.479, 820.5353, 6.670183, 5473.79, 99.96211, 100.0, 99.94806, 99.91769, 99.99915, 99.59942
41529.208000000006, 286.00664782300646, 285.96461523345664, 286.4874520574786, 34.29406331817592, 34.48360526647915, 34.47333738826609, 9772.095848941772, 9825.400524744862, 9841.080452439046, 191.41517864015714, 30.673724094491263, 22.90591445356695, 9769.628979894824, 9825.685347688113, 9842.982073303087, 0.9999973235224988, 0.9999936250946927, 0.9999966180423205, 60.01977611857377, 60.01947762156801, 60.02034311738301, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1547, 4.47858, 2741.26, 594.3576, 9.241373, 5492.836, 600.2699, 9.155157, 5495.797, 796.271, 6.901045, 5495.12, 607.7643, 9.033717, 5490.332, 814.3126, 6.735923, 5485.129, 99.76553, 99.95336, 100.0, 99.99483, 99.90862, 99.81611
41531.6462, 285.9786768046874, 286.0406234640689, 286.52384465038494, 34.28932880290378, 34.47116596145282, 34.43564844303104, 9755.11274307894, 9819.51954767682, 9841.096513424998, 197.63268347156964, 41.598740660241674, 22.51181057872691, 9763.504584883749, 9825.054285676435, 9835.506395687771, 0.999997183906797, 0.9999927460237513, 0.9999979046288158, 60.021223262585195, 60.02400361902705, 60.024750959446656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.5502, 4.533191, 2746.656, 600.778, 9.147801, 5495.589, 593.9417, 9.247561, 5492.552, 789.96, 6.950504, 5490.934, 601.584, 9.134892, 5495.431, 820.6944, 6.667985, 5473.56, 99.96193, 100.0, 99.94811, 99.91865, 99.99939, 99.60251
41533.988520000006, 286.098177731313, 286.02892495319696, 286.6705066142797, 34.2294284214526, 34.457436369678945, 34.437382604828144, 9760.230951080322, 9822.213481278926, 9833.059411029044, 202.38963669025998, 34.768608497933656, 20.336440243766447, 9762.402187303922, 9819.139650877374, 9829.755086460298, 0.9999982903298945, 0.9999927889799459, 0.9999988070090596, 60.017069646279275, 60.02282478301563, 60.01962961241317, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.7671, 4.534083, 2746.714, 600.739, 9.147432, 5495.765, 593.0875, 9.259158, 5490.205, 788.154, 6.968891, 5487.685, 598.0934, 9.193698, 5494.768, 826.9769, 6.604809, 5458.223, 99.96406, 100.0, 99.92145, 99.85954, 99.99315, 99.32342
41536.365840000006, 286.07987083216125, 286.0788254483164, 286.76820649647016, 34.266626165978515, 34.48299989564268, 34.47454372566382, 9776.012213466518, 9836.412351271969, 9850.456160049467, 202.02395342766977, 41.485102334636174, 23.913149122859068, 9774.196389828916, 9830.963872999746, 9843.100515746528, 0.9999968370732394, 0.9999916122396623, 0.9999977928134942, 60.0207621766681, 60.01814013411714, 60.01727952418166, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 600.799, 4.568885, 2748.103, 604.0076, 9.10341, 5494.875, 592.0392, 9.2737, 5491.729, 789.1638, 6.95363, 5490.885, 601.5078, 9.13544, 5495.414, 820.7342, 6.669267, 5473.044, 100.0, 99.99038, 99.92115, 99.91348, 100.0, 99.59833
41538.7516, 286.05933228518893, 286.15642149094106, 286.6784591097516, 34.235431765825744, 34.444146199509674, 34.448591498449744, 9768.67360822947, 9819.883082529514, 9837.23972597411, 200.37616178585904, 39.289146321653334, 17.409401633607104, 9772.83757875696, 9828.02377565818, 9841.660330755965, 0.999998366461523, 0.9999914265470062, 0.9999972827150668, 60.01629904938274, 60.017143297643784, 60.01530301443925, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.7868, 4.533191, 2746.604, 600.7001, 9.14817, 5495.811, 593.9417, 9.247561, 5492.491, 789.96, 6.950688, 5490.935, 601.584, 9.134709, 5495.423, 820.6348, 6.671098, 5473.272, 99.96003, 100.0, 99.947, 99.91867, 100.0, 99.59727
41541.13012, 286.0510713254153, 286.0495638015374, 286.72610918210177, 34.25241194841516, 34.442118411182406, 34.453382594903736, 9766.945081414528, 9826.677129300126, 9843.243991720117, 187.04289383241712, 32.50993965153248, 28.05613345287452, 9774.710325621725, 9831.92580523595, 9838.145455467986, 0.9999968001038552, 0.9999946475956911, 0.9999978053267858, 60.01237482674865, 60.01811939351907, 60.015582639083, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1547, 4.478045, 2741.264, 594.3965, 9.241557, 5492.955, 600.2699, 9.154789, 5495.686, 796.2904, 6.900861, 5495.062, 607.7452, 9.033717, 5490.438, 814.2927, 6.736289, 5485.184, 99.76973, 99.95544, 100.0, 99.99378, 99.90964, 99.81921
41543.65204, 286.13640022814724, 286.0575325092641, 286.71125124238495, 34.22852821948463, 34.45286805193317, 34.44055059849129, 9769.100023349136, 9827.173966412816, 9829.670642505771, 200.14185567029585, 35.49715919915616, 23.24845365871488, 9769.874911335426, 9823.829013386801, 9838.500672192855, 0.9999973738609991, 0.9999931730423138, 0.9999945912920409, 60.00960086551487, 60.00748672837209, 60.046998580210946, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8262, 4.533727, 2746.656, 600.739, 9.147985, 5495.581, 593.9417, 9.247746, 5492.604, 789.9988, 6.950688, 5491.105, 601.584, 9.134892, 5495.413, 820.6944, 6.668717, 5472.869, 99.96404, 100.0, 99.94702, 99.91867, 100.0, 99.58993
41546.01636, 285.37381477460724, 285.47951909440445, 286.05291114890065, 34.29581901645157, 34.48754788317991, 34.48299597405679, 9757.469303148828, 9803.379518003028, 9823.666310678978, 196.44601187886224, 34.13787589726053, 20.95138238616437, 9758.415255441141, 9813.900101040048, 9826.615159266727, 0.9999978018542621, 0.9999936232920106, 0.9999981522571341, 60.01226959415958, 60.00955873237731, 60.015142311838545, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.0758, 4.47858, 2741.589, 600.739, 9.14817, 5495.699, 593.9222, 9.247561, 5492.423, 789.9211, 6.954366, 5489.454, 600.0771, 9.164295, 5495.541, 823.1398, 6.641982, 5464.407, 99.7676, 100.0, 99.94811, 99.90414, 100.0, 99.4704
41548.41756, 285.385832522065, 285.4206718962008, 285.9040944081438, 34.360451706153135, 34.56215373602175, 34.54700757729753, 9775.244179386433, 9828.22261546491, 9840.843127033368, 202.40306963850844, 35.0262267195144, 20.79026249492381, 9772.99263964823, 9824.60289740131, 9846.0131439084, 0.9999965486510303, 0.9999919323720049, 0.9999971828163693, 60.00867197323174, 60.00881380016808, 60.01012070784051, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 618.424, 4.423255, 2733.679, 605.6224, 9.069701, 5493.446, 590.0593, 9.292107, 5489.184, 787.5521, 6.968891, 5489.622, 600.1725, 9.147128, 5495.504, 821.0721, 6.667619, 5473.049, 99.45891, 99.96437, 99.87171, 99.88951, 100.0, 99.58686
41550.818080000005, 285.3349678744383, 285.4244968834544, 285.9551493216261, 34.35985012428511, 34.55801493566493, 34.53605749574267, 9769.767158415636, 9832.152116572131, 9842.626705517394, 203.85673978056548, 36.765888276720716, 23.38410392462538, 9770.839240163425, 9819.809717672415, 9845.10857867956, 0.9999979967591983, 0.9999937108783614, 0.9999976123404223, 60.0066341326661, 60.00219989860769, 60.00407087962591, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.0561, 4.477509, 2741.593, 600.7195, 9.147985, 5495.634, 593.9222, 9.247746, 5492.604, 789.9405, 6.951056, 5490.992, 601.5268, 9.135075, 5495.463, 820.5751, 6.670366, 5473.448, 99.77768, 100.0, 99.94689, 99.91769, 100.0, 99.60149
41553.2286, 285.61300256686496, 285.5957151295892, 286.2631107642795, 34.33685782569452, 34.52665137399367, 34.515762888769814, 9774.929840228604, 9831.112601587962, 9844.381848062778, 191.37522470071872, 33.32983983928392, 22.18543396980658, 9765.780168730616, 9827.87594554723, 9847.24396379887, 0.9999965836668648, 0.999994938626711, 0.9999965739527679, 60.003324392396145, 60.00781612429528, 60.00242387202309, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8657, 4.534262, 2746.661, 594.3576, 9.241373, 5492.902, 600.3475, 9.155157, 5495.851, 796.271, 6.900861, 5495.061, 607.7452, 9.0339, 5490.382, 814.3921, 6.736838, 5485.359, 99.97012, 99.95435, 100.0, 99.99376, 99.90773, 99.82124
41555.649560000005, 285.5815613684899, 285.6157003679269, 286.21808088157553, 34.322476935090286, 34.516651927907475, 34.49376392758201, 9760.270084782103, 9823.748394583967, 9843.201751513776, 196.09359889925236, 32.09073766962524, 24.254504078968694, 9768.233932694771, 9814.356806623755, 9842.585644641693, 0.9999967523936361, 0.9999946581802324, 0.9999971814415982, 60.003129639710956, 60.00088712270742, 60.004642509457234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 612.1152, 4.47858, 2741.479, 600.7585, 9.147985, 5495.641, 593.9222, 9.247561, 5492.551, 789.9794, 6.950504, 5491.104, 601.584, 9.135075, 5495.529, 820.6547, 6.669267, 5473.392, 99.7697, 100.0, 99.94808, 99.91771, 99.99838, 99.59944
41558.0262, 285.56643403537583, 285.613471518482, 286.30021020559786, 34.31568786138369, 34.49908881305829, 34.474479882090726, 9763.185873092963, 9822.214108277072, 9838.703493695644, 205.4167331941353, 40.608655907282355, 19.834707032762708, 9768.313990090513, 9811.89858752957, 9836.82421896197, 0.999997381845591, 0.9999917031176102, 0.9999980941255531, 60.0027351559918, 60.00134084543846, 60.00240576296039, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8262, 4.533905, 2746.709, 600.739, 9.14817, 5495.53, 593.9028, 9.24793, 5492.609, 789.9405, 6.951056, 5491.05, 601.565, 9.136719, 5495.661, 821.2908, 6.65828, 5469.617, 99.96805, 100.0, 99.94702, 99.91662, 100.0, 99.53075
41560.444840000004, 285.6549120209085, 285.6247857257866, 286.1728214682534, 34.317585613847434, 34.55735164724327, 34.54864572337455, 9774.62090945636, 9830.768064381466, 9852.139588348637, 206.26114106568093, 38.76688680675534, 17.278710984850022, 9772.444554173582, 9835.22343724667, 9851.111885109307, 0.9999981020454148, 0.9999916232429393, 0.9999983946771799, 60.004114493860726, 60.00606703039477, 60.00712093445142, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 599.4584, 4.584411, 2748.177, 607.0426, 9.047782, 5492.396, 588.584, 9.313459, 5486.826, 786.0956, 6.976613, 5488.142, 599.1234, 9.172878, 5495.778, 822.3246, 6.653702, 5471.388, 100.0, 99.93354, 99.82386, 99.86786, 100.0, 99.56298
41562.87688, 285.8644228247426, 285.1371442189463, 286.1787658911503, 34.35186696215854, 34.547883597445185, 34.538659880128705, 9784.774929973866, 9815.7520952844, 9849.543970116567, 203.12843833109946, 30.00877211909028, 33.8273509672382, 9784.18770805585, 9814.364717599166, 9849.096080940211, 0.9999937612832424, 0.9999951497468309, 0.9999931260040676, 60.008606832538916, 60.01047957897968, 60.01179774595827, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8065, 4.53337, 2746.767, 600.7001, 9.14817, 5495.64, 593.8834, 9.248114, 5492.492, 789.96, 6.950688, 5490.653, 601.5459, 9.134709, 5495.528, 820.4558, 6.670732, 5473.677, 99.95986, 100.0, 99.94796, 99.91673, 100.0, 99.60045
41565.27624000001, 285.41841195308456, 285.448076573846, 285.96672764220295, 34.32188052271424, 34.56391117507217, 34.523878406783226, 9772.272730700424, 9818.406993022814, 9842.988217457725, 191.14841726344412, 33.794709116203194, 24.629241014887157, 9772.992213247853, 9827.169537867912, 9845.22078577047, 0.9999962908404549, 0.9999968046328063, 0.9999951617668077, 60.01001068120926, 60.00945533602527, 60.01139337094599, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 611.6618, 4.479829, 2741.484, 594.4354, 9.240636, 5493.021, 600.3087, 9.154605, 5495.737, 796.271, 6.900861, 5495.003, 607.7452, 9.033352, 5490.165, 814.3324, 6.73574, 5484.896, 99.77369, 99.95556, 100.0, 99.9927, 99.90781, 99.81619
41567.79408000001, 285.43405672171997, 285.5421375471354, 286.07121382266945, 34.348034247846925, 34.54566787696706, 34.52970288120671, 9780.577776698221, 9838.19349032511, 9846.654567614556, 207.6801381413054, 36.67032917555298, 22.154117976082944, 9776.038215175995, 9835.989144948193, 9849.60544959546, 0.9999975460354504, 0.9999929748520487, 0.9999976154690301, 60.009709946510846, 60.0102574555049, 60.00985782208225, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.7868, 4.533905, 2746.609, 600.739, 9.148354, 5495.753, 593.9417, 9.247746, 5492.551, 789.9405, 6.950688, 5490.821, 601.5268, 9.135988, 5495.241, 820.7143, 6.670183, 5473.444, 99.96001, 100.0, 99.94808, 99.9177, 99.99704, 99.6004
41570.184120000005, 285.3196640702932, 285.3729239549953, 286.1300874110314, 34.331748999870875, 34.489928233114725, 34.50235662108314, 9764.020029443947, 9823.584681380993, 9841.392973826665, 203.39369720813758, 39.23961664475701, 20.828023560841757, 9768.064143017951, 9818.358909983335, 9835.901811643203, 0.9999980577344176, 0.9999918981566602, 0.9999964694271688, 60.00652595056092, 60.006242269346764, 60.00518807345017, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8262, 4.534083, 2746.604, 600.7195, 9.148354, 5495.692, 593.9222, 9.247746, 5492.55, 789.9405, 6.950872, 5490.88, 601.584, 9.134892, 5495.528, 820.8734, 6.661576, 5470.705, 99.96004, 100.0, 99.94793, 99.91769, 99.99775, 99.55055
41572.561, 285.5910693659661, 285.496893336401, 286.12507145432045, 34.34944033145982, 34.56122912671019, 34.54485761712291, 9775.61560070283, 9825.535801696435, 9841.571952969589, 206.27493738572468, 37.80942917268021, 23.79466535257052, 9775.390103554942, 9833.960949316255, 9849.98081235737, 0.9999973395729113, 0.9999935207950015, 0.9999974606396377, 60.001523765029106, 60.00181963255467, 59.999234196735316, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 599.4387, 4.583876, 2747.853, 607.0426, 9.046677, 5491.596, 588.0792, 9.318246, 5485.677, 785.0859, 6.983784, 5487.225, 598.0934, 9.177992, 5495.565, 822.8018, 6.645095, 5470.016, 100.0, 99.92477, 99.81319, 99.84399, 100.0, 99.52968
41574.90572, 284.97866294696036, 285.0470266192773, 285.5963187477337, 34.40755663763165, 34.607164984035464, 34.59645719971088, 9778.212467008945, 9836.375511075787, 9842.471683314261, 203.39833492247567, 35.83944337358571, 23.524501113411134, 9776.083612253256, 9824.00720630183, 9847.99927895582, 0.9999979802246982, 0.9999949970021084, 0.999997494959262, 60.00026093026886, 60.000155753635646, 60.00116835852787, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 605.8459, 4.533013, 2746.662, 600.7974, 9.147432, 5495.538, 593.9805, 9.247561, 5492.553, 789.96, 6.950688, 5490.939, 601.5459, 9.135258, 5495.363, 820.6348, 6.669633, 5473.333, 99.96214, 100.0, 99.94823, 99.91876, 100.0, 99.59837
41577.30616, 284.9572150590595, 285.07293500746994, 285.58195753928436, 34.398395431738884, 34.56415841881814, 34.58361859687483, 9774.434640184005, 9828.181043163135, 9840.540401819653, 197.05087204601, 21.639800922188897, 22.84018292106248, 9773.226939316583, 9827.481186079005, 9843.206370140859, 0.9999976135865207, 0.9999952621992823, 0.9999967889670534, 59.999323584591814, 60.002253621875575, 59.99918487329725, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 600 800], 5500.0, [], 609.9072, 4.491786, 2742.572, 595.2331, 9.236768, 5493.097, 600.0564, 9.155893, 5495.62, 796.2904, 6.900677, 5495.115, 607.7452, 9.033535, 5490.271, 814.1137, 6.737937, 5486.041, 99.81329, 99.96305, 100.0, 99.99475, 99.90663, 99.82961
