TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42657.63784, 285.17011213497113, 285.1092247217522, 285.64897833076725, 34.37883850904114, 34.61197341955444, 34.562445395204065, 9773.03938940953, 9839.948538963787, 9849.9352167252, 204.95952252939094, 28.75510997944093, 28.436676920533046, 9785.850552693115, 9841.230637023804, 9848.580339785745, 0.9999966689649591, 0.9999952221565477, 0.9999969257596788, 60.01058355667896, 60.00737973016045, 60.00881500284595, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 614.5993, 4.455201, 2738.367, 595.058, 9.231794, 5493.514, 590.4281, 9.295237, 5487.965, 798.5041, 6.881923, 5495.75, 790.0425, 6.950136, 5490.974, 814.6108, 6.732993, 5484.445, 99.66028, 99.96441, 99.86666, 100.0, 99.92137, 99.79852
42660.13876, 285.2504560816309, 285.2527324000689, 285.595313568293, 34.42832306429823, 34.61774848968985, 34.59188061989906, 9782.578306999112, 9846.112127496006, 9852.245834827785, 203.6760146265177, 34.783797330600464, 21.070703403273, 9792.098410816141, 9833.392578836005, 9848.320970970444, 0.9999980100807325, 0.9999934914681973, 0.9999978921198065, 60.00665090988038, 60.01053180325076, 60.00818154387294, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.512667, 2745.089, 601.3227, 9.13896, 5495.497, 596.6981, 9.20817, 5494.781, 792.2513, 6.933221, 5493.046, 796.2799, 6.900644, 5495.152, 821.1318, 6.665055, 5472.653, 99.90494, 100.0, 99.98866, 99.95304, 99.99334, 99.58171
42662.5062, 285.368426403874, 285.41324535648954, 285.85691138094944, 34.35748543819368, 34.54467882787031, 34.51853096507593, 9779.577998055316, 9832.533275796228, 9841.101560158484, 205.91911132447376, 41.14128855818217, 23.121108868951524, 9776.884463028337, 9832.797907075164, 9834.680882526784, 0.999997910857584, 0.9999919314432617, 0.9999972825573533, 60.01444358182978, 60.01334129599245, 60.0145036993134, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2512, 4.513381, 2745.032, 601.3422, 9.13546, 5495.468, 589.9234, 9.308858, 5485.366, 790.1735, 6.952527, 5490.081, 799.3891, 6.869415, 5495.817, 825.6647, 6.605358, 5456.33, 99.90489, 100.0, 99.81734, 99.91554, 100.0, 99.28897
42664.944480000006, 285.38651357676355, 285.3648958760877, 285.8961648049356, 34.3922857952026, 34.576746668366724, 34.56115085950376, 9783.057514836531, 9844.38877145379, 9851.283061188837, 210.09911908858703, 34.33403967734995, 22.836894596322054, 9788.444694649925, 9847.313437707764, 9855.304002574385, 0.99999731697116, 0.9999933936365365, 0.9999971379232041, 60.01474159917783, 60.014850804360265, 60.014520862242826, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 603.6379, 4.547825, 2747.308, 604.494, 9.095304, 5494.771, 589.341, 9.309042, 5487.703, 792.1931, 6.933589, 5492.876, 796.299, 6.900644, 5495.205, 821.0522, 6.664872, 5472.534, 99.98565, 99.98527, 99.8487, 99.95303, 99.99637, 99.58383
42667.34276000001, 285.4056671547627, 285.2223692273878, 285.78800738622107, 34.38611509561796, 34.62141793835358, 34.58797628142336, 9787.785383645954, 9839.003842926506, 9847.32573235245, 208.01954683569056, 39.06537151556131, 23.15137562850532, 9783.815392862796, 9843.06340798607, 9851.895112425966, 0.9999971445630346, 0.9999950534985484, 0.9999981509003507, 60.01170311140021, 60.01114304335003, 60.01196561292178, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 602.0213, 4.564601, 2747.774, 601.3227, 9.138591, 5495.391, 590.4087, 9.294868, 5487.913, 792.2513, 6.933221, 5492.712, 796.299, 6.900827, 5495.04, 820.9926, 6.664872, 5472.474, 100.0, 100.0, 99.86679, 99.95507, 99.99337, 99.58275
42669.733720000004, 285.42732426777167, 285.2873050725301, 285.72362181294164, 34.39826564239052, 34.58574899553587, 34.56567986046597, 9782.656418227225, 9844.55469807761, 9854.750480658626, 206.66348026248443, 31.032676061695383, 23.160664940121507, 9788.762823557934, 9834.929968631002, 9847.116241143569, 0.9999971342865317, 0.999994001446071, 0.9999978522707423, 60.00711217155978, 60.011518023100216, 60.011152301843595, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 595.5942, 4.612788, 2747.404, 595.058, 9.231426, 5493.447, 596.6981, 9.207986, 5494.722, 798.5041, 6.882107, 5495.754, 790.0615, 6.950136, 5491.029, 814.8493, 6.730978, 5484.904, 99.9852, 99.9644, 99.98664, 100.0, 99.92135, 99.80262
42672.18944, 285.2839635844674, 285.2277228928343, 285.8083376970317, 34.40397601447668, 34.60633905455113, 34.59586228664796, 9790.349505642813, 9836.28558941838, 9851.678367731214, 209.69702461616953, 41.08550882596137, 17.437834516911835, 9787.286372574334, 9837.694326444172, 9854.410981273895, 0.9999965413016749, 0.9999927420551122, 0.9999970666682094, 60.002834033069, 60.00651733562825, 60.00884169528404, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9424, 4.56478, 2747.773, 601.3616, 9.138591, 5495.502, 590.4087, 9.294684, 5487.966, 792.2513, 6.933221, 5492.936, 796.299, 6.90101, 5495.09, 821.0721, 6.665421, 5472.188, 100.0, 100.0, 99.86466, 99.951, 99.99938, 99.58276
42674.52708000001, 285.5822561321827, 284.89979824582554, 285.7354523267184, 34.3889518644498, 34.58367238922213, 34.57272076381239, 9793.251145272054, 9815.67743791802, 9849.239835571954, 202.0465427191666, 27.684629515871165, 36.902179768214864, 9795.628978204926, 9820.123057980383, 9849.932172185607, 0.9999946881636899, 0.9999963739119436, 0.9999938762883979, 59.99898837343613, 59.99937839519524, 60.000435283171484, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.8439, 4.565137, 2747.721, 601.3227, 9.138775, 5495.442, 596.7175, 9.20817, 5494.872, 791.5522, 6.938737, 5491.504, 797.9394, 6.883843, 5496.093, 824.0146, 6.632093, 5461.718, 100.0, 100.0, 99.99032, 99.93637, 100.0, 99.42035
42676.912000000004, 285.1693835601902, 285.18153592807454, 285.6086523440378, 34.46328490829734, 34.62765751118536, 34.609426773928114, 9789.25462008484, 9851.246964311606, 9852.051140152196, 208.23491181442705, 33.60037136781648, 26.96382675140285, 9793.863039562726, 9847.352602947234, 9851.54404231962, 0.9999978416165484, 0.9999938973854219, 0.9999966663513049, 59.99553966112442, 59.993078131046374, 59.99632421231519, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.054, 4.517843, 2746.124, 606.0893, 9.071912, 5493.39, 600.1729, 9.161783, 5495.548, 790.7367, 6.944988, 5491.904, 796.7186, 6.899731, 5495.257, 821.1517, 6.66414, 5472.418, 99.91383, 99.96335, 100.0, 99.93632, 99.99445, 99.58172
42679.34116, 285.2133014953081, 285.1427415464764, 285.65703012518276, 34.43075132836355, 34.628053354516744, 34.61883994376775, 9791.131299035815, 9838.021177185024, 9857.397200778369, 213.16580699082806, 39.33532024370288, 23.062046584029986, 9787.62810303668, 9838.579653724884, 9859.89916864502, 0.9999978218597756, 0.9999942177983312, 0.9999973490750625, 59.98978881084804, 59.992289758523874, 59.989912355502575, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 606.7134, 4.525874, 2745.944, 601.3422, 9.13896, 5495.449, 596.7175, 9.207802, 5494.728, 792.2513, 6.933221, 5492.764, 796.2799, 6.900644, 5495.313, 821.0522, 6.665971, 5472.418, 99.93602, 100.0, 99.98772, 99.95196, 99.99346, 99.58588
42681.731080000005, 285.2928683660162, 285.2058081634692, 285.70372628828557, 34.36309078649875, 34.59683509059765, 34.57014337272006, 9777.811213003031, 9824.18485060782, 9845.009243202217, 198.52150709062153, 26.42194210341313, 25.19784489889105, 9774.007511893651, 9835.965372550354, 9845.282552997602, 0.9999973045037709, 0.9999945975650302, 0.9999967668495479, 59.98897310883614, 59.99184953493259, 59.989284671960434, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 614.5599, 4.45645, 2738.138, 595.1358, 9.231058, 5493.62, 590.4087, 9.295053, 5487.972, 798.5041, 6.882291, 5495.533, 790.0806, 6.950136, 5491.135, 814.8493, 6.733359, 5484.848, 99.65624, 99.96753, 99.8657, 100.0, 99.92135, 99.80672
42684.187840000006, 285.4630148926964, 285.33194635476013, 285.89641738680353, 34.41992227025831, 34.5944504796159, 34.57679727800333, 9798.750204525932, 9841.879247251049, 9850.631923154207, 207.2138619758898, 38.555146637881535, 22.21482288548566, 9786.167974456477, 9840.3530315231, 9852.367693111872, 0.9999972054757857, 0.9999940698873273, 0.9999978578322766, 59.98959385462177, 59.98815412052861, 59.98529941367629, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.513381, 2745.199, 601.3616, 9.138223, 5495.437, 596.7369, 9.207802, 5494.788, 792.2319, 6.933221, 5492.823, 796.2799, 6.900827, 5495.313, 821.0522, 6.664689, 5472.475, 99.90508, 99.99989, 99.98868, 99.95402, 99.99835, 99.57857
42686.681280000004, 285.49080283387644, 285.3502582246084, 285.91507760605776, 34.336480191729954, 34.51514635406079, 34.54523668066483, 9779.076671337582, 9826.389560230782, 9841.740285837772, 211.158170381751, 37.74948315161373, 19.874518847457693, 9780.579635318443, 9825.182893353503, 9845.294914829112, 0.9999972910804722, 0.9999930087767849, 0.9999961827164873, 59.98811540647349, 59.98797739868173, 59.98787791344957, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512489, 2745.199, 601.3032, 9.139328, 5495.621, 590.4281, 9.294868, 5487.966, 792.2708, 6.934324, 5492.191, 797.329, 6.88713, 5495.949, 823.3983, 6.639235, 5463.55, 99.89902, 99.99979, 99.86466, 99.94153, 100.0, 99.44327
42689.12752, 285.5659844930436, 285.3903610767112, 285.85319176653996, 34.40097827048841, 34.579106508710524, 34.575103285566954, 9785.26259300183, 9842.929701483146, 9855.906337281043, 206.71223746722353, 33.89000403659247, 23.631089702723784, 9793.607633252714, 9837.612269382951, 9850.359531976354, 0.9999982217546026, 0.9999913186781141, 0.9999979715875534, 59.98564545737882, 59.98350871355977, 59.98365815810409, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 602.1987, 4.563174, 2747.738, 606.1476, 9.07136, 5493.239, 587.2834, 9.334996, 5484.329, 790.057, 6.944988, 5492.075, 796.7568, 6.899366, 5495.206, 821.1517, 6.663774, 5472.533, 100.0, 99.9574, 99.78076, 99.93225, 99.99651, 99.5775
42691.52384, 285.2878464642241, 285.2557730128172, 285.7042372496487, 34.41526080068459, 34.59504934522415, 34.60163986488525, 9790.630123838317, 9836.782474087137, 9860.596891604504, 208.69343034587246, 40.2079740745653, 26.62471578917848, 9788.553471314326, 9835.897398624547, 9847.22504754701, 0.9999977651213547, 0.9999944920421502, 0.9999967237422529, 59.988559495740596, 59.98818384446953, 59.98283023087182, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 603.9336, 4.553001, 2747.684, 601.3422, 9.138591, 5495.613, 590.4087, 9.294684, 5487.971, 792.2513, 6.933037, 5492.876, 796.3181, 6.900462, 5495.04, 821.0522, 6.665238, 5472.587, 99.99078, 100.0, 99.86583, 99.954, 99.99539, 99.57855
42693.88308000001, 285.44238610509456, 285.2827564291241, 285.82533240357776, 34.40581775674416, 34.58565284977223, 34.5821571166832, 9780.567463936202, 9836.192475447278, 9847.752747702623, 203.55793684284117, 33.21685312652198, 27.28143456246744, 9788.130131461518, 9840.778502526286, 9850.333617067137, 0.9999976983524466, 0.9999951421443444, 0.9999964490100457, 59.98759551128054, 59.98226135725311, 59.98844866362618, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 595.6731, 4.612252, 2747.3, 595.0969, 9.231242, 5493.515, 596.7369, 9.208354, 5494.728, 798.5041, 6.882107, 5495.476, 790.0997, 6.949954, 5491.192, 814.7101, 6.732993, 5484.67, 99.98729, 99.9666, 99.98757, 100.0, 99.92336, 99.80367
42696.279200000004, 285.37124306490347, 285.15115895364374, 285.5842032647962, 34.41571282360247, 34.62777977933053, 34.59762181218632, 9784.278187598406, 9846.011389988274, 9850.256349297359, 210.55038974885906, 32.58445379495879, 22.30400140346319, 9789.715089663105, 9844.742036847647, 9854.41400912627, 0.9999971023045828, 0.9999905884048061, 0.9999979858956795, 59.99346933933307, 59.99167750557483, 59.99009010067328, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9622, 4.564959, 2748.098, 601.3422, 9.138591, 5495.497, 590.4087, 9.294868, 5488.025, 792.2513, 6.933221, 5492.766, 796.3181, 6.900644, 5495.041, 820.9131, 6.666703, 5472.191, 100.0, 100.0, 99.86466, 99.95199, 99.99432, 99.58479
42698.69976, 285.2796562318287, 285.25866475431263, 285.6439972450938, 34.412528104490036, 34.60541733745369, 34.573699759364736, 9785.121954528204, 9832.44230053915, 9847.298453716172, 204.5296171498387, 36.69500368414174, 25.580266076626685, 9781.354795252279, 9836.934253422363, 9836.285431400138, 0.9999974421247382, 0.9999935899787603, 0.9999968272161114, 59.99278750166377, 59.991885638263305, 59.99219567821717, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.565494, 2747.884, 601.381, 9.139144, 5495.449, 596.7175, 9.20817, 5494.782, 792.2513, 6.933037, 5492.935, 796.2799, 6.899914, 5495.229, 821.3505, 6.656448, 5469.904, 100.0, 100.0, 99.9877, 99.95507, 99.99643, 99.53597
42701.110640000006, 285.3233772535846, 285.26187550383736, 285.6353390448031, 34.40061905904773, 34.62237542754231, 34.58986119507361, 9796.691829217136, 9843.338369109502, 9859.598116398549, 204.35912026928293, 27.34895215479628, 22.45706911268735, 9796.331750906618, 9839.474615404546, 9853.497520176761, 0.999997510410613, 0.999993938290957, 0.9999968295002853, 59.99810639964969, 59.99607237172626, 59.99084322748637, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512667, 2745.146, 607.7041, 9.034336, 5490.448, 602.6575, 9.125521, 5495.356, 787.9792, 6.965581, 5489.97, 799.5035, 6.879642, 5495.435, 822.941, 6.651138, 5470.303, 99.907, 99.90849, 99.99684, 99.89481, 100.0, 99.54324
42703.480240000004, 285.35504977936796, 285.1775768091042, 285.71457699863026, 34.4308103452315, 34.622962125221605, 34.603226869061636, 9790.336871856845, 9841.131106546814, 9853.862071448712, 206.73460728032813, 34.13958439185444, 21.698701329833966, 9793.344108262316, 9839.34820556181, 9849.669286753588, 0.9999977965328047, 0.9999956583048146, 0.9999986835209798, 60.002348065941554, 60.000272219762834, 60.00300922393449, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 604.1307, 4.547647, 2746.954, 601.3616, 9.137855, 5495.502, 596.7369, 9.207802, 5494.789, 786.1345, 6.979003, 5486.433, 796.3181, 6.900644, 5495.205, 821.0324, 6.66414, 5472.195, 99.98548, 100.0, 99.98877, 99.83675, 99.99637, 99.57762
42705.925200000005, 285.4884132666282, 285.31750164682666, 285.8920035766048, 34.3450737343162, 34.549095224804425, 34.51698711189109, 9775.137203975217, 9830.391052056875, 9841.825306476432, 204.66173026762726, 29.83659524925497, 25.201659977633426, 9775.917974206917, 9823.227203141414, 9840.35729047895, 0.9999965405131328, 0.9999969609450629, 0.9999968689923353, 60.003649710368265, 60.00156532634896, 60.00331066928561, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 614.0276, 4.460912, 2738.252, 595.2526, 9.230689, 5493.522, 590.4281, 9.295053, 5488.082, 779.6099, 7.024601, 5476.757, 790.0615, 6.949954, 5490.974, 814.6505, 6.733725, 5485.477, 99.66439, 99.96576, 99.86463, 99.66069, 99.91938, 99.80052
42708.3432, 285.45411942797546, 285.39829776619837, 285.8421930788052, 34.39303112495329, 34.58854957843367, 34.58543773744158, 9786.060866327232, 9838.290166866374, 9854.098450861615, 206.04861912540946, 31.53531922956563, 20.03285899419825, 9788.040960425995, 9843.178195035764, 9855.143006900124, 0.9999980667867313, 0.9999949509767245, 0.999997640089095, 60.006566951415316, 60.00398865912222, 60.008897243254594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.513738, 2744.979, 601.3422, 9.138223, 5495.449, 596.7175, 9.20817, 5494.84, 785.9403, 6.980658, 5486.432, 796.2799, 6.900644, 5494.987, 820.9926, 6.665421, 5472.646, 99.90889, 100.0, 99.9877, 99.83674, 99.99441, 99.58484
42710.7258, 285.4890465246914, 285.25816578255893, 285.80970504865644, 34.396141813869626, 34.575278019304484, 34.5600608172788, 9784.97341049543, 9830.162313358647, 9839.625038547052, 212.7863539042687, 29.67828125868982, 24.424613495602898, 9786.19658019527, 9833.924312704972, 9848.809925781225, 0.9999977078806899, 0.9999936670403086, 0.9999978308865012, 60.01232168863431, 60.01074970535379, 60.00571879853258, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.512489, 2745.199, 601.381, 9.138039, 5495.442, 590.4087, 9.294684, 5488.031, 785.9403, 6.980658, 5486.542, 796.299, 6.900462, 5495.04, 820.9728, 6.663957, 5472.362, 99.89691, 100.0, 99.86681, 99.83875, 99.99337, 99.57864
42713.13912000001, 285.4024391767797, 285.32218756215883, 285.86009924735095, 34.39625728896769, 34.578162139410665, 34.586311575704386, 9782.36673225005, 9837.011894719364, 9848.48532427379, 207.69729944796245, 35.75823544191917, 25.76716148828018, 9783.881574824592, 9834.864320585559, 9854.778465565483, 0.9999959362054296, 0.9999933863644115, 0.999996245948442, 60.01091171880444, 60.00727725040605, 60.00765566605431, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9819, 4.56478, 2747.941, 607.7236, 9.034151, 5490.383, 584.1192, 9.373467, 5475.278, 792.1154, 6.934141, 5492.132, 800.9341, 6.86485, 5495.687, 824.273, 6.633192, 5466.755, 100.0, 99.90852, 99.63781, 99.93962, 100.0, 99.45162
42715.54684, 285.48222422002317, 285.39779858745953, 285.85714102782026, 34.38909029450152, 34.59502673829872, 34.577283680088655, 9785.084146925305, 9842.264320002227, 9852.530626619528, 214.52397786397069, 34.218877335967136, 18.42929081978309, 9788.612227719816, 9838.749540899375, 9854.65051221007, 0.9999978432621219, 0.999993992440136, 0.9999993635301097, 60.012658645709244, 60.01169484059988, 60.01000109232395, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.0737, 4.518022, 2746.14, 601.3422, 9.138407, 5495.497, 590.4281, 9.294684, 5487.972, 785.9597, 6.980474, 5486.602, 796.3371, 6.900279, 5495.041, 820.9926, 6.665055, 5472.422, 99.93252, 100.0, 99.86476, 99.83577, 99.9934, 99.5818
42717.877680000005, 285.68301949235007, 285.016072221615, 285.8787128489271, 34.389481487353684, 34.59151632184313, 34.554384046960436, 9792.276912498119, 9816.555727730816, 9839.475341323212, 200.8275207275392, 33.610728873731205, 33.55867255048702, 9789.646743910576, 9823.390748249818, 9842.98268141275, 0.9999982677739416, 0.9999942493460424, 0.9999971766492776, 60.01395846241738, 60.01267583294054, 60.01393251962748, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 598.7092, 4.593513, 2747.792, 596.8868, 9.205455, 5494.106, 596.0575, 9.211299, 5494.69, 779.6293, 7.024785, 5476.815, 790.0997, 6.950136, 5491.192, 814.1336, 6.737754, 5485.295, 100.0, 99.98123, 99.98701, 99.66175, 99.92336, 99.81608
42720.3118, 285.1499901154991, 285.228497860746, 285.58895297644057, 34.41303917817159, 34.60399166459477, 34.595830828932186, 9782.455717651295, 9834.412152862747, 9839.343546387357, 209.6534583007383, 33.76716755867983, 19.740549278080607, 9780.511574762619, 9837.984331530908, 9845.646966846018, 0.9999983496922232, 0.9999939837195752, 0.9999981688440929, 60.015707118160954, 60.01717036927666, 60.0139153919336, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.565494, 2747.989, 601.3422, 9.13896, 5495.555, 590.4281, 9.294868, 5488.023, 785.9403, 6.980474, 5486.602, 796.3181, 6.900462, 5495.097, 821.1517, 6.663957, 5472.357, 100.0, 100.0, 99.86466, 99.83674, 99.99632, 99.58062
42722.68256, 285.2510743718555, 285.2446234561619, 285.8300350173146, 34.4201261891722, 34.62747414043272, 34.60097166992329, 9787.046590831424, 9832.644303982732, 9858.434488475043, 210.4417288686384, 32.13821738741353, 17.712316131959142, 9787.240348140333, 9842.473413588614, 9855.565179674806, 0.9999987499121128, 0.9999954699101794, 0.9999983515296096, 60.017250818674874, 60.01621915286374, 60.015524818517314, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9622, 4.56478, 2748.107, 601.3422, 9.138775, 5495.561, 596.7369, 9.207802, 5494.782, 785.9403, 6.980842, 5486.432, 796.3181, 6.900644, 5495.2, 821.0125, 6.664689, 5472.593, 100.0, 100.0, 99.98772, 99.83875, 99.99432, 99.5838
42725.04576, 285.37134512567206, 285.22396322538896, 285.7292509580667, 34.41808097101502, 34.613146834720034, 34.60108064758259, 9792.887657961472, 9842.578920890675, 9851.485829375293, 197.6526261612462, 32.70052245514489, 28.20915628167495, 9780.290063945837, 9851.487969358193, 9856.282029875196, 0.9999957379225566, 0.9999931643666361, 0.9999983083631777, 60.01702616241215, 60.01490729651494, 60.01316840480537, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512846, 2745.031, 607.7041, 9.03452, 5490.428, 603.0846, 9.110979, 5494.833, 792.2902, 6.932854, 5492.877, 802.5364, 6.847683, 5495.633, 827.1359, 6.600597, 5458.793, 99.90279, 99.90651, 99.98961, 99.95093, 100.0, 99.29622
42727.434440000005, 285.42930678805163, 285.3995179159561, 285.90589590047574, 34.378594373136394, 34.60976263522373, 34.58844094256258, 9789.250039958702, 9840.342399952566, 9858.223822418355, 208.63004622226617, 35.898092760960026, 15.013359208745896, 9782.540299057535, 9841.170550141615, 9860.793306263797, 0.9999985826262606, 0.999994360282723, 0.9999985439462677, 60.010550657731024, 60.0125849511995, 60.016638256701405, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9622, 4.565851, 2747.773, 601.3616, 9.138223, 5495.384, 596.7175, 9.20817, 5494.782, 785.9403, 6.980842, 5486.66, 796.299, 6.900827, 5495.205, 820.9728, 6.665971, 5472.648, 100.0, 100.0, 99.98868, 99.83459, 99.99637, 99.58588
42729.83108, 285.37328562678977, 285.28968554362734, 285.9342940854313, 34.35185660999148, 34.552655459775266, 34.517835557502494, 9773.30254763953, 9821.954196375274, 9836.312794268802, 204.06187188208423, 31.738579603067137, 15.876751395260726, 9777.87892839343, 9830.941301921952, 9843.545083163513, 0.999998222593577, 0.9999930097022058, 0.999997646091303, 60.01080165962034, 60.007289078629036, 60.010199605632714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.606, 4.50999, 2744.165, 599.8635, 9.169721, 5495.529, 594.2328, 9.251979, 5490.701, 781.7459, 7.014489, 5478.521, 790.5575, 6.946118, 5490.977, 813.6564, 6.742881, 5485.759, 99.8821, 100.0, 99.93146, 99.70635, 99.92161, 99.83164
42732.21888, 285.365291445353, 285.34075990003635, 285.8316913887516, 34.40454330810853, 34.59990091225253, 34.586168545196166, 9781.17075006079, 9832.811349494796, 9858.762845985864, 205.63636051153935, 29.028754565407326, 18.444955068391664, 9789.194054032918, 9839.675477409537, 9855.56261013845, 0.9999983665286527, 0.9999962544212723, 0.9999986401634733, 60.01028486967563, 60.00900714745782, 60.01056056061774, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 610.2621, 4.495178, 2744.282, 600.3304, 9.14817, 5495.583, 596.6205, 9.209642, 5494.728, 785.9403, 6.980658, 5486.372, 796.3181, 6.900644, 5495.205, 821.0125, 6.664323, 5472.474, 99.85288, 100.0, 99.98863, 99.83673, 99.99637, 99.58275
42734.710680000004, 285.4205994736489, 285.3294405467397, 285.91896367259886, 34.39540642269888, 34.577025715367235, 34.57292550766799, 9775.911299715226, 9840.399884679035, 9854.92350339224, 207.72205754031165, 38.17259722642393, 16.054060083221998, 9778.762466818725, 9831.571276124812, 9847.056674594261, 0.9999982655988423, 0.9999947987330061, 0.9999978849263638, 60.01312529730634, 60.01059439036575, 60.010242222915494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.511775, 2745.089, 601.3616, 9.138407, 5495.561, 590.4475, 9.294868, 5487.973, 785.9403, 6.980842, 5486.432, 796.3181, 6.900462, 5495.041, 820.9728, 6.663957, 5472.417, 99.89886, 100.0, 99.86679, 99.83671, 99.99332, 99.58171
42737.09072, 285.40518939106147, 285.31010451047615, 285.8579660836003, 34.37523776752431, 34.567216585834466, 34.55231162995291, 9777.90008309621, 9831.716724987842, 9847.65180308746, 204.67744585647733, 39.02389186486835, 23.953210372994135, 9773.838608965025, 9836.483893261695, 9851.266656476884, 0.999996986384308, 0.999992682466243, 0.9999971357678162, 60.01044934912255, 60.011595962538834, 60.01045988952347, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9819, 4.56478, 2747.942, 607.743, 9.033415, 5490.273, 584.158, 9.372915, 5475.396, 792.2902, 6.932854, 5492.766, 802.5936, 6.847318, 5495.468, 827.2751, 6.593272, 5454.896, 100.0, 99.90663, 99.63583, 99.952, 100.0, 99.26504
42739.58284, 285.2341109488526, 285.1644017222307, 285.6917359833599, 34.41649823007092, 34.596755889620006, 34.58179642621172, 9789.815276913194, 9843.371871097936, 9848.783778805155, 211.13265271425075, 33.9202558124216, 21.52965386518872, 9792.408699698044, 9839.654444000567, 9854.551172898979, 0.9999985512421661, 0.9999943317172083, 0.9999967981565855, 60.00934718963545, 60.0074238325968, 60.01080821986892, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.3497, 4.513203, 2745.199, 601.3616, 9.138407, 5495.502, 590.4281, 9.294868, 5488.025, 787.0083, 6.972936, 5488.94, 796.3181, 6.900644, 5495.04, 821.0721, 6.664506, 5472.592, 99.90074, 99.99974, 99.86572, 99.87405, 99.99337, 99.58493
42741.945040000006, 285.2481004081684, 285.32932678942194, 285.64109332867014, 34.39255062424739, 34.60241981093703, 34.577317307283124, 9778.324339021266, 9841.022689710724, 9853.307331167765, 207.1940147686171, 34.66477676179511, 25.873394891827957, 9789.719090877967, 9833.38721148451, 9848.889260750495, 0.9999967875190476, 0.9999903187826188, 0.9999975834305944, 60.01227128686921, 60.01221387403171, 60.00838534203446, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.510704, 2744.406, 600.2526, 9.155353, 5495.512, 592.5828, 9.259894, 5492.199, 796.0768, 6.9027, 5495.407, 791.5494, 6.941553, 5491.431, 808.9645, 6.76925, 5487.627, 99.90255, 100.0, 99.931, 99.9958, 99.92771, 99.85849
42744.376480000006, 285.3106073523562, 285.20455558584, 285.63190406785696, 34.41834073747279, 34.616650634662655, 34.60542249175899, 9775.411314393179, 9845.624877157241, 9850.531214289622, 207.60390432799636, 34.55595960264873, 21.36124382060825, 9793.304282440935, 9839.070679733426, 9846.963020120418, 0.9999973177224964, 0.9999919775139879, 0.9999968193727784, 60.00724523501057, 60.01199622284544, 60.00825555764296, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 610.8535, 4.494821, 2743.77, 600.4083, 9.153143, 5495.536, 590.5446, 9.294684, 5488.033, 792.2708, 6.933037, 5492.877, 796.3181, 6.900279, 5495.149, 821.1716, 6.665788, 5472.59, 99.83822, 100.0, 99.86588, 99.95199, 99.99536, 99.58372
42746.7908, 285.255839559709, 285.28038051346107, 285.62545534260386, 34.40899114447491, 34.61989309679514, 34.56550558906086, 9790.431552052367, 9844.837305621071, 9851.543393203476, 206.56786883651284, 38.057454257157815, 17.661590774178876, 9785.517012816264, 9839.208369772643, 9852.25772203583, 0.9999983138388766, 0.9999923185180603, 0.9999973564386072, 60.00719760824221, 60.006502926679055, 60.00909828478662, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512489, 2745.199, 601.3616, 9.138407, 5495.622, 596.7369, 9.207986, 5494.787, 792.2708, 6.933037, 5492.994, 796.299, 6.900644, 5495.202, 820.9926, 6.665055, 5472.417, 99.90892, 100.0, 99.9887, 99.95093, 99.99441, 99.58171
42749.17484000001, 285.4440431222866, 285.35881107844625, 285.8545758182565, 34.382751033132536, 34.5996347180176, 34.569852082370815, 9775.809896472087, 9846.85117808664, 9857.06629397844, 202.203986067816, 27.730390715513465, 23.859622789230343, 9783.531681271721, 9835.597530710204, 9854.368523204897, 0.9999966253362603, 0.999994203671721, 0.9999967755734972, 60.00564421139906, 60.003748038385346, 60.00381344931743, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.9227, 4.564601, 2748.104, 607.6846, 9.03452, 5490.385, 603.1234, 9.110611, 5494.883, 785.9403, 6.980842, 5486.718, 802.5555, 6.847683, 5495.525, 827.3546, 6.593089, 5454.897, 100.0, 99.90741, 99.9907, 99.83877, 100.0, 99.2576
42751.549680000004, 285.338636941358, 285.3711459166526, 285.8364851326479, 34.37514174822279, 34.6103535571945, 34.596954108154584, 9786.181364962005, 9840.020791566798, 9853.52049414464, 204.68806555903757, 36.079168877357915, 17.060003370130744, 9785.426456913563, 9837.192697741535, 9854.26996341613, 0.9999980867870076, 0.9999942851621144, 0.9999978875811508, 60.00187656068165, 59.998136017773014, 60.000527431462565, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.512489, 2745.257, 601.3422, 9.138591, 5495.443, 596.7369, 9.207986, 5494.783, 792.2708, 6.933037, 5492.877, 796.299, 6.900644, 5495.041, 821.092, 6.665421, 5472.302, 99.90302, 100.0, 99.9887, 99.95508, 99.99643, 99.57962
42753.88856000001, 285.4279833218486, 285.45326453991726, 285.8199208136858, 34.37067814447911, 34.54661809057106, 34.5538126864729, 9770.978155563791, 9829.596911253397, 9846.30427935562, 207.6426278066847, 36.78377409156519, 20.815972126473753, 9783.121654519244, 9826.934786569615, 9843.028380877353, 0.999997807569285, 0.9999954656332314, 0.9999988351996276, 59.99865912369584, 59.99916787250051, 60.003033288759404, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.564959, 2747.936, 601.3227, 9.138591, 5495.338, 596.7563, 9.209826, 5494.336, 784.8723, 6.992977, 5483.53, 794.2198, 6.922559, 5493.174, 817.8315, 6.705891, 5481.095, 100.0, 100.0, 99.98057, 99.79526, 99.96286, 99.72605
42756.281520000004, 285.3623670972464, 285.37376685258306, 285.9099174328504, 34.419462256649574, 34.6051276552188, 34.57056333159921, 9780.609944371747, 9848.602156600811, 9852.643578748542, 205.49165596130933, 31.22321473219654, 12.432616178394255, 9789.871751099588, 9839.284479636468, 9849.666585709889, 0.9999987475937396, 0.9999948731005742, 0.9999989860295746, 60.00096207392836, 60.003701627086436, 60.001627636059645, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 596.2646, 4.602972, 2748.077, 597.1592, 9.19514, 5495.443, 594.0387, 9.246273, 5493.673, 784.9111, 6.98838, 5486.432, 796.1273, 6.900827, 5494.982, 820.933, 6.66652, 5472.596, 100.0, 100.0, 99.9626, 99.8305, 99.99637, 99.57655
42758.68168, 285.67986139681364, 285.0087008904859, 285.858255380511, 34.41255907375116, 34.586042155419186, 34.57519391397517, 9794.360606268217, 9822.794778388637, 9849.58016064805, 204.52875990877783, 35.822761839545365, 28.909355405708084, 9795.212960297578, 9818.818236707531, 9850.470381671586, 0.9999964487011735, 0.9999945339010123, 0.9999957310531735, 60.003229663110844, 60.00135318431071, 60.00139051071719, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.565137, 2748.104, 601.3422, 9.138775, 5495.339, 590.4669, 9.294684, 5488.084, 785.9403, 6.980658, 5486.549, 796.3181, 6.900644, 5495.149, 820.8932, 6.666886, 5472.306, 100.0, 99.99882, 99.86681, 99.83779, 99.9964, 99.58275
42761.05648000001, 285.23273782879323, 285.2002582693335, 285.6626518190685, 34.36861378996018, 34.54962458596344, 34.55918934859573, 9769.701551960934, 9821.641648761373, 9838.04771024433, 205.65196125017064, 38.41066415531668, 25.333176279015106, 9771.735478299855, 9834.555505806591, 9840.539577900447, 0.9999965452715145, 0.9999941253080707, 0.9999966559576042, 59.99869460771375, 60.00073208874987, 59.99822451421713, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.33, 4.514274, 2745.09, 607.743, 9.033599, 5490.154, 584.158, 9.373283, 5475.456, 792.2902, 6.932854, 5492.936, 802.5936, 6.847683, 5495.467, 827.3149, 6.593822, 5454.78, 99.90493, 99.9073, 99.637, 99.95509, 100.0, 99.26077
42763.48784, 285.2504393317595, 285.2028967759737, 285.610498473404, 34.41233073974786, 34.61158413434735, 34.603197426928155, 9788.641760404786, 9843.187983963837, 9846.782938885906, 210.54080852802872, 35.71192383371317, 18.88334457545352, 9778.94608878135, 9845.174620642776, 9849.235268427949, 0.9999987602459671, 0.9999933918207954, 0.9999983451528008, 60.002549008597214, 60.004716119583705, 60.005765705306075, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 601.903, 4.565315, 2747.941, 601.3422, 9.138223, 5495.451, 590.4475, 9.294684, 5488.084, 785.9597, 6.980658, 5486.602, 796.299, 6.900644, 5495.154, 821.0324, 6.663774, 5472.079, 100.0, 99.9988, 99.86681, 99.84185, 99.99545, 99.57649
42765.88184, 285.2546746608959, 285.2480983520295, 285.60954778764017, 34.441248033802, 34.596304817245866, 34.6046016686539, 9792.383267204732, 9844.306485839425, 9852.224202612026, 215.12455148106437, 37.115076623056666, 20.028616649261693, 9787.29357140505, 9842.045855414886, 9849.458813178779, 0.9999983802251778, 0.9999923992401768, 0.9999975979638442, 60.00508177283185, 60.00750709258062, 60.01045582374834, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.512846, 2745.199, 601.3422, 9.138591, 5495.338, 590.4281, 9.294868, 5488.025, 792.2708, 6.933037, 5492.936, 796.1655, 6.906306, 5494.498, 819.9588, 6.676958, 5477.446, 99.90075, 99.99974, 99.86583, 99.95508, 99.98352, 99.65663
42768.27876, 285.2278897528518, 285.1700752146745, 285.6956592864292, 34.434853516122125, 34.60121455333073, 34.58621327945357, 9785.405732113308, 9837.507189541226, 9856.545200146527, 206.51847710223046, 35.251929681796355, 24.26602781032375, 9786.088685138317, 9833.608431886878, 9855.53376998913, 0.9999963866265569, 0.9999949989129142, 0.9999979410539399, 60.011853912913246, 60.00982131655969, 60.00919543669089, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 614.5007, 4.455379, 2738.313, 595.272, 9.223322, 5494.349, 595.0093, 9.237805, 5492.442, 795.3777, 6.908216, 5494.544, 794.2198, 6.91215, 5494.666, 822.2054, 6.658646, 5471.557, 99.65609, 99.98081, 99.95826, 99.98436, 99.98657, 99.5557
42770.651640000004, 285.18306399173963, 285.2256143896852, 285.675551500737, 34.404195061521364, 34.61724535188897, 34.616814963235164, 9784.89804021616, 9841.00781927892, 9854.682648741698, 207.53965844516586, 36.752078022072055, 23.17476763342802, 9793.429715727667, 9841.305105190926, 9858.865693056072, 0.999998389317474, 0.9999941383784631, 0.9999966926328792, 60.01838578222781, 60.01160093551775, 60.01428427908099, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512489, 2744.984, 601.3227, 9.138223, 5495.385, 595.7275, 9.213692, 5494.74, 792.2513, 6.932854, 5492.823, 796.3181, 6.900462, 5495.098, 820.9131, 6.666337, 5472.359, 99.90494, 100.0, 99.98502, 99.95093, 99.99236, 99.58066
42773.04576, 285.24129305296503, 285.22691256463435, 285.64621558998596, 34.38548395716914, 34.58792198524818, 34.57056587255699, 9779.378495199897, 9838.294543458975, 9845.091132595106, 203.66604487092673, 30.445263304477066, 22.425383640084874, 9782.500099213134, 9833.84848628834, 9850.538723654137, 0.999996667386557, 0.9999953433239906, 0.9999974059541965, 60.012405922503085, 60.01279634670873, 60.0083626431548, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 602.3564, 4.564066, 2747.884, 607.6652, 9.034336, 5490.376, 603.0652, 9.111531, 5494.89, 785.9597, 6.980474, 5486.491, 802.5746, 6.8475, 5495.635, 827.3347, 6.592723, 5454.897, 100.0, 99.90852, 99.99041, 99.83782, 100.0, 99.26075
42775.398680000006, 285.20295415635036, 285.15792491682225, 285.58016878045726, 34.404185036946586, 34.641809425185265, 34.604650273963806, 9788.389538193082, 9845.8005572469, 9855.225604231555, 212.59402372150998, 33.226230634684725, 24.55952099858041, 9787.214244014574, 9838.70783845823, 9856.844143862105, 0.9999983135424976, 0.9999933821082091, 0.999997260924149, 60.0113017188212, 60.01057248413796, 60.01233757840611, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.513381, 2744.817, 601.3422, 9.138223, 5495.503, 596.7369, 9.207986, 5494.841, 792.2902, 6.932854, 5492.883, 796.3371, 6.900462, 5495.041, 821.092, 6.662858, 5472.529, 99.89501, 100.0, 99.98976, 99.95304, 99.99632, 99.58374
