TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43855.26068000001, 285.60764866051585, 285.6452440395754, 286.03534917854216, 34.31150862168383, 34.568044982511594, 34.51199962456336, 9773.836326009125, 9840.026200649609, 9843.90918953917, 207.44350344440682, 46.695631533943015, 22.856287977620696, 9780.250948913443, 9832.40567773181, 9844.839604402723, 0.9999981236220187, 0.9999899260591298, 0.9999986452813927, 60.01576660132835, 60.01467722056282, 60.015555614918824, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.8086, 4.499639, 2743.885, 600.311, 9.154248, 5495.751, 820.5751, 6.670907, 5473.517, 607.3284, 9.041031, 5490.74, 600.8783, 9.145849, 5495.579, 820.4558, 6.672014, 5473.563, 99.86107, 100.0, 99.60272, 99.92227, 100.0, 99.60257
43857.601200000005, 285.51954607352707, 285.61017551807663, 285.9515776123615, 34.299829720715344, 34.431594680252594, 34.45916885121624, 9758.71843417774, 9810.824977356744, 9825.340255984544, 202.73369260391883, 43.68374380506884, 21.78909212494841, 9760.878376729937, 9815.277332095124, 9825.939419961192, 0.9999974479256535, 0.9999894588879203, 0.9999976447349282, 60.0117606024946, 60.01016736368137, 60.01379617872437, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.8086, 4.498925, 2743.76, 600.311, 9.1548, 5495.634, 820.6528, 6.670538, 5473.743, 607.4061, 9.036067, 5489.791, 600.0771, 9.163016, 5495.499, 822.3843, 6.643813, 5466.354, 99.85655, 100.0, 99.60583, 99.909, 100.0, 99.47139
43859.98464, 285.54316751184103, 285.57795843812573, 286.01575597297943, 34.35129348904615, 34.54162277451653, 34.51271770048372, 9778.635881023942, 9832.678465353903, 9838.92320515641, 206.42159169692172, 46.488572008026495, 20.197780370406235, 9785.301451279476, 9832.665747161853, 9845.630325705559, 0.9999972168284018, 0.9999905645782083, 0.9999973136228802, 60.012261748602135, 60.014470329975296, 60.0122884437188, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0977, 4.44128, 2736.447, 594.5327, 9.234926, 5493.935, 824.904, 6.627465, 5465.621, 610.1635, 9.002972, 5489.031, 599.4286, 9.161373, 5495.583, 821.0324, 6.665238, 5473.391, 99.59037, 99.96353, 99.4223, 99.86383, 100.0, 99.58901
43862.38412, 285.50656463772054, 285.5665023633439, 286.0075802832185, 34.346814668796945, 34.54852075551655, 34.55077314834974, 9775.883082727556, 9827.941398759272, 9847.47471301339, 202.30840106267755, 43.597439253478115, 20.542902644160677, 9783.788293947224, 9830.361771332377, 9844.152066807512, 0.9999980254163441, 0.9999877142476776, 0.9999982263938266, 60.016745989478586, 60.016586893862815, 60.01654608457851, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.71, 4.499996, 2743.717, 600.2916, 9.1548, 5495.596, 820.5363, 6.670538, 5473.855, 607.3672, 9.04048, 5490.799, 600.9164, 9.145302, 5495.522, 820.6547, 6.669267, 5473.216, 99.85078, 100.0, 99.59967, 99.91621, 100.0, 99.59842
43864.7908, 285.743110093083, 285.24045282312704, 286.00241507664276, 34.326067680971285, 34.51460607008167, 34.51423841128788, 9777.489403024021, 9812.77826328449, 9834.64323324022, 199.71955509423742, 37.06624427763995, 29.714121672283, 9779.712090105426, 9809.167322760946, 9831.830891982996, 0.9999931860994906, 0.9999930433897618, 0.9999987032187834, 60.01050856671513, 60.02020903784685, 60.01857091418813, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 603.4802, 4.552823, 2747.727, 606.5952, 9.053308, 5491.708, 814.1887, 6.738461, 5485.394, 601.1339, 9.141788, 5495.449, 607.2302, 9.041935, 5491.073, 814.2131, 6.735923, 5485.872, 99.98678, 99.93428, 99.81889, 100.0, 99.92119, 99.8129
43867.2548, 285.42234146899494, 285.4109038576356, 285.8500138819746, 34.36203544147601, 34.53695479474204, 34.52256652991991, 9771.819585193669, 9829.022669205253, 9842.919466233208, 199.61606432453482, 47.225864394474684, 16.351323308092105, 9776.216302178153, 9829.52627785462, 9850.112536354925, 0.9999989563406698, 0.9999884592526799, 0.9999984869148438, 60.013518449186634, 60.013167883507165, 60.011378631795594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.499282, 2743.659, 600.311, 9.1548, 5495.649, 820.5557, 6.669986, 5473.684, 607.3867, 9.040664, 5490.97, 600.9355, 9.144937, 5495.687, 820.5552, 6.671831, 5473.502, 99.85686, 100.0, 99.60065, 99.91931, 100.0, 99.6066
43869.854600000006, 285.45796641761126, 285.54079040640784, 285.9573973689899, 34.28388795248536, 34.492066751443716, 34.46516441655203, 9755.891622349125, 9809.884159637528, 9822.00894279987, 206.2410492362651, 37.16846770682332, 24.7907234378888, 9762.732604597739, 9811.313024347133, 9820.522454369222, 0.9999979019968384, 0.9999907971473934, 0.9999973444587922, 60.020987375386746, 60.017510907632015, 60.015305985876786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.499996, 2743.88, 600.3304, 9.154616, 5495.639, 820.614, 6.669065, 5473.513, 607.4061, 9.035332, 5489.628, 599.6575, 9.172695, 5495.566, 823.0006, 6.636305, 5464.464, 99.85081, 100.0, 99.60163, 99.8949, 100.0, 99.46518
43872.285520000005, 285.3344395570019, 285.5259572603508, 285.81490597024015, 34.36618140201135, 34.55500019853979, 34.537793553582446, 9769.542808345073, 9834.930928088539, 9837.708931541798, 206.40559178257445, 49.845222448730055, 10.982926047216097, 9769.524514472027, 9831.553329871987, 9842.283144836652, 0.9999979535141413, 0.9999899676380463, 0.9999976132480739, 60.01690740191274, 60.0166363603599, 60.01602128250044, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0582, 4.4436, 2737.294, 594.9607, 9.225532, 5494.459, 824.3022, 6.62857, 5466.738, 609.5615, 9.009591, 5489.673, 599.8864, 9.151146, 5495.602, 820.7143, 6.670366, 5473.215, 99.62122, 99.97357, 99.45491, 99.88389, 100.0, 99.60257
43874.688720000006, 285.56166726765537, 285.65036041728473, 286.1663568887902, 34.344275389827445, 34.52606443159928, 34.50886050371631, 9773.21786574503, 9830.72099630805, 9842.674124901743, 203.11009335461034, 47.86842359049024, 15.707699002195113, 9773.854143113644, 9826.817994059547, 9844.026358180481, 0.9999984105057016, 0.9999872655909002, 0.9999973894205131, 60.02298449318721, 60.0208358930441, 60.02128326672256, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7889, 4.499282, 2743.713, 600.2721, 9.155353, 5495.768, 820.4199, 6.672931, 5473.399, 607.3867, 9.039928, 5490.852, 600.8973, 9.145119, 5495.564, 820.6149, 6.67, 5473.618, 99.86279, 100.0, 99.61288, 99.91716, 100.0, 99.59835
43877.05992000001, 285.6531781043002, 285.5669224998379, 286.0042343059615, 34.288556421786275, 34.536124001966634, 34.50772294388477, 9762.27633956268, 9824.261537131435, 9837.147582299782, 193.94349503132298, 41.0731393229928, 18.159643958986635, 9764.462044630092, 9825.450617763945, 9840.208714793607, 0.9999982637395837, 0.9999892756221016, 0.9999984905618746, 60.01985007173822, 60.02125360208939, 60.024335449322884, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 603.4013, 4.553715, 2747.731, 606.634, 9.052755, 5491.859, 814.3439, 6.7357, 5485.616, 601.0368, 9.14142, 5495.396, 607.2111, 9.042665, 5490.894, 814.074, 6.737388, 5485.414, 100.0, 99.9355, 99.81893, 99.99986, 99.92119, 99.81821
43879.525760000004, 285.5925035751063, 285.5787045545521, 286.06819772911433, 34.32152215061988, 34.5115574766578, 34.53325580795496, 9778.625866262264, 9832.475376667393, 9856.296994815995, 207.22493741173093, 45.85578539680182, 22.818770177868373, 9779.185600500985, 9831.120919370904, 9845.873022959748, 0.9999981515726286, 0.9999891238773775, 0.9999983461043506, 60.027113659159795, 60.027222961503945, 60.025057795748864, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.499461, 2743.765, 600.311, 9.154616, 5495.655, 820.5363, 6.670354, 5473.292, 607.3672, 9.039376, 5490.701, 600.9164, 9.144753, 5495.62, 820.6746, 6.669816, 5473.73, 99.85479, 100.0, 99.59763, 99.91442, 100.0, 99.60045
43881.923720000006, 285.4722250740995, 285.61384114978114, 286.0396927119245, 34.30017393752057, 34.48927295463163, 34.46473546223521, 9758.98695922904, 9817.917823684691, 9827.265183879443, 201.79752463656314, 46.340693940504025, 21.891426296805548, 9759.21391909089, 9809.716410048037, 9825.261638747274, 0.9999960103693694, 0.9999893809211746, 0.99999651753399, 60.026578668131854, 60.023918075412475, 60.026238736813575, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.498569, 2743.66, 600.311, 9.155169, 5495.486, 820.5945, 6.669802, 5473.406, 607.3867, 9.039928, 5490.701, 600.554, 9.159182, 5495.528, 821.9668, 6.6548, 5467.557, 99.85865, 100.0, 99.60071, 99.91823, 100.0, 99.5173
43884.29576, 285.57137374465754, 285.6703139906507, 286.1223139105588, 34.3250217207071, 34.520561413115104, 34.52021221962512, 9777.731291598226, 9835.724495174156, 9840.418095880807, 207.7056897692056, 46.02606620063125, 22.648404505345752, 9786.16301343199, 9838.15826427242, 9837.809833203079, 0.9999965393503306, 0.9999911638417835, 0.9999951340543015, 60.02054514241408, 60.024297345337615, 60.02364011785598, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0779, 4.440923, 2736.104, 594.0269, 9.244688, 5493.187, 825.564, 6.618077, 5462.873, 610.416, 8.986608, 5487.376, 598.513, 9.175617, 5495.786, 821.6487, 6.658646, 5472.995, 99.56958, 99.95131, 99.38244, 99.83753, 100.0, 99.57547
43886.69272000001, 285.6872478576629, 285.0688158074553, 285.9451258408538, 34.33822549351048, 34.55521210443232, 34.52526946299306, 9780.8364332769, 9818.184854155219, 9839.76257163515, 197.92809807600634, 41.828412410381134, 32.72334634950403, 9788.708919221888, 9821.420979726143, 9842.395734634783, 0.9999976910561122, 0.9999886480203506, 0.9999968130810163, 60.025835057106256, 60.022993792110356, 60.022990326668214, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.8677, 4.499818, 2743.995, 600.311, 9.154063, 5495.708, 820.4393, 6.671643, 5473.569, 607.3672, 9.040296, 5490.969, 600.9164, 9.144753, 5495.688, 820.5552, 6.671831, 5473.786, 99.85478, 100.0, 99.60888, 99.9193, 100.0, 99.60769
43889.08684, 285.36014764862153, 285.52443058086396, 285.88313722225865, 34.312687641422855, 34.5232815502656, 34.49247584109032, 9771.361285535591, 9830.17781929772, 9836.536252275206, 201.49750430183303, 44.57665612229448, 22.300903000804738, 9761.293726153961, 9825.653361001234, 9831.175901908173, 0.999997649639508, 0.9999883299989674, 0.9999986426367956, 60.024459981011795, 60.025575862574414, 60.020915161933225, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 604.1307, 4.552109, 2747.722, 606.673, 9.052755, 5491.865, 814.0333, 6.739013, 5485.457, 601.1533, 9.141788, 5495.612, 607.2302, 9.043579, 5491.121, 814.2131, 6.736289, 5485.585, 100.0, 99.93561, 99.80767, 100.0, 99.92206, 99.82029
43891.45784, 285.35646341803266, 285.414042475162, 285.87596038470224, 34.350192577330304, 34.57181973808511, 34.52822791334606, 9776.029673338831, 9831.388658469232, 9832.37965200949, 204.5272125682991, 42.62234976458694, 17.831775786462913, 9778.938065304703, 9834.290369982022, 9839.73217503297, 0.9999983488247499, 0.9999877760039441, 0.9999962973454075, 60.021553705237835, 60.02068989019734, 60.020570422601125, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.499461, 2743.769, 600.2916, 9.155169, 5495.768, 820.4975, 6.671091, 5473.292, 607.3284, 9.041031, 5490.76, 600.9355, 9.144937, 5495.679, 820.6746, 6.669633, 5473.389, 99.86109, 100.0, 99.59763, 99.91607, 100.0, 99.5994
43893.838800000005, 285.50127302042984, 285.5867105441457, 285.9097069912704, 34.342466462719386, 34.49926936759804, 34.51257238967665, 9768.311051380686, 9827.130353974428, 9832.545569775299, 198.2108636802161, 43.619344292453206, 19.86775969033897, 9758.365106734056, 9810.249561676495, 9826.853139594747, 0.9999968764204602, 0.9999902223835084, 0.9999969902484912, 60.02274094476859, 60.01642193318353, 60.01693113860677, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.71, 4.498747, 2743.66, 600.2916, 9.154432, 5495.701, 820.5363, 6.670354, 5473.402, 607.3284, 9.040296, 5490.918, 600.9546, 9.144753, 5495.514, 820.6547, 6.669633, 5473.503, 99.85289, 100.0, 99.59963, 99.91524, 100.0, 99.59622
43896.24096, 285.4356247798764, 285.5803740049107, 286.0230966491827, 34.35962047723405, 34.545899438217745, 34.56268532877482, 9775.896312121959, 9832.51694396843, 9839.437168757264, 209.52517489166394, 43.45306346574125, 22.348145106579068, 9780.334456643312, 9832.992268010474, 9841.878134303774, 0.9999969218967294, 0.9999890004415852, 0.9999971529502444, 60.01764185096556, 60.01432370456496, 60.01746371519933, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.1568, 4.440745, 2736.162, 593.988, 9.246899, 5492.627, 826.9034, 6.599302, 5456.581, 613.0181, 8.938804, 5482.241, 595.7472, 9.213056, 5494.792, 823.9351, 6.636672, 5467.447, 99.57184, 99.94856, 99.29353, 99.73979, 99.98886, 99.46406
43898.6946, 285.5974464899399, 285.59793690489266, 286.0270814244908, 34.34911662458841, 34.54504574211975, 34.49204292353466, 9777.391475375993, 9834.678831079054, 9845.731902224397, 212.62525493562225, 45.33002266179821, 25.696287719460997, 9780.126642682659, 9830.30597087447, 9837.412965999687, 0.9999986784292827, 0.9999892423028853, 0.9999981489924513, 60.01201338542582, 60.010647205312644, 60.0152614701882, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.8875, 4.499282, 2743.659, 600.2916, 9.155169, 5495.76, 820.5557, 6.669986, 5473.346, 607.3672, 9.040112, 5490.748, 600.9546, 9.145119, 5495.57, 820.5751, 6.668534, 5473.501, 99.85882, 100.0, 99.59658, 99.91728, 100.0, 99.59424
43901.1154, 285.49851200698066, 285.53983798560097, 286.1004441549513, 34.336425185401886, 34.50433439647509, 34.48473105400189, 9767.130951251602, 9824.105682496473, 9844.134706014525, 210.07651601851921, 39.83016973164126, 21.740760449205936, 9763.652358614145, 9827.528466770247, 9834.794224380801, 0.9999977610447175, 0.9999904913779317, 0.9999968376951487, 60.00599841613243, 60.008437972576324, 60.01017837340945, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 605.6094, 4.535511, 2747.251, 605.9531, 9.064728, 5492.013, 813.7616, 6.741775, 5486.126, 601.1727, 9.141604, 5495.604, 607.173, 9.042665, 5491.013, 814.2131, 6.737571, 5485.182, 99.97085, 99.94272, 99.83008, 100.0, 99.92113, 99.81399
43903.51664, 285.6138235196812, 285.62861353885984, 285.9867975482211, 34.32748007526657, 34.52749382708884, 34.52212394111115, 9785.460092160674, 9834.495463129373, 9842.860545396023, 210.7718325895412, 46.258795323179584, 20.484548159258566, 9778.373170603809, 9838.442198807228, 9840.87866906442, 0.9999968426926688, 0.9999865789336619, 0.9999970307162397, 60.00378977988303, 60.00568018348213, 60.00530442457468, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.6509, 4.499282, 2743.828, 600.3499, 9.1548, 5495.589, 820.5751, 6.670354, 5473.684, 607.3284, 9.040848, 5491.014, 600.9546, 9.145119, 5495.496, 820.7342, 6.669816, 5473.444, 99.859, 100.0, 99.60167, 99.92012, 100.0, 99.6004
43905.88616, 285.60996715960715, 285.54946384743636, 285.9753229859232, 34.35140469679462, 34.556647105219874, 34.533044595819995, 9775.38407624998, 9830.96147826216, 9839.059245908828, 203.33624445402347, 49.74422777466225, 22.441454362855893, 9767.002922979029, 9819.837050451013, 9840.369630881813, 0.9999975491247207, 0.9999903804821307, 0.9999980379534104, 59.99640809662074, 60.00587728618007, 60.0039039875087, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7889, 4.499461, 2743.989, 600.2916, 9.154616, 5495.648, 820.5751, 6.669434, 5473.407, 607.3867, 9.040112, 5490.858, 600.9164, 9.145302, 5495.631, 820.5155, 6.671464, 5473.731, 99.86487, 100.0, 99.59658, 99.91728, 100.0, 99.60873
43908.28792, 285.41550564123725, 285.6236039509452, 285.9867956474538, 34.3271467393297, 34.54308960619651, 34.530715888626546, 9774.911012311346, 9833.813908393096, 9844.465795526821, 202.75090162020297, 40.92924435720397, 23.009712800760667, 9773.259106274641, 9831.64376026288, 9842.908757421383, 0.9999973779779664, 0.9999915537246289, 0.9999969556697361, 60.00089911889965, 59.998073030348166, 59.99671525967504, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0582, 4.440923, 2736.158, 593.988, 9.248188, 5492.637, 826.884, 6.598566, 5456.305, 613.4647, 8.930714, 5478.934, 594.7172, 9.233328, 5493.915, 825.5256, 6.621473, 5463.087, 99.57986, 99.94854, 99.28851, 99.69757, 99.9729, 99.3974
43910.69272000001, 285.7720515135346, 285.19215881836067, 285.97629421530536, 34.341140502582526, 34.56822856505672, 34.54436720618838, 9780.416246301527, 9824.463874023175, 9847.508203708818, 201.5105003072813, 41.74692097205207, 35.94451391934791, 9793.418840875682, 9822.992823752898, 9843.696747783573, 0.9999924153540606, 0.9999928949100904, 0.9999944459297083, 59.99639984885061, 60.00161867371238, 59.99838636031791, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.6312, 4.499996, 2743.937, 600.311, 9.154432, 5495.827, 820.5169, 6.671275, 5473.517, 607.3672, 9.040296, 5490.917, 600.8973, 9.145119, 5495.474, 820.4161, 6.671831, 5473.789, 99.85687, 100.0, 99.6057, 99.91834, 100.0, 99.6109
43913.17788, 285.32655388437297, 285.47835285340153, 285.8601532930974, 34.33046589632541, 34.535966059183615, 34.51925313340477, 9773.898311713547, 9821.813590133064, 9834.035339013297, 206.93418043232123, 44.488768315072775, 19.808142538109337, 9777.183180046268, 9831.695658547622, 9838.806450287897, 0.9999982298554321, 0.9999901243681045, 0.9999985042670257, 59.99921851923023, 59.99703414364667, 59.990887752694775, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 606.6542, 4.526409, 2746.592, 604.4355, 9.08278, 5493.211, 813.8975, 6.740118, 5486.568, 601.1533, 9.141788, 5495.553, 607.173, 9.043031, 5491.063, 813.9149, 6.739036, 5485.808, 99.9596, 99.97289, 99.83302, 100.0, 99.919, 99.81385
43915.6748, 285.4363485153958, 285.48850786959946, 285.8620389828298, 34.365753813815495, 34.53131435785294, 34.54353411344593, 9772.945705494021, 9839.48097694096, 9845.962821591242, 208.58846280905664, 45.54891702616624, 18.06739916709529, 9780.55992343579, 9823.649244119175, 9840.876898832292, 0.9999972256381431, 0.9999897566798863, 0.9999980810747535, 59.997026079479596, 60.00080963311066, 59.99965530522114, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7692, 4.499639, 2743.708, 600.311, 9.155169, 5495.707, 820.4781, 6.671643, 5473.458, 607.3672, 9.04048, 5490.917, 600.9546, 9.145667, 5495.579, 820.6149, 6.669816, 5473.275, 99.87303, 100.0, 99.60787, 99.91716, 100.0, 99.60045
43918.03944, 284.75333838310246, 284.8473809827436, 285.2033369092489, 34.429049208757434, 34.63020902529344, 34.61633599331068, 9768.249340456814, 9827.0893539835, 9835.183770058855, 208.0538206150477, 44.777060703914685, 23.156964832558288, 9763.06735826129, 9833.519754807881, 9838.816254550911, 0.9999970738117948, 0.9999903237003352, 0.999997513758847, 60.00396068030879, 60.002689946972545, 60.00120359534812, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.8086, 4.499818, 2744.104, 600.3304, 9.154432, 5495.708, 820.4781, 6.67017, 5473.906, 607.3478, 9.039744, 5490.761, 600.9927, 9.143841, 5495.489, 820.1775, 6.672014, 5474.022, 99.85708, 100.0, 99.59863, 99.91848, 100.0, 99.60667
43920.53024, 285.6045410708836, 285.6447610175358, 286.0710601559344, 34.34397914443834, 34.53314654506003, 34.52728948061274, 9776.931546130378, 9836.593359357157, 9845.962666848385, 205.42352863800215, 41.850310155950865, 23.048432086585308, 9772.705762397494, 9830.29698846282, 9835.736669597924, 0.99999783451107, 0.9999910582821504, 0.9999982732180025, 60.00649265692878, 60.00607921925045, 60.009334391067426, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.1371, 4.440388, 2736.156, 593.9685, 9.247083, 5492.456, 826.8452, 6.599118, 5456.362, 613.4258, 8.931449, 5479.096, 594.946, 9.226388, 5494.126, 825.0683, 6.619824, 5464.923, 99.56785, 99.94841, 99.2926, 99.70324, 99.97675, 99.40994
43922.95532, 285.5019463340836, 285.5730561116864, 286.1008194071327, 34.33759331860618, 34.5556814105551, 34.502280617311456, 9779.577842959376, 9833.728834413794, 9846.42051379861, 207.4212249955374, 46.74669264886779, 19.934715478333146, 9785.947332962127, 9834.858920616098, 9848.872608329433, 0.9999980048376362, 0.9999894565015266, 0.9999978618552146, 60.01237261529314, 60.01681079606508, 60.012002184159165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7889, 4.501067, 2743.77, 600.2916, 9.154616, 5495.7, 820.5557, 6.670907, 5473.406, 607.3478, 9.040664, 5490.741, 600.8973, 9.145119, 5495.462, 820.4757, 6.671281, 5473.677, 99.86712, 100.0, 99.5997, 99.92026, 100.0, 99.60348
43925.32636000001, 285.6540863285682, 285.63827917837347, 286.0749911080849, 34.32106309752051, 34.51701981354092, 34.497638407765514, 9770.620732897478, 9831.61815218172, 9842.705378000135, 207.58916695190192, 47.852344730832556, 20.332724437371326, 9762.470749432125, 9834.377473521423, 9837.697716303237, 0.9999969261614955, 0.9999895391247325, 0.9999979000523546, 60.013224028276746, 60.013524568589574, 60.01242774659853, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 607.1077, 4.523018, 2746.184, 603.7935, 9.089779, 5493.743, 814.4022, 6.734964, 5485.892, 601.3475, 9.141604, 5495.723, 607.2111, 9.043031, 5491.07, 813.895, 6.740867, 5485.693, 99.94474, 99.97612, 99.82188, 100.0, 99.9181, 99.82539
43927.65056, 285.5940961584182, 285.45697453207504, 285.9826096269373, 34.37759443159216, 34.55565743246173, 34.52470588166905, 9764.982523054272, 9830.108681415231, 9845.998754024333, 211.13698866723325, 47.67602762334809, 22.871226871809995, 9781.431430411658, 9835.155314999358, 9838.36046407871, 0.9999970026962096, 0.9999860557515631, 0.9999987185075584, 60.018313763095335, 60.01943493481965, 60.01887029939857, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.499996, 2743.88, 600.3304, 9.154432, 5495.758, 823.681, 6.635564, 5470.941, 607.3478, 9.04048, 5490.812, 600.9164, 9.145119, 5495.523, 820.5552, 6.669816, 5473.556, 99.85289, 100.0, 99.50891, 99.92037, 100.0, 99.60244
43930.06304, 285.4904880609329, 285.57691442286574, 286.0139532220117, 34.33776387119175, 34.54837098240536, 34.51434319431362, 9778.088727746257, 9835.7051340099, 9840.268390886275, 204.05693202419207, 46.2126543793911, 30.18093585695715, 9782.819293515948, 9828.200337714077, 9839.83694954487, 0.9999947902873645, 0.9999902995539518, 0.999995137890264, 60.026052486953525, 60.026019518937545, 60.025141847178624, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.500353, 2743.55, 600.2526, 9.154616, 5495.587, 820.4975, 6.670722, 5473.57, 607.3478, 9.040848, 5490.688, 600.9355, 9.145302, 5495.623, 820.6944, 6.6689, 5473.499, 99.84889, 100.0, 99.59963, 99.91715, 100.0, 99.6014
43932.522800000006, 285.3249249630599, 285.4590649394739, 285.90187246023686, 34.31722349736327, 34.51818421815497, 34.5112023047777, 9768.015829451306, 9829.871073213259, 9840.321640989534, 205.2359027046109, 40.4788616416281, 19.51111633938649, 9770.53392432623, 9825.338759716293, 9837.348814534795, 0.999997151494989, 0.9999881506870174, 0.999997198650758, 60.020647786537175, 60.024191357482124, 60.026836045747366, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.1174, 4.441102, 2736.052, 594.0269, 9.245977, 5492.593, 826.8063, 6.599486, 5456.583, 613.4258, 8.931449, 5478.888, 594.6599, 9.237893, 5493.268, 826.8576, 6.600414, 5458.109, 99.56992, 99.94885, 99.29164, 99.69732, 99.95916, 99.32135
43934.89404000001, 285.3039988894352, 285.43483894766587, 285.7946501562842, 34.36998301004437, 34.567880305707874, 34.558842666831644, 9779.42424135954, 9850.794098126395, 9837.211763490894, 207.9164028395045, 47.933066238100764, 21.668521215562578, 9779.202456464418, 9833.896945004351, 9840.313182205071, 0.9999975596904949, 0.9999912239805006, 0.9999978518143509, 60.02198362865741, 60.02807961462552, 60.02912081023908, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.499818, 2743.826, 600.2916, 9.154616, 5495.766, 820.5169, 6.670722, 5473.569, 607.3672, 9.040848, 5490.806, 600.8973, 9.145484, 5495.63, 820.6149, 6.671098, 5473.679, 99.85895, 100.0, 99.59967, 99.91715, 100.0, 99.60459
43937.26312, 285.3995797177584, 285.34590665315375, 285.7406833361384, 34.346703459202246, 34.557853852504415, 34.53274576261722, 9770.974735882013, 9823.894304551628, 9836.460911706905, 206.20658612758416, 46.98131190076174, 17.332458499053246, 9781.98420921254, 9830.29853075753, 9836.604206839498, 0.9999981176838069, 0.9999880424573249, 0.9999974210899264, 60.022429684317686, 60.02337886295649, 60.020874321492, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7297, 4.500175, 2744.393, 601.3616, 9.138407, 5495.355, 819.061, 6.691707, 5478.77, 603.8331, 9.105567, 5494.867, 606.1238, 9.061477, 5492.038, 812.9407, 6.746727, 5486.433, 99.85513, 100.0, 99.67491, 99.98398, 99.93874, 99.83675
43939.6096, 285.4968843674222, 285.6687564847599, 286.0345108811589, 34.356838374680024, 34.541292831693355, 34.540040828289875, 9772.053642631683, 9830.682198454177, 9848.628588601057, 209.89333262738, 44.50884359620272, 20.56188861639157, 9781.278912234755, 9842.448086926019, 9841.307831966882, 0.9999978077809105, 0.9999894926781726, 0.9999977816845863, 60.02367958324198, 60.02167550519474, 60.01921364666051, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 607.2457, 4.517308, 2745.313, 602.0036, 9.137117, 5495.585, 820.6528, 6.670907, 5473.234, 607.3672, 9.039928, 5490.864, 600.9927, 9.144753, 5495.646, 820.6149, 6.667802, 5473.16, 99.9236, 100.0, 99.59961, 99.91738, 100.0, 99.59523
43941.94956, 285.4153614450576, 285.6159104751941, 286.02647651482647, 34.36725255401136, 34.560802438291745, 34.514273304459344, 9773.219259375408, 9831.61599913145, 9850.083052449621, 210.79829040088725, 48.60249680266588, 20.782048455987606, 9783.095178325895, 9840.826479893407, 9844.905002524234, 0.9999974922371967, 0.9999871747530871, 0.9999979380305876, 60.02241720380734, 60.02134447122164, 60.02185447381375, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.499282, 2743.828, 600.2721, 9.155169, 5495.702, 820.5169, 6.671275, 5473.462, 607.3478, 9.040664, 5490.74, 600.9164, 9.145302, 5495.586, 820.5552, 6.669633, 5473.099, 99.86091, 100.0, 99.60579, 99.91514, 100.0, 99.59939
43944.34472, 285.52585089606595, 285.5668815732506, 286.0020613029197, 34.27073844453996, 34.48951207517181, 34.46343261257976, 9763.366040135961, 9815.892374844756, 9826.293987923145, 204.84422684279366, 41.984035804011, 27.02544639070038, 9769.012589783506, 9827.849079511403, 9840.036772312757, 0.9999958424085053, 0.9999899886339, 0.999996045886952, 60.02571938392612, 60.027261062575484, 60.02528888483594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 615.9794, 4.441816, 2735.88, 594.0074, 9.246531, 5492.577, 826.8452, 6.599118, 5456.533, 613.4453, 8.930714, 5478.726, 594.6409, 9.237711, 5493.166, 826.8973, 6.599132, 5456.386, 99.57809, 99.9488, 99.29266, 99.6965, 99.95826, 99.29009
43946.800200000005, 285.53913334946833, 285.5240376870342, 286.03295180753145, 34.355091429043114, 34.56226819083097, 34.516444175794184, 9777.583603691506, 9830.780799404736, 9840.471189475018, 209.39560034808665, 47.412931448080144, 21.01780387976578, 9775.847217800507, 9834.99587538205, 9847.822291176946, 0.9999979153796072, 0.9999893498456286, 0.9999980228343345, 60.02367833914184, 60.02366205627547, 60.02410802176761, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.500353, 2743.932, 600.3304, 9.154248, 5495.588, 820.5945, 6.670722, 5473.909, 607.3672, 9.040296, 5490.799, 600.9164, 9.145484, 5495.637, 820.6149, 6.670915, 5473.677, 99.85913, 100.0, 99.60265, 99.91727, 100.0, 99.6036
43949.20728, 285.5229351064228, 285.5730533565899, 286.00089449175755, 34.36881818239116, 34.503679702535024, 34.47669650167827, 9768.329789446283, 9819.908066546383, 9840.046718382371, 209.84907747687885, 47.523666335962616, 18.54957154828071, 9763.790132467862, 9831.455333445554, 9832.756771250848, 0.9999980999274584, 0.9999891860187422, 0.9999985397336925, 60.019924816928715, 60.023657596601986, 60.01972181548995, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7297, 4.498925, 2743.717, 600.2916, 9.1548, 5495.655, 820.4587, 6.671275, 5475.192, 606.3575, 9.068427, 5493.117, 603.4534, 9.105307, 5493.885, 817.5333, 6.761559, 5487.288, 99.85272, 100.0, 99.61999, 99.95838, 99.98298, 99.85231
43951.635760000005, 285.4687919929862, 285.6222023524328, 286.02926674064304, 34.37376952786728, 34.54372768739574, 34.53100765799154, 9777.087759550977, 9832.363340841928, 9844.536616077497, 210.3265997094977, 47.48072524766667, 18.78861706916757, 9783.171692675747, 9836.239296254284, 9849.637138763319, 0.9999984129513501, 0.9999887598958935, 0.9999989669593186, 60.01892749839349, 60.0176010887582, 60.016553651650234, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 604.1307, 4.543899, 2746.718, 604.455, 9.095674, 5494.647, 818.3816, 6.691339, 5477.262, 606.2798, 9.058682, 5491.357, 600.9355, 9.144937, 5495.529, 820.6746, 6.67, 5473.446, 99.97886, 99.98623, 99.66466, 99.9299, 100.0, 99.59833
43954.0152, 285.7406914964523, 285.18311249758216, 286.0081765299857, 34.36875243199949, 34.55287667578805, 34.53999075368104, 9785.272751363951, 9817.599040318624, 9850.17234745671, 215.74791198005505, 50.52669075675112, 18.986663498645157, 9774.54479103156, 9844.696147871693, 9833.918876211212, 0.9999980681476597, 0.999989383891993, 0.9999974216043351, 60.01929705702501, 60.02028752416248, 60.01840655644067, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.499996, 2743.823, 600.311, 9.154984, 5495.76, 820.5557, 6.670538, 5473.351, 607.3478, 9.040664, 5490.968, 600.9355, 9.144937, 5495.586, 820.5552, 6.670183, 5473.214, 99.85882, 100.0, 99.5987, 99.91928, 100.0, 99.59622
43956.35196, 285.3946726230289, 285.5735166131623, 285.8984271259413, 34.30516733187125, 34.516786484972386, 34.48196831520761, 9765.353317828034, 9824.081314217628, 9837.092305194188, 199.87344424595415, 39.07092088653371, 20.321828064111287, 9756.340007637333, 9830.343276640404, 9834.166798370812, 0.9999975304460487, 0.9999914806686077, 0.999997418451718, 60.02358684875887, 60.02192073887643, 60.02334880262394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0779, 4.440923, 2735.718, 594.0269, 9.246346, 5492.531, 826.8646, 6.598197, 5456.254, 613.4453, 8.930897, 5478.726, 594.6218, 9.237163, 5493.223, 826.8576, 6.598583, 5456.331, 99.57986, 99.94773, 99.28749, 99.69639, 99.96031, 99.28791
43958.74124, 285.4738923409862, 285.5842783006659, 285.89706210000895, 34.39506308747165, 34.58380780363731, 34.57200328765517, 9783.90856764435, 9839.246664851435, 9858.06719283408, 212.19644478643795, 45.47030757912978, 24.438538320524458, 9793.307612493783, 9848.356802410797, 9854.894499315067, 0.9999979903998157, 0.999988043831467, 0.9999974259854226, 60.02591727097557, 60.024453399564614, 60.02565561441302, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.499461, 2743.765, 600.311, 9.154616, 5495.587, 820.5169, 6.670907, 5473.512, 607.3672, 9.04048, 5490.74, 600.8783, 9.145667, 5495.588, 820.4558, 6.67, 5473.164, 99.85671, 100.0, 99.60164, 99.91727, 100.0, 99.59942
43961.17484000001, 285.558724892523, 285.43627334040474, 285.9057043689321, 34.39709728878223, 34.533397782534784, 34.54117353822236, 9774.13825132727, 9841.134656931841, 9855.337381886471, 201.86643702757192, 44.63546209964852, 19.841149214946654, 9776.640004278583, 9828.88450642505, 9847.205796662218, 0.9999975224717395, 0.9999902617181782, 0.9999941799905097, 60.02865178813098, 60.025351132597855, 60.02643964288014, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.498925, 2743.937, 600.2916, 9.154616, 5495.714, 820.4587, 6.671459, 5473.241, 607.309, 9.04048, 5490.746, 600.9355, 9.14238, 5495.612, 819.8395, 6.682635, 5476.818, 99.85481, 100.0, 99.60167, 99.91892, 100.0, 99.66179
43963.59964, 285.6678293783888, 285.66944843245, 285.8687274713423, 34.36910444551369, 34.57885392270111, 34.532805893225394, 9792.70065319535, 9834.326136796202, 9846.29851852113, 211.14786357147796, 41.5609471092348, 23.13922257872082, 9796.423072810792, 9835.589494092736, 9858.271886120867, 0.9999970586259971, 0.9999902997035692, 0.9999978390454282, 60.02866478812822, 60.02729653729803, 60.029081177433, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 603.4604, 4.552823, 2747.506, 606.4395, 9.056071, 5493.107, 816.188, 6.715268, 5481.114, 604.338, 9.080562, 5493.19, 602.5569, 9.119003, 5495.277, 823.279, 6.651871, 5471.278, 100.0, 99.94432, 99.75817, 99.95972, 99.99991, 99.56098
43966.035480000006, 285.5839035218462, 285.538215491291, 285.93577990405396, 34.37894072702675, 34.590248656958934, 34.54330381105615, 9795.747236168429, 9837.678853060268, 9856.67181434339, 213.64369164524214, 45.214512271486456, 20.054412043403318, 9781.327206005495, 9844.39471928594, 9850.914007974752, 0.9999976189820866, 0.9999876130561232, 0.9999972099588346, 60.029874009834195, 60.02805050624789, 60.0274408513635, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7889, 4.500888, 2743.717, 600.311, 9.154432, 5495.76, 820.4781, 6.671275, 5473.456, 607.3478, 9.040848, 5490.799, 600.9355, 9.145302, 5495.513, 820.5353, 6.670915, 5473.562, 99.86694, 100.0, 99.60676, 99.91812, 100.0, 99.59627
43968.43924000001, 285.56272611652923, 285.6034645459463, 285.93178470090214, 34.30108688838683, 34.51968311320872, 34.484462356802425, 9770.81675051824, 9824.790041161965, 9829.104602791136, 204.5628714831455, 39.67778201305566, 22.324160241816116, 9765.651861462387, 9809.26390337383, 9832.711662823083, 0.999997842568217, 0.9999916310365706, 0.9999980080617753, 60.02289311671982, 60.02030170212593, 60.02246186840808, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 616.0582, 4.440923, 2735.932, 594.0269, 9.246162, 5492.57, 826.8452, 6.599302, 5456.413, 613.4258, 8.930714, 5478.882, 594.6027, 9.238258, 5493.108, 826.8576, 6.598949, 5456.33, 99.57166, 99.94771, 99.29366, 99.69948, 99.95823, 99.29004
43970.783200000005, 285.52511716679425, 285.51611857167256, 285.8777549487475, 34.36676090293965, 34.59527569794656, 34.57293726768275, 9776.019403333366, 9843.277307021935, 9847.017080065827, 205.99289068205962, 43.64255432907248, 22.44282797726123, 9784.680570409853, 9848.453181953018, 9853.139858269764, 0.9999979007801265, 0.9999880515360906, 0.9999973836859408, 60.016823008349846, 60.01631451473391, 60.01756310109811, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.500353, 2743.936, 600.2916, 9.154616, 5495.595, 820.4393, 6.67017, 5473.63, 607.3478, 9.040848, 5490.917, 600.9164, 9.145119, 5495.63, 820.6944, 6.6689, 5473.616, 99.86295, 100.0, 99.60379, 99.91824, 100.0, 99.59837
43973.1526, 285.8121698086898, 285.1531190130711, 285.899486829091, 34.423845234318804, 34.566841992246204, 34.597053019947964, 9799.471611498191, 9832.207997395803, 9869.017905232724, 201.32420908286622, 40.03953207360428, 36.72687406292948, 9797.56554521631, 9828.351807305235, 9849.175697148761, 0.9999932476942994, 0.9999909541178956, 0.9999941462706686, 60.01439245508273, 60.01467679583696, 60.015446383069175, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 800], 5500.0, [], 609.848, 4.498925, 2743.827, 600.2721, 9.1548, 5495.587, 820.4393, 6.671643, 5473.799, 607.3284, 9.040848, 5490.799, 600.9546, 9.144571, 5495.582, 820.6149, 6.66945, 5473.614, 99.84682, 100.0, 99.60583, 99.9162, 100.0, 99.59523
