TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44615.539280000005, 285.01679125059377, 285.14386155064614, 285.3608658106272, 34.413760013961294, 34.565120578703436, 34.613440950742266, 9777.071757908207, 9837.90272431339, 9845.408334022388, 212.5322025573587, 43.930450589326995, 26.339274909961205, 9792.215920406408, 9839.18167688078, 9848.7327226837, 0.9999964637782474, 0.9999915317993281, 0.9999933755854745, 59.99224539761067, 59.98904129014526, 59.991649668216354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7856, 4.471798, 2740.632, 594.3576, 9.241557, 5492.901, 825.1757, 6.618629, 5461.359, 613.4064, 8.931265, 5478.992, 787.6581, 6.968033, 5488.556, 600.1918, 9.156954, 5495.767, 99.74271, 99.95325, 99.37733, 99.70136, 99.87539, 100.0
44617.938200000004, 285.18084956834934, 285.1023140009564, 285.79083387720067, 34.42838818154421, 34.62839238516531, 34.5942452041207, 9785.487964961465, 9842.013525775736, 9850.715634355785, 205.71822277604997, 37.31619417753893, 28.502278891814058, 9786.84818089186, 9836.464462065569, 9848.087233033879, 0.9999958245963483, 0.999992350363657, 0.9999958335726828, 60.00259143061743, 59.99808605448064, 59.99681170275899, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.528729, 2746.307, 600.6612, 9.149091, 5495.625, 818.9445, 6.688025, 5476.534, 607.3672, 9.03956, 5490.657, 793.8765, 6.920002, 5493.943, 593.79, 9.249795, 5492.518, 99.94714, 100.0, 99.66584, 99.91363, 99.97342, 99.94737
44620.31556, 285.26218400990103, 285.23928866389593, 285.7090559133362, 34.39227554618855, 34.59054861529849, 34.57102944875275, 9775.021835546211, 9828.711911839318, 9851.011485044077, 212.10869495842962, 44.3882928284811, 22.7705478515727, 9781.61051620604, 9831.113873705424, 9850.383331157806, 0.999996406813284, 0.9999897380060528, 0.9999959244410055, 60.0008031308652, 60.00107420741557, 59.99955831502165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.52748, 2746.372, 601.2643, 9.130671, 5495.267, 815.6057, 6.749137, 5485.124, 604.202, 9.103177, 5494.652, 798.7214, 6.877268, 5495.957, 587.7064, 9.330002, 5483.049, 99.94525, 100.0, 99.82401, 99.98248, 100.0, 99.77518
44622.68568, 285.156850819412, 285.157790071692, 285.5869451668626, 34.40376311859143, 34.6039010534747, 34.59003608688911, 9773.908958645565, 9830.762494714063, 9840.56394643241, 211.20344492055665, 50.978685569380616, 25.376484590156906, 9775.481111773088, 9835.408570974423, 9838.168831547264, 0.9999970873222371, 0.9999882319749437, 0.9999956536649243, 59.999776868648205, 60.00039141765646, 59.99882486559096, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 603.559, 4.552287, 2747.084, 602.6846, 9.124961, 5495.36, 818.3234, 6.693915, 5477.261, 607.4061, 9.039744, 5490.761, 793.8956, 6.91982, 5493.78, 593.7502, 9.249429, 5492.579, 99.98814, 99.9992, 99.6698, 99.91538, 99.97045, 99.94749
44625.10644, 285.22151820876053, 285.1885039683671, 285.52885693689876, 34.43433394477655, 34.56507155567912, 34.60845344556523, 9778.317466221866, 9836.988348917881, 9844.336168751654, 212.89294696151137, 44.69689938024112, 25.370545673539254, 9780.969341920343, 9835.092724515705, 9848.096368227689, 0.9999977610321916, 0.9999893022730868, 0.9999966642577908, 60.00436656728903, 60.00478789227846, 60.00275541911657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5754, 4.529443, 2746.192, 600.6807, 9.148906, 5495.617, 819.0999, 6.688393, 5476.763, 607.4255, 9.039376, 5490.859, 793.8765, 6.920002, 5494.002, 587.5076, 9.332382, 5482.922, 99.95126, 100.0, 99.66366, 99.91549, 99.97253, 99.77186
44627.48964000001, 285.0351377208873, 285.1481944328507, 285.58393457811565, 34.35722487332827, 34.53122835244928, 34.52315157650848, 9762.965803024605, 9813.020540043906, 9827.332366197508, 211.33275228782713, 45.89719065292206, 18.366662975285635, 9767.9234762651, 9821.862055717163, 9843.546654946898, 0.9999971316028556, 0.9999862670817367, 0.9999970252631396, 60.00255045148383, 60.00102912006652, 60.00256570226475, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7856, 4.472155, 2740.627, 594.416, 9.24082, 5492.911, 825.1369, 6.617525, 5461.529, 613.4258, 8.931081, 5478.83, 787.639, 6.968033, 5488.774, 581.245, 9.407096, 5467.841, 99.74253, 99.95459, 99.37833, 99.69841, 99.87542, 99.49843
44629.91, 285.1631551831427, 285.2420978237261, 285.64819213399255, 34.40481630009549, 34.59203795846091, 34.574941221805766, 9783.126925050778, 9838.593960883782, 9854.879027059374, 214.04720855288542, 48.2294285148505, 19.180195674862716, 9782.69194937887, 9839.517832414704, 9848.64192564426, 0.9999979790201861, 0.9999861973423517, 0.9999970331997232, 60.011584628265815, 60.00494526661951, 60.00411267251195, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.527837, 2746.412, 600.6807, 9.149091, 5495.572, 818.8669, 6.689314, 5476.87, 607.4061, 9.03956, 5490.76, 793.8956, 6.920368, 5494.0, 587.5076, 9.332565, 5483.036, 99.94523, 100.0, 99.67191, 99.91454, 99.97449, 99.77067
44632.35772000001, 285.1527056915328, 284.4380587406995, 285.26913418397646, 34.4576778777161, 34.65530210528154, 34.647277890038524, 9787.429303889548, 9823.359756095899, 9852.672804828113, 207.35822690476198, 44.19625062940895, 32.28382930319583, 9793.127764403485, 9824.79663116844, 9850.390316798404, 0.9999934964101099, 0.999989195733408, 0.9999940828777284, 60.00829882619822, 60.01057143279294, 60.00891180454203, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528551, 2746.202, 600.6612, 9.149459, 5495.632, 818.8669, 6.689314, 5477.876, 606.2992, 9.05813, 5493.162, 796.6805, 6.894435, 5495.759, 591.7621, 9.271953, 5491.157, 99.95516, 100.0, 99.6688, 99.95052, 100.0, 99.92272
44634.76924, 284.98392787588523, 285.08573241470935, 285.4511018255701, 34.41864221996558, 34.59061152738543, 34.58188367609836, 9766.495311947194, 9832.526650846414, 9841.942386228056, 214.76887998779102, 47.408178308117385, 24.700991333652496, 9774.129244641523, 9829.433900779819, 9835.57951081084, 0.999996833389591, 0.999988848760992, 0.9999981092604363, 60.010010035689255, 60.00792195711844, 60.00846088787039, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 602.0213, 4.564601, 2747.906, 603.6768, 9.101567, 5494.915, 816.9839, 6.701462, 5478.145, 607.0371, 9.041399, 5490.76, 793.8956, 6.91982, 5494.11, 587.5473, 9.332016, 5482.929, 100.0, 99.98847, 99.68593, 99.91905, 99.97151, 99.773
44637.20064, 285.07871208433636, 285.0410408284897, 285.4272974545127, 34.44567015824076, 34.63625377154923, 34.621649858066526, 9786.666202334673, 9843.182616595248, 9856.790110208494, 207.78976282911344, 50.16359643288615, 25.66399208320172, 9785.942907655426, 9837.28962219129, 9848.18275006442, 0.9999946946203276, 0.9999880050013943, 0.9999955475364655, 60.00521377388319, 60.00401110777736, 60.00278309675506, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528194, 2746.413, 600.7195, 9.149275, 5495.625, 819.6046, 6.68508, 5476.587, 607.4255, 9.039744, 5490.754, 793.8765, 6.920185, 5494.218, 593.8696, 9.249795, 5492.585, 99.94922, 100.0, 99.6576, 99.91741, 99.97843, 99.9452
44639.57104, 285.00646041775684, 284.87792201299044, 285.32200967706905, 34.38717253564439, 34.596836091995584, 34.59538013861176, 9762.357228864312, 9827.274439146822, 9834.63643483435, 209.35675521946814, 46.74384022824324, 31.707771689623314, 9775.935960398529, 9826.120217564057, 9848.336297701802, 0.9999951117007067, 0.9999887225428585, 0.9999953497182922, 60.000774216894015, 60.00219740833991, 59.998760423834796, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.6672, 4.472512, 2740.637, 594.4549, 9.240268, 5493.022, 825.234, 6.617709, 5461.298, 613.4453, 8.931081, 5478.829, 787.6581, 6.968399, 5488.778, 600.1918, 9.156771, 5495.603, 99.74671, 99.95666, 99.37839, 99.6985, 99.87736, 100.0
44641.93852, 285.24663257199285, 285.05600434212215, 285.63110850874415, 34.43933582734835, 34.62726762125189, 34.606123392622045, 9787.642017572443, 9837.50779109364, 9856.53170400419, 202.8448547124699, 45.56087194682004, 28.931324767857404, 9794.020356094126, 9837.103784261035, 9863.165466899965, 0.9999956461236932, 0.9999889988348631, 0.9999944691161292, 60.00189806452839, 59.99971104914789, 59.99650452344041, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528194, 2746.417, 600.6807, 9.148906, 5495.737, 818.9251, 6.688025, 5476.703, 607.4061, 9.039009, 5490.813, 793.8956, 6.920002, 5494.002, 593.8099, 9.249429, 5492.399, 99.95324, 100.0, 99.6597, 99.91445, 99.97536, 99.94517
44644.34736000001, 285.1857467487122, 285.1286472788006, 285.63599090798533, 34.38532971019934, 34.59636460479858, 34.601824024975194, 9772.804836967949, 9824.226620139088, 9848.108027587854, 206.61124663139435, 43.32702192979923, 33.62410955805581, 9782.295986996269, 9831.547102825178, 9841.534272670428, 0.9999963143509645, 0.9999888163653752, 0.9999964725230582, 59.99774389346767, 59.99333521380616, 59.99764687720902, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528194, 2746.411, 600.6807, 9.148906, 5495.574, 818.731, 6.686737, 5476.752, 607.4255, 9.039192, 5491.045, 794.6204, 6.914341, 5494.845, 592.796, 9.267192, 5490.773, 99.95114, 100.0, 99.66173, 99.91809, 99.98935, 99.91905
44646.856080000005, 285.1924034464563, 285.1467140923475, 285.5375856487999, 34.40608296886511, 34.59917668678483, 34.58364040337053, 9773.322744711657, 9828.255850144578, 9840.794270757771, 215.53506280827446, 51.935935774762584, 24.220511305899436, 9784.125249245024, 9832.741995601145, 9844.089390827407, 0.9999971731028054, 0.9999870582534216, 0.999996557672069, 59.99736179248014, 59.99304194440717, 59.99051737667515, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.5427, 4.573346, 2748.168, 605.3305, 9.084621, 5494.177, 816.0522, 6.716188, 5480.103, 606.0856, 9.055372, 5491.253, 794.2961, 6.91909, 5494.168, 593.1339, 9.255472, 5492.173, 100.0, 99.97767, 99.76747, 99.93943, 99.97445, 99.93947
44649.259880000005, 285.2196036081841, 285.19621343800844, 285.61414096148343, 34.4031480721365, 34.6129947582047, 34.57483710082027, 9787.749146237364, 9836.964926762703, 9850.125085156184, 214.18315717062023, 49.768145297181945, 25.651253284809627, 9787.450712713382, 9838.523796360812, 9844.816171915092, 0.9999969052803958, 0.9999873499032842, 0.9999963267687262, 59.995041505067164, 59.99329977999321, 59.98978218323069, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.528194, 2746.474, 600.7001, 9.148906, 5495.738, 818.9057, 6.688209, 5477.375, 607.4644, 9.039009, 5490.865, 793.8956, 6.920368, 5494.059, 587.5076, 9.332382, 5482.854, 99.95531, 100.0, 99.66573, 99.91549, 99.97253, 99.77164
44651.6678, 285.20767580954583, 285.1762822720712, 285.61744172427626, 34.34538215311515, 34.54895515856317, 34.537857739607745, 9758.944767059038, 9820.406434995952, 9831.470471006658, 207.40299179335807, 43.40411023789966, 28.968614314369916, 9768.180995392206, 9809.971364548162, 9831.239440071628, 0.9999967368852015, 0.9999897090858714, 0.9999957878860392, 59.996944446271996, 59.996310810606914, 59.994693640730674, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7264, 4.471977, 2740.409, 594.416, 9.240636, 5492.911, 825.234, 6.617893, 5461.413, 613.4258, 8.931081, 5478.94, 787.6581, 6.968399, 5488.558, 581.245, 9.40673, 5467.726, 99.74464, 99.95567, 99.38146, 99.69746, 99.87542, 99.49635
44654.05560000001, 285.2314764422523, 285.16331942221547, 285.6226456459559, 34.41710376399402, 34.61529059045811, 34.588454254691705, 9782.034742952044, 9835.049585557988, 9848.222738436378, 196.31511751074277, 52.7994648558697, 35.80744792231553, 9796.321352436842, 9822.645913651095, 9855.754536356393, 0.9999925169993351, 0.9999905612763512, 0.9999944970156842, 59.99549979885488, 59.993873893807695, 59.99983215600371, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.528016, 2746.359, 600.7001, 9.148538, 5495.632, 818.8863, 6.687841, 5476.702, 607.3867, 9.039928, 5490.76, 793.8956, 6.920185, 5493.838, 587.4479, 9.332748, 5482.867, 99.95113, 100.0, 99.66479, 99.91846, 99.97151, 99.776
44656.44464, 284.9163037930328, 284.9225465532845, 285.2478544737946, 34.46338055230797, 34.638153126061056, 34.61395469529579, 9780.681753066665, 9829.144009451618, 9846.709295165065, 207.5392046345064, 46.48927352997907, 20.700354768608122, 9773.74292329242, 9843.99207480493, 9841.588307448854, 0.9999977297476315, 0.9999883431669347, 0.9999979981252964, 59.99625979268816, 59.99538567069053, 59.99290117071609, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.3585, 4.527658, 2746.412, 600.7001, 9.148538, 5495.684, 818.9833, 6.688393, 5476.871, 607.4061, 9.039744, 5490.807, 793.8765, 6.918907, 5494.311, 588.7402, 9.311873, 5487.029, 99.94715, 100.0, 99.6658, 99.91634, 99.9801, 99.83054
44658.855800000005, 284.9203340213108, 284.9829544692058, 285.3129333793633, 34.39504145385184, 34.587815150392316, 34.59856892571, 9768.037877697936, 9829.456348559554, 9840.426361617314, 216.3637963684837, 46.97922014909091, 22.118924307503107, 9771.146817797991, 9832.179347704594, 9836.608306559743, 0.9999958686942021, 0.9999904834135422, 0.9999966720489101, 59.99167241012939, 59.989824800893956, 59.993819729880556, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.1681, 4.579057, 2748.043, 607.0037, 9.050914, 5492.024, 813.6839, 6.742327, 5483.955, 603.969, 9.096926, 5493.506, 796.3181, 6.903201, 5494.545, 588.5414, 9.325607, 5483.13, 100.0, 99.93081, 99.8159, 99.97317, 99.98856, 99.79064
44661.339080000005, 285.0803684555098, 285.03264847520995, 285.56674902516875, 34.44812914899398, 34.63187211788873, 34.596698706388516, 9785.512566743633, 9840.352219997449, 9861.567710357232, 212.52242976646812, 50.547800270625885, 25.237485987362618, 9792.05988581794, 9843.830749832565, 9853.382580790538, 0.999996490621885, 0.9999868039055676, 0.999997264132599, 59.991608735042, 59.99446352645925, 59.9929399689354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528551, 2746.196, 600.6807, 9.148722, 5495.683, 818.9445, 6.686368, 5476.756, 607.3672, 9.039744, 5490.695, 793.8765, 6.920185, 5494.002, 593.7701, 9.249246, 5492.458, 99.95705, 100.0, 99.66173, 99.91432, 99.97345, 99.94739
44663.751280000004, 285.3848324158334, 285.39915848282465, 285.79053700385987, 34.36953435924737, 34.566661641939184, 34.55873399578625, 9762.021813295134, 9826.685067324483, 9844.122528671487, 206.47072803376977, 49.159869518191954, 27.63612480666268, 9770.810234433713, 9831.254898691732, 9840.758147275596, 0.9999979165869263, 0.9999891938975867, 0.9999961699951244, 59.99283207555389, 59.995906889252, 59.99241781738889, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7658, 4.472691, 2740.465, 594.3771, 9.240636, 5492.903, 825.3311, 6.616421, 5461.073, 613.4453, 8.931816, 5478.935, 787.639, 6.968399, 5488.721, 600.152, 9.15732, 5495.884, 99.73661, 99.9546, 99.36519, 99.6965, 99.87839, 100.0
44666.11536, 285.4411489488589, 285.29774592378595, 285.80428225150143, 34.40155632111509, 34.59656930563923, 34.56063956371941, 9789.139648692719, 9835.89053936896, 9854.001741881622, 213.99347310644316, 52.58234943912066, 28.846594067427077, 9792.31776038572, 9841.912765628185, 9856.167261986864, 0.9999952561860864, 0.9999902553876627, 0.9999947788565885, 59.994775148364106, 59.99413547813779, 59.99245165172748, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528016, 2746.198, 600.6612, 9.148906, 5495.571, 818.9057, 6.688393, 5477.262, 607.4644, 9.038825, 5490.701, 793.8574, 6.920185, 5494.005, 593.79, 9.249795, 5492.517, 99.94525, 100.0, 99.66686, 99.91442, 99.97449, 99.94737
44668.55756, 285.4422482871776, 285.2829083141577, 285.85720007841314, 34.36823243366959, 34.59750828189656, 34.547203208627224, 9785.380786055737, 9838.598341902964, 9851.671190426548, 210.1870919470275, 47.214754541089405, 31.14747778047922, 9789.147935985959, 9829.805974183231, 9849.590313432862, 0.9999954069831107, 0.9999901381977816, 0.9999962617437282, 59.9952740277655, 59.99037093935116, 59.995721365230935, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528016, 2746.245, 600.6807, 9.148906, 5495.575, 818.731, 6.689129, 5476.867, 607.3284, 9.039744, 5490.695, 793.8956, 6.920185, 5493.728, 593.6707, 9.254374, 5491.599, 99.94713, 100.0, 99.67496, 99.91634, 99.9695, 99.94083
44670.936480000004, 285.3537820655303, 285.29153403788905, 285.81783224470956, 34.398653553447296, 34.58170546607997, 34.555688693889586, 9784.379537545658, 9824.10543142405, 9852.097421482114, 211.83293487412357, 46.77789969783498, 22.453125424417067, 9781.09070319678, 9837.33286891647, 9843.783073645696, 0.9999963225263813, 0.9999878574358142, 0.9999952005169686, 59.99382853491448, 59.99337401268926, 59.99256936059593, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.1681, 4.578701, 2748.157, 606.9843, 9.046677, 5491.22, 813.0045, 6.749137, 5485.847, 602.2601, 9.115129, 5494.837, 797.3672, 6.895165, 5494.936, 591.7025, 9.278362, 5491.008, 100.0, 99.92583, 99.84015, 99.98969, 99.99885, 99.90913
44673.31800000001, 285.44434581855694, 285.33406966402583, 285.8201386285795, 34.38039013261159, 34.55174123790002, 34.56265395726893, 9782.43851059005, 9835.162208104777, 9829.942198350773, 214.29699893687575, 56.17394891641197, 22.85087935549609, 9776.041103943435, 9825.122584035546, 9839.559281603819, 0.9999968842257274, 0.9999891697082048, 0.9999967809742265, 59.991408256692026, 59.99907640961059, 59.99532073053994, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528016, 2746.355, 600.7001, 9.148538, 5495.505, 818.8281, 6.688577, 5476.979, 607.4449, 9.038825, 5490.767, 793.8956, 6.920002, 5493.838, 587.5274, 9.332199, 5482.929, 99.9414, 100.0, 99.66374, 99.91324, 99.97151, 99.77397
44675.66408, 285.3847348210771, 285.29514585029796, 285.7626417973065, 34.34449119913502, 34.50174179034019, 34.511955066124415, 9765.99258030764, 9807.865752741138, 9826.297731174349, 219.6934905205453, 42.983371176933815, 25.210634638915053, 9770.924202739006, 9815.320589321107, 9831.482132604602, 0.9999961370999493, 0.9999893960008677, 0.9999966414269229, 59.996623081372384, 59.99812194485747, 59.999146857988094, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 610.3804, 4.488753, 2742.115, 595.525, 9.224979, 5493.145, 824.9428, 6.621391, 5461.247, 613.387, 8.931633, 5478.674, 787.6581, 6.968216, 5488.615, 581.245, 9.407096, 5467.96, 99.79667, 99.9636, 99.38655, 99.69556, 99.87842, 99.5006
44678.070920000006, 285.16384359203823, 285.14437737818656, 285.64431991178077, 34.42420143087355, 34.59230834650009, 34.57184252828373, 9788.235201586567, 9833.580267958176, 9849.126463152956, 213.58962290057116, 49.82418222387332, 29.83841807187264, 9784.977850998715, 9838.955529085943, 9846.899012799086, 0.9999962819269906, 0.9999889355170296, 0.9999973251153724, 59.99964991683234, 59.99535409860707, 59.99621679407499, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.527658, 2746.307, 600.6807, 9.148354, 5495.521, 818.7504, 6.687841, 5476.979, 607.3867, 9.039192, 5490.753, 793.8956, 6.91982, 5493.78, 587.4877, 9.332382, 5482.914, 99.94924, 100.0, 99.6586, 99.91754, 99.97253, 99.77272
44680.46948000001, 285.3112819683235, 285.271897467612, 285.6831618008641, 34.40121454815833, 34.60564390655534, 34.5799904741126, 9785.132211339685, 9839.568612583193, 9851.157410460311, 209.71873547545783, 46.56375216967308, 24.460563354809437, 9780.593352322801, 9836.89416585448, 9842.183638944292, 0.9999975161733058, 0.9999857359885654, 0.9999977917812358, 59.99734686918015, 60.00257048465617, 59.99963156694059, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.528372, 2746.253, 600.6223, 9.148906, 5495.574, 818.7892, 6.687657, 5476.702, 607.3672, 9.039376, 5490.701, 793.8765, 6.920185, 5493.672, 587.4877, 9.332382, 5482.982, 99.94922, 100.0, 99.65968, 99.91442, 99.97449, 99.77397
44683.00052, 285.2201708075623, 285.26381955784984, 285.7005728778964, 34.357446775155765, 34.57061290287168, 34.5496102108201, 9764.060189707063, 9828.504735767681, 9844.447685163997, 211.5819173118598, 48.149180678771245, 24.63826536984334, 9780.787115544434, 9823.604907006431, 9836.659862785928, 0.9999969019609252, 0.9999880728803447, 0.9999967798421425, 59.99870177653049, 59.99972509826799, 59.996523253670176, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.1484, 4.578165, 2748.154, 607.0231, 9.046861, 5491.218, 812.2668, 6.753003, 5487.728, 601.2698, 9.139766, 5495.384, 799.0267, 6.883112, 5495.441, 592.2194, 9.271037, 5489.506, 100.0, 99.92383, 99.86031, 99.99836, 100.0, 99.91497
44685.444840000004, 285.4953908531533, 285.39594581921654, 285.8548936432659, 34.36693471228957, 34.570285027703186, 34.56453965689211, 9777.102311373528, 9837.064686471116, 9846.169307992037, 211.5156644343988, 51.244360515157496, 24.9231180204672, 9775.60815879303, 9826.426849601205, 9847.783881237357, 0.9999954908194042, 0.9999870688467648, 0.9999966690774328, 59.998015327779264, 59.998156712336474, 59.99794423216895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528194, 2746.36, 600.7001, 9.148538, 5495.572, 818.731, 6.689314, 5476.701, 607.4449, 9.039009, 5490.814, 799.7324, 6.869415, 5495.698, 592.9948, 9.256205, 5492.234, 99.94312, 100.0, 99.66064, 99.91648, 100.0, 99.93923
44687.86996, 285.5155502066219, 285.3455496089888, 285.8292642828321, 34.37906595372235, 34.562184668218265, 34.53596337329576, 9772.750400082616, 9828.184143869063, 9841.621391952114, 206.73642156498136, 47.834462610908304, 28.068610694623203, 9781.81754021561, 9825.196449947402, 9843.742790582977, 0.9999963691956114, 0.9999883250889565, 0.9999963168966194, 59.997224908918675, 59.994390261326785, 59.998072371682476, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 609.8086, 4.495713, 2742.911, 596.0892, 9.225348, 5493.361, 824.8652, 6.621943, 5461.187, 613.4064, 8.931633, 5478.822, 806.3514, 6.813349, 5493.972, 600.2117, 9.156404, 5495.891, 99.82563, 99.9695, 99.39478, 99.69853, 99.96889, 100.0
44690.239160000005, 285.4876623544315, 285.35859170829275, 285.74538924534824, 34.40149394042932, 34.60063834602392, 34.55526315958634, 9792.406722283255, 9838.247103757345, 9852.638723128213, 215.6545113221764, 44.979512321033326, 26.89853810715863, 9796.091134881359, 9833.177544493845, 9856.719770807873, 0.9999968862517519, 0.9999902247816987, 0.9999951676616226, 59.99674761495685, 59.99679725408112, 59.99674833039649, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5951, 4.529087, 2746.197, 600.6612, 9.148906, 5495.631, 819.0028, 6.688577, 5476.816, 607.4061, 9.039376, 5490.813, 800.1521, 6.868685, 5495.692, 593.7502, 9.250161, 5492.458, 99.95338, 100.0, 99.6688, 99.91646, 100.0, 99.94741
44692.58668, 285.5508643501785, 285.4648471809777, 285.85232430994904, 34.39460723842564, 34.60626050829405, 34.59002685283014, 9785.339540726936, 9848.225348584909, 9844.77668852872, 208.3736649180255, 47.81300982690027, 24.809148927309252, 9788.886896838361, 9836.192784683642, 9844.200576835905, 0.9999968927622304, 0.9999903043169066, 0.9999974989369315, 59.9982330303513, 60.002205440014656, 59.99649576461971, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.527837, 2746.359, 600.6612, 9.148906, 5495.692, 818.8669, 6.689314, 5477.208, 607.4061, 9.039009, 5490.872, 800.133, 6.868867, 5495.642, 593.8099, 9.249429, 5492.58, 99.94538, 100.0, 99.66889, 99.91242, 100.0, 99.94541
44694.95292, 285.45713704859435, 285.49570020921794, 285.82644002367, 34.3758624748924, 34.55731631246731, 34.523514666603795, 9784.748308781436, 9835.490997718405, 9842.801280812999, 214.42680425084018, 50.06938866162682, 27.785689302288347, 9783.04055367877, 9833.528515279568, 9841.535835104354, 0.999998408253809, 0.99998674823579, 0.9999987972302389, 59.999759943883355, 60.00176128921162, 60.00262711345067, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.1484, 4.579236, 2747.939, 607.0037, 9.046309, 5491.44, 812.6163, 6.753739, 5487.615, 601.095, 9.141788, 5495.434, 793.9146, 6.920368, 5493.946, 587.7859, 9.324509, 5485.311, 100.0, 99.92787, 99.85827, 100.0, 99.97348, 99.79625
44697.36084, 285.31147826096424, 285.38292748246505, 285.7446947281119, 34.357905159980184, 34.5666406330168, 34.55040395303187, 9772.367729238846, 9831.286686066933, 9845.610583072485, 214.85086774458978, 45.54648041885639, 28.882437189799703, 9777.471802402071, 9835.6157204939, 9848.006025878776, 0.9999940494446303, 0.9999886338396077, 0.9999964182839646, 60.004729793292505, 60.00879460416736, 60.00624737025751, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.528194, 2746.088, 600.6612, 9.148906, 5495.52, 818.8863, 6.687105, 5477.255, 607.3867, 9.038641, 5490.701, 796.7758, 6.896992, 5494.854, 593.8497, 9.248879, 5492.519, 99.95305, 100.0, 99.66066, 99.91563, 99.99042, 99.94972
44699.74728, 285.2205542395209, 285.2668779045506, 285.67434539920225, 34.37747386136801, 34.57355672193642, 34.559181781421486, 9769.392251317768, 9833.094129426208, 9841.066734150785, 207.57222304549714, 42.136296050935016, 29.183289274401943, 9782.225139813558, 9833.013934603036, 9839.881589132474, 0.9999956817681711, 0.9999900953050308, 0.9999958394165681, 60.00295763633042, 60.00428031504189, 60.00512980508628, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.8514, 4.520877, 2745.598, 598.9102, 9.182061, 5495.251, 823.1957, 6.646609, 5466.906, 611.4063, 8.956454, 5481.333, 788.0396, 6.965111, 5488.559, 600.0923, 9.158236, 5495.763, 99.92343, 99.99865, 99.50492, 99.74396, 99.87839, 100.0
44702.15396, 285.2289301807862, 285.37876007369994, 285.666407064975, 34.402978090580184, 34.63452088720169, 34.591883327291455, 9787.513100235947, 9837.38373324735, 9857.375440519256, 209.36547136914214, 41.56524538268877, 29.026224745560512, 9792.795625046943, 9848.05006901358, 9852.58371768901, 0.9999956911004998, 0.9999917933233043, 0.9999955938193085, 60.004838782007106, 60.00582950441549, 60.0058349956065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 607.9357, 4.515523, 2745.85, 600.3694, 9.150932, 5495.734, 819.0416, 6.686553, 5477.091, 607.4449, 9.039192, 5490.865, 793.8956, 6.920368, 5494.0, 593.79, 9.249795, 5492.464, 99.93219, 100.0, 99.66479, 99.91741, 99.97146, 99.94737
44704.51748, 285.2040236662743, 285.3106680202268, 285.676852989046, 34.39629447225665, 34.56100931583105, 34.580590352851495, 9783.65917327632, 9843.462509851899, 9853.303705211973, 210.6316312426079, 36.60710788488177, 29.14082851685589, 9780.121374197035, 9839.777348049643, 9855.785120140692, 0.9999948130514452, 0.9999917584959318, 0.9999962246999464, 59.99960300407761, 59.9990489170123, 59.99966772320893, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7856, 4.472155, 2740.466, 600.6807, 9.148906, 5495.514, 818.9251, 6.688025, 5477.092, 607.3672, 9.039376, 5490.806, 793.8765, 6.920368, 5493.835, 593.8696, 9.249612, 5492.525, 99.73664, 100.0, 99.66677, 99.91434, 99.97437, 99.94638
44706.89196, 285.34695567460057, 285.3151030573181, 285.6576208939942, 34.36808591363392, 34.55423667323834, 34.54177654356827, 9774.575511403824, 9835.207565285642, 9844.66794049229, 214.6726773319856, 47.80754845350475, 24.07287313506731, 9775.367519581827, 9830.116784230866, 9839.980936170285, 0.9999970730025982, 0.9999913835140033, 0.9999991099185636, 59.998497152334856, 59.993707302207504, 59.99987421228892, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 618.9957, 4.411298, 2730.527, 606.9843, 9.04594, 5491.228, 812.6357, 6.752819, 5487.895, 601.1144, 9.141973, 5495.5, 800.1711, 6.868502, 5495.756, 587.5473, 9.332199, 5482.988, 99.36681, 99.924, 99.86341, 100.0, 100.0, 99.77397
44709.29224, 285.43334906800504, 285.44849823773677, 285.90436139297594, 34.35493826876774, 34.53175700363519, 34.544603570724846, 9768.576773818852, 9826.329134936383, 9842.45649416165, 212.38873817975582, 44.41301261526769, 27.692917150589437, 9776.580668168048, 9824.565787197635, 9838.031005296541, 0.9999966162426643, 0.9999888468834063, 0.9999969327990845, 59.99741390442031, 60.00175042683074, 59.999513960654646, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.7856, 4.472334, 2740.523, 600.7195, 9.148354, 5495.558, 819.1775, 6.68508, 5477.428, 607.4644, 9.038825, 5490.761, 793.8956, 6.920185, 5493.889, 592.7363, 9.264262, 5490.282, 99.74061, 100.0, 99.66882, 99.91431, 99.97244, 99.91195
44711.66608, 285.533498702787, 285.37961673887014, 285.9159150528338, 34.32029521445871, 34.53219651741733, 34.501471819788044, 9759.525552014951, 9823.25285399055, 9827.609332359769, 212.38607439850398, 48.7106875210975, 23.99784933614592, 9764.283944924306, 9818.05081501952, 9825.554549949828, 0.9999978220328773, 0.9999884283664103, 0.999997593979639, 60.00061343339849, 59.99764469498992, 60.000632159735105, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.9236, 4.471085, 2740.633, 600.6807, 9.14817, 5495.574, 819.3134, 6.675692, 5473.96, 609.0372, 9.004075, 5486.696, 791.1297, 6.946118, 5490.346, 583.1735, 9.390248, 5470.279, 99.73659, 100.0, 99.62206, 99.85891, 99.92247, 99.56895
44714.16016000001, 285.49337236424583, 285.3816293655721, 285.92953925385706, 34.35867224152861, 34.586041922763854, 34.579155259743956, 9785.090627912252, 9832.730246115847, 9850.968662217128, 209.30410261669294, 47.8389457530684, 24.08119532857745, 9783.651726166358, 9839.654861921892, 9843.60163055516, 0.999997460790704, 0.9999880980849646, 0.9999985525080138, 59.99925329389788, 59.997711008569865, 60.000857795689555, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 609.3354, 4.498211, 2743.257, 598.5795, 9.180956, 5495.677, 820.3033, 6.679742, 5476.368, 607.4449, 9.038825, 5490.695, 793.8956, 6.920185, 5493.835, 587.4678, 9.332382, 5482.795, 99.85065, 100.0, 99.65045, 99.91432, 99.97345, 99.77055
44716.522560000005, 285.43341176459126, 285.4228867143106, 285.8719236627877, 34.37405083386259, 34.58711762673597, 34.53704434538483, 9783.954237576225, 9835.755239047881, 9848.660592982638, 214.91286355226657, 52.8855686094048, 19.538566282158627, 9787.874531956246, 9830.82262510171, 9849.759293501409, 0.9999969212743056, 0.9999888203718096, 0.9999978818048771, 59.992272126854985, 59.9933578998422, 59.99558981472821, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.527658, 2746.201, 600.7001, 9.148538, 5495.572, 818.8281, 6.687289, 5476.983, 607.4255, 9.039009, 5490.76, 793.8956, 6.920368, 5494.0, 587.4877, 9.332565, 5482.921, 99.94538, 100.0, 99.65555, 99.9155, 99.97244, 99.77285
44718.90312, 285.4854679818532, 285.47745900266375, 285.86174218343695, 34.385982250302895, 34.56852504829111, 34.556133090818605, 9781.26288328645, 9835.075969884796, 9847.831343853972, 214.19684295544403, 48.03510422954878, 25.51095527556936, 9791.296717766005, 9839.026998398385, 9855.20596711572, 0.9999959665177958, 0.9999869668431542, 0.9999958542563154, 59.99364110273989, 59.99917658770651, 59.997589692943045, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.2075, 4.578701, 2748.044, 607.0231, 9.046677, 5491.225, 812.6745, 6.754107, 5487.675, 601.1144, 9.141788, 5495.494, 800.1139, 6.868502, 5495.755, 593.7502, 9.249246, 5492.585, 100.0, 99.92396, 99.86442, 100.0, 100.0, 99.9475
44721.301080000005, 285.60736802518386, 284.98741247588305, 285.93701321920014, 34.37211932119669, 34.56527457301458, 34.534792429260314, 9781.52368906868, 9817.976790210882, 9846.909618387745, 206.25439140944263, 44.46718262118702, 38.11095662521939, 9794.478099157614, 9814.691524685722, 9844.285757805972, 0.9999931789828113, 0.9999890352018517, 0.9999920227599796, 59.995347315846466, 59.995874284690515, 59.998603454837685, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5951, 4.527123, 2746.249, 600.6807, 9.148722, 5495.515, 818.9445, 6.688393, 5477.538, 607.3867, 9.039928, 5490.695, 793.9146, 6.920185, 5493.946, 587.5274, 9.332016, 5484.092, 99.94713, 100.0, 99.66677, 99.91431, 99.97544, 99.78316
44723.6834, 285.3732083799488, 285.45565349935896, 285.7964494353848, 34.34615966649634, 34.55371394199308, 34.536918623646166, 9768.676934595249, 9828.73948148113, 9836.81799148986, 211.17947118557754, 49.302365781592016, 32.88966896526426, 9780.921593186327, 9834.63588279921, 9835.88436014911, 0.9999962444707869, 0.9999890942872481, 0.9999956590227117, 60.00393852351797, 60.0007986974782, 59.99976791547589, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528551, 2746.355, 600.7195, 9.148538, 5495.64, 818.8669, 6.688209, 5477.091, 607.4061, 9.035332, 5489.627, 801.4873, 6.853527, 5495.517, 596.2155, 9.215551, 5495.315, 99.94731, 100.0, 99.67195, 99.89488, 100.0, 99.99316
44726.05932, 285.48073904734736, 285.41032029681503, 285.8168325990464, 34.41791188797428, 34.58771493263865, 34.557437057256344, 9787.550660096611, 9842.20097852764, 9851.906010468989, 216.32406756000478, 46.74896012927093, 33.25491643079613, 9785.498771182458, 9847.058504222208, 9852.733019699544, 0.9999961116095387, 0.9999905580602222, 0.9999962364561228, 60.00298303426626, 60.00415557147218, 60.00453926040035, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 612.8644, 4.475011, 2741.602, 595.3499, 9.227742, 5494.354, 823.4092, 6.6444, 5468.64, 609.6392, 9.007568, 5488.868, 800.9532, 6.86138, 5495.756, 594.1678, 9.24595, 5492.602, 99.75517, 99.98089, 99.4937, 99.86422, 100.0, 99.95167
44728.49396000001, 285.48339710962756, 285.5286007733527, 285.77955607751187, 34.39443217170651, 34.573485257952804, 34.559661213612095, 9780.553670854048, 9836.57239162311, 9851.153369283133, 211.37793738454835, 43.378882399385475, 22.660604431199317, 9786.23181019622, 9847.41659987119, 9851.163388245686, 0.9999970318252431, 0.99998932766687, 0.9999971123458129, 60.002159370560975, 60.002072725151365, 60.00297898015357, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.528194, 2746.254, 600.6417, 9.149275, 5495.462, 818.8281, 6.689129, 5477.091, 607.3867, 9.040112, 5490.807, 800.133, 6.868685, 5495.701, 593.8298, 9.249063, 5492.513, 99.94714, 100.0, 99.66988, 99.91525, 100.0, 99.94625
44730.86628, 285.57833217282104, 285.58886381645044, 286.0471527970096, 34.347675602001935, 34.54519028871281, 34.51560381020499, 9780.954726777136, 9831.201653811791, 9844.677315794834, 213.3760950093078, 49.45108871818002, 25.830020967066048, 9785.538561514388, 9833.198176391656, 9847.462320946675, 0.9999970457600293, 0.999987188718284, 0.9999966073526452, 60.002167660474505, 59.9968755092893, 59.99968032408988, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 600.2864, 4.578343, 2748.105, 607.0037, 9.04594, 5491.33, 812.558, 6.752082, 5487.897, 601.1144, 9.141973, 5495.494, 793.9146, 6.920002, 5493.838, 587.5274, 9.332199, 5482.923, 100.0, 99.92586, 99.85426, 100.0, 99.97348, 99.77288
44733.239120000006, 285.60474262146545, 285.65347762432305, 285.91286549996573, 34.34737847488204, 34.54382598807168, 34.53084138050227, 9775.597579525034, 9836.491897865722, 9841.440697093372, 214.51233642619468, 49.5882405166858, 29.03705272944171, 9781.74133235183, 9838.578301172247, 9840.536016061958, 0.9999970844480546, 0.9999888717254262, 0.9999962183600486, 59.99800801063496, 59.99794133677121, 59.99575959068968, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.527658, 2746.144, 600.6807, 9.148538, 5495.527, 819.0028, 6.686737, 5477.936, 607.4061, 9.039009, 5490.664, 800.133, 6.867954, 5495.751, 593.8298, 9.249246, 5492.58, 99.94329, 100.0, 99.68213, 99.91374, 100.0, 99.94749
