TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45053.300800000005, 285.6135727914953, 285.60052605748814, 286.09868668818456, 34.32479641194824, 34.50929431138972, 34.47592988072409, 9771.770880752989, 9828.968694875597, 9838.587727479966, 201.6732794448826, 47.03307741014055, 23.507853498905206, 9770.121048308398, 9821.327604066311, 9830.563787794134, 0.9999970602746494, 0.999989701150332, 0.9999966891637991, 60.014996825506884, 60.01505323694106, 60.010838057665495, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528194, 2746.303, 600.739, 9.15167, 5495.739, 824.574, 6.631515, 5465.787, 610.0276, 8.993411, 5484.287, 803.967, 6.831612, 5494.958, 825.5852, 6.614148, 5457.534, 99.94125, 100.0, 99.4427, 99.82491, 99.99189, 99.34328
45055.77104000001, 285.6721462012071, 285.59128279725894, 286.08355849742685, 34.34345705933113, 34.58174091166818, 34.54970874706745, 9783.022572617903, 9841.196808202078, 9851.657905484903, 209.07861971539023, 45.43214556091084, 23.387945366677286, 9776.306918622782, 9838.058761797662, 9855.393228456425, 0.9999964921090407, 0.9999899476283923, 0.9999969169847184, 60.0142612149645, 60.01574755676857, 60.01768643073158, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 609.5523, 4.507313, 2745.089, 599.2798, 9.170826, 5495.889, 826.3405, 6.611635, 5460.343, 607.5226, 9.037906, 5490.775, 800.1139, 6.86905, 5495.807, 820.3962, 6.67238, 5473.45, 99.88209, 100.0, 99.36199, 99.91171, 100.0, 99.6005
45058.178920000006, 285.61125407124354, 285.6663615456209, 286.1644563080418, 34.34428135128491, 34.5452663404241, 34.54642298647282, 9782.775730488363, 9842.604148137943, 9852.218989942376, 210.46014842714703, 48.0581178463749, 24.74316565240906, 9786.598760593655, 9834.924473909237, 9854.467309580832, 0.9999965405333797, 0.9999883859800633, 0.9999969511231757, 60.01095415811522, 60.0101828879866, 60.01541556525406, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5557, 4.527658, 2746.307, 600.6612, 9.149091, 5495.744, 825.3699, 6.616421, 5460.793, 607.4449, 9.038641, 5490.598, 800.0948, 6.868685, 5495.804, 820.4558, 6.671464, 5473.786, 99.94701, 100.0, 99.37019, 99.91458, 100.0, 99.6098
45060.56196000001, 285.7066192037755, 285.7194654816038, 286.1747766296096, 34.33446017136968, 34.54040295783105, 34.497251979082264, 9765.56827376135, 9830.882497862196, 9840.062097969854, 213.17634640126198, 46.602049810579956, 26.58034273386022, 9772.374253345328, 9834.615557638414, 9844.502687303568, 0.9999957670825974, 0.9999906797103121, 0.9999969719353624, 60.01014328750386, 60.01229318413324, 60.01168367791085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.1089, 4.578879, 2747.935, 607.0426, 9.04594, 5491.167, 831.5428, 6.542423, 5440.067, 601.1727, 9.140869, 5495.509, 793.8956, 6.920002, 5493.894, 814.1734, 6.738303, 5485.701, 100.0, 99.92289, 98.99298, 100.0, 99.97247, 99.82753
45062.94004, 285.5903232317537, 285.60903285031253, 286.08569702948375, 34.32539877095549, 34.534277636506665, 34.50783377057958, 9780.756135940323, 9813.28676548224, 9843.16965543686, 205.9198787510236, 48.10575108392368, 23.245787404449857, 9779.843105712622, 9833.916058072653, 9843.302756385643, 0.9999973633890779, 0.9999880125959895, 0.9999965902511775, 60.011624477256014, 60.01267058948277, 60.010690315820085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5754, 4.527302, 2746.413, 600.7195, 9.148354, 5495.691, 825.3505, 6.616053, 5461.302, 607.5032, 9.037906, 5490.65, 800.133, 6.868502, 5495.747, 820.6348, 6.669633, 5473.157, 99.94507, 100.0, 99.37228, 99.91269, 100.0, 99.60352
45065.39652, 285.6335663961201, 285.6143770141443, 286.0957434359259, 34.3161414890139, 34.496958537639465, 34.48928057602901, 9765.767415356944, 9816.94635132168, 9830.574933342843, 202.72531474507463, 45.78563076209866, 23.683216729650212, 9769.799313995652, 9820.732790973349, 9830.109003586807, 0.9999967424109786, 0.999990114367702, 0.9999967041071823, 60.013350989301756, 60.012343489809936, 60.01252644982494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528194, 2746.245, 600.6807, 9.148354, 5495.745, 825.2922, 6.619182, 5462.595, 608.5906, 9.010878, 5486.542, 791.0344, 6.945205, 5490.919, 824.6309, 6.618909, 5460.629, 99.94697, 100.0, 99.40298, 99.85785, 99.9184, 99.38804
45067.74628000001, 285.6485564119442, 285.72841721975453, 286.1207636148349, 34.360171303622515, 34.548816741505, 34.545736448090146, 9781.82059412931, 9835.203361856271, 9851.075002833266, 202.9370426043181, 46.299167733581726, 25.38351354687984, 9785.715941835391, 9838.754641730497, 9848.717505369557, 0.9999951312111192, 0.999991651101269, 0.9999963653952393, 60.01635013890214, 60.01734566776671, 60.01508638152487, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 611.5041, 4.489645, 2743.134, 596.4977, 9.202323, 5495.234, 823.0016, 6.609242, 5455.797, 608.2799, 9.03386, 5490.559, 793.8193, 6.92055, 5493.783, 820.5751, 6.671098, 5473.559, 99.81555, 99.99691, 99.27928, 99.90643, 99.9705, 99.60559
45070.129, 285.6929534778831, 285.63622268565445, 286.1501419600275, 34.3550527372866, 34.557956051949816, 34.52868765606375, 9785.708448479158, 9839.349766943944, 9849.877405011786, 209.75894436071485, 44.38683291375537, 25.11923046541233, 9782.368774161858, 9840.416244938362, 9844.426234798442, 0.9999974421688065, 0.9999875690026144, 0.9999974091500023, 60.01441610605113, 60.014854219976655, 60.01415747593673, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5557, 4.52748, 2746.365, 600.6612, 9.148906, 5495.684, 825.3699, 6.616237, 5461.355, 607.5032, 9.037722, 5490.873, 793.8765, 6.920733, 5494.108, 820.4757, 6.671831, 5473.615, 99.95133, 100.0, 99.38557, 99.91278, 99.97441, 99.6035
45072.505600000004, 285.6098609768671, 285.5165387322036, 286.0280300723083, 34.36702864727918, 34.52103914785797, 34.50688007935426, 9766.656729621, 9826.431418683876, 9848.160509188016, 208.5134894483408, 47.13541847271358, 22.00604704860916, 9775.285086434342, 9830.303824323075, 9844.131517015034, 0.9999970632527201, 0.999990344892774, 0.9999931945667542, 60.01013261796159, 60.0093977363024, 60.01264388414553, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.2667, 4.578343, 2748.211, 607.0426, 9.046124, 5491.233, 831.6011, 6.541687, 5440.177, 601.1921, 9.141237, 5495.39, 800.1521, 6.86832, 5495.644, 814.1137, 6.737021, 5485.526, 100.0, 99.92411, 98.99409, 99.99975, 100.0, 99.81496
45074.90640000001, 285.6121112411306, 285.6527149769186, 286.158596221247, 34.32307960831436, 34.520437962321274, 34.50301089313283, 9779.257981928065, 9826.311944609983, 9847.462246552903, 210.93111863590912, 43.908075379677484, 22.620742794288617, 9777.758516334547, 9830.840168052244, 9843.442277857646, 0.9999967904568657, 0.9999861780111426, 0.999997326584373, 60.00769125696177, 60.01077898437632, 60.01035375353013, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.527837, 2746.254, 600.7001, 9.14817, 5495.64, 825.2728, 6.617341, 5461.412, 607.5032, 9.037906, 5490.664, 793.8956, 6.920368, 5494.058, 820.436, 6.670183, 5472.927, 99.95115, 100.0, 99.38155, 99.91267, 99.9755, 99.59099
45077.27096, 285.63300808087354, 285.5576975387938, 286.10340070880056, 34.3638082795372, 34.52288809246558, 34.52361482469814, 9778.824505616538, 9829.094907456245, 9842.818187154908, 203.54590297516734, 43.90221036567982, 19.752908322171127, 9770.199386318518, 9823.833714497996, 9835.778739948342, 0.9999962143010395, 0.9999903761005812, 0.9999975191764672, 60.009578927637904, 60.008938083069395, 60.009205906344384, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.527837, 2746.135, 600.7195, 9.147616, 5495.634, 825.3893, 6.616053, 5460.963, 607.4838, 9.038457, 5490.774, 800.133, 6.868685, 5496.06, 821.5692, 6.654984, 5462.344, 99.94122, 100.0, 99.37237, 99.91575, 100.0, 99.39841
45079.652160000005, 285.6705831969941, 285.5850663764701, 286.06904827921716, 34.342061918960994, 34.539560877844096, 34.534024094792386, 9778.631064464444, 9834.377296175462, 9849.959302789719, 201.41480565081474, 40.97022838060457, 21.52956904545158, 9785.050423102435, 9840.640088721131, 9846.793724471705, 0.9999975078302215, 0.9999887163770604, 0.9999977689720135, 60.01104556206329, 60.00850879311352, 60.0092412115417, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 612.825, 4.471798, 2740.523, 594.4938, 9.239531, 5493.559, 819.7598, 6.67017, 5472.058, 611.2704, 8.97098, 5485.969, 803.1277, 6.848231, 5495.285, 822.3445, 6.65535, 5471.845, 99.73052, 99.95818, 99.57518, 99.81437, 99.99784, 99.54115
45082.04256, 285.75976176371046, 285.7008896725388, 286.1718096658818, 34.358260413771056, 34.53218712549182, 34.54307152062994, 9781.3950658101, 9836.166773896919, 9854.41863270001, 212.46900835227166, 48.22029639683478, 21.810103716496087, 9778.269274885111, 9836.433042307945, 9842.232225420606, 0.9999970835177082, 0.9999863002940869, 0.9999967615244136, 60.00699659233202, 60.00469737232042, 60.00845976566958, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.6148, 4.528016, 2746.25, 600.7195, 9.148538, 5495.73, 825.4087, 6.617525, 5461.131, 607.4644, 9.038641, 5490.769, 800.1139, 6.868685, 5495.861, 820.5751, 6.670183, 5473.446, 99.93915, 100.0, 99.37633, 99.91363, 100.0, 99.6046
45084.413960000005, 285.5353218214967, 285.6363417796386, 286.1180467773147, 34.320867225701946, 34.512743340456105, 34.5029361864453, 9765.76471682922, 9820.279077428992, 9840.47337349308, 213.71015860360228, 48.228167527607184, 23.152543759136734, 9775.415067676246, 9831.203983852942, 9838.282536203462, 0.9999965361632493, 0.999987307579561, 0.9999967211907362, 60.00990733851198, 60.006953634152595, 60.006497838077976, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 601.3904, 4.572276, 2747.931, 606.9258, 9.047598, 5491.218, 831.5817, 6.541503, 5440.008, 601.2115, 9.141053, 5495.462, 793.8956, 6.920002, 5493.951, 814.1932, 6.737571, 5485.813, 100.0, 99.92678, 98.98996, 100.0, 99.97643, 99.82548
45086.84176, 285.5560400289127, 285.72282230362725, 286.14701621569446, 34.322429590816384, 34.523822850901475, 34.508012899706884, 9777.70719470591, 9823.594199627374, 9846.884811574804, 207.71172237582334, 46.301945455892564, 17.210739866530275, 9773.227110705053, 9825.745769978737, 9845.844148168097, 0.9999975842998955, 0.9999867127792297, 0.9999974623260464, 60.00700830120378, 60.006693395841815, 60.00323471295511, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5951, 4.527837, 2746.14, 600.739, 9.147801, 5495.574, 825.3893, 6.616053, 5461.303, 607.542, 9.037722, 5490.715, 800.1139, 6.868502, 5495.807, 820.7938, 6.670366, 5473.217, 99.94733, 100.0, 99.37946, 99.91467, 100.0, 99.61498
45089.2424, 285.7044552028066, 285.6361566280363, 286.09609269371043, 34.35785512568081, 34.542688809703144, 34.51241107498838, 9779.986685995256, 9831.833949244401, 9853.090211929946, 206.10410551883615, 40.23045344684351, 24.522285142171313, 9780.027108424665, 9826.035616014264, 9849.648406467019, 0.999996924407457, 0.999989056447168, 0.9999962530928553, 60.00374343576743, 60.001954475393624, 60.00727552213838, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.6148, 4.527837, 2746.307, 600.6807, 9.148906, 5495.58, 825.2922, 6.617157, 5461.243, 607.5032, 9.038274, 5490.665, 793.8956, 6.920185, 5493.78, 820.4956, 6.670732, 5473.562, 99.94923, 100.0, 99.37838, 99.91377, 99.97241, 99.61621
45091.66088, 285.63727755213006, 285.6139380652255, 286.0936288296887, 34.34036849923531, 34.54928910401144, 34.521821491154746, 9772.332031701411, 9840.391397896296, 9849.629726134513, 205.2804585513868, 40.13507606794474, 21.48364259160644, 9786.413232588271, 9837.342928651084, 9847.965714753731, 0.9999977258433136, 0.9999900809810751, 0.9999970080556277, 60.00308398683372, 60.00220069884298, 60.003781474142315, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 612.825, 4.471977, 2740.465, 594.4744, 9.240084, 5492.963, 818.9639, 6.687841, 5476.253, 613.2705, 8.944503, 5482.026, 789.4321, 6.954701, 5491.432, 824.1339, 6.635024, 5466.926, 99.74254, 99.95559, 99.66469, 99.75656, 99.91816, 99.48178
45094.016480000006, 285.60290512001865, 285.65533232784065, 286.12854965627906, 34.371302915210464, 34.54669021831355, 34.53649484495073, 9784.206898389168, 9831.545209512666, 9851.181088624093, 210.55339228331286, 47.096279567856755, 20.46865800242358, 9782.480682667627, 9839.82824484144, 9859.824115132393, 0.9999972336522454, 0.9999884863968617, 0.9999971649484429, 59.99750907368199, 59.99758598129949, 60.000869946075355, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.527837, 2746.14, 600.6807, 9.148538, 5495.626, 825.2146, 6.618077, 5461.133, 607.4644, 9.037722, 5490.781, 793.8574, 6.92055, 5493.942, 820.4956, 6.672746, 5473.447, 99.95306, 100.0, 99.38048, 99.91375, 99.97238, 99.60045
45096.3868, 285.6367416806476, 285.6907534717613, 286.13943245061773, 34.312906027043574, 34.52609626362692, 34.496409655681624, 9772.947872239924, 9820.100707917743, 9839.37368734677, 211.6037311006976, 49.53525237141662, 26.021228249100204, 9774.089591315314, 9822.618964143143, 9842.076520411127, 0.9999961692786055, 0.9999885847813513, 0.9999963827367907, 60.002192529969676, 60.00279810819597, 60.001959651774776, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 604.111, 4.554072, 2747.628, 604.669, 9.078727, 5492.829, 830.7858, 6.545737, 5440.458, 601.2115, 9.140685, 5495.573, 800.1521, 6.868685, 5495.864, 814.1137, 6.737571, 5485.813, 99.9973, 99.95314, 99.01342, 100.0, 100.0, 99.81917
45098.812640000004, 285.6615308443109, 285.6533598896048, 286.1528839383264, 34.32632757724053, 34.535533900375576, 34.517543683272045, 9780.367325238978, 9824.117320228162, 9838.480284060855, 212.67374974173617, 47.54755822840286, 21.687140063762854, 9772.332877569119, 9833.231957856744, 9842.013925754869, 0.9999969963141447, 0.9999884931556633, 0.9999966993231674, 60.00564308530722, 60.00424536966529, 59.99902682594937, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528016, 2746.14, 600.6807, 9.148722, 5495.587, 825.234, 6.616605, 5460.911, 607.5032, 9.03809, 5490.709, 793.8956, 6.920002, 5494.002, 820.5552, 6.670549, 5474.306, 99.95115, 100.0, 99.37329, 99.91563, 99.97449, 99.60255
45101.206280000006, 285.7363066708896, 285.66051923405377, 286.2083143673991, 34.33734095442509, 34.556949224502546, 34.514165140693855, 9772.630292893664, 9825.876266533292, 9838.751742072416, 208.96095781407803, 45.94939768024608, 24.177943877089547, 9779.41512385183, 9837.905076936648, 9844.388437229969, 0.9999965195978423, 0.9999899133060213, 0.9999973193203038, 60.002964819797015, 60.003856480927325, 60.00575771244175, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.52748, 2746.307, 600.6807, 9.148538, 5495.574, 825.2534, 6.617341, 5461.188, 607.5032, 9.03809, 5490.768, 800.133, 6.868685, 5495.695, 820.5751, 6.671831, 5473.501, 99.94506, 100.0, 99.37942, 99.91374, 100.0, 99.61395
45103.559080000006, 285.70221082307984, 285.79215220934617, 286.2017118378793, 34.323682870064665, 34.506508827413356, 34.50390053292012, 9770.777988898088, 9829.15096444763, 9839.023928930748, 205.33852755221142, 41.20035226221671, 20.16448804387528, 9782.26811135672, 9836.25105627642, 9847.060177084308, 0.999998384659257, 0.9999916523190925, 0.9999978592973082, 60.006712060115426, 60.007484339085146, 60.00821107406336, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 612.8447, 4.470906, 2740.528, 594.4549, 9.240084, 5492.972, 818.9639, 6.686737, 5476.867, 613.5424, 8.930346, 5478.576, 806.4086, 6.812436, 5493.642, 826.798, 6.599681, 5458.335, 99.73247, 99.95574, 99.66688, 99.69378, 99.96793, 99.32546
45105.922640000004, 285.6942800227646, 285.71307395780275, 286.1296630519397, 34.35568073938145, 34.55067009312252, 34.54519008166351, 9783.239041735913, 9841.235436163148, 9857.428244401266, 208.93678467607606, 49.18272024350381, 22.485694493367646, 9783.007506712827, 9838.935785243684, 9851.556363540743, 0.9999980278927868, 0.9999850305121584, 0.9999969946438683, 60.00475621509525, 60.00392748220277, 60.00346511718217, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528372, 2746.522, 600.7001, 9.148722, 5495.572, 825.2534, 6.617525, 5461.356, 607.5032, 9.038274, 5490.71, 800.1139, 6.868502, 5495.641, 820.4956, 6.671831, 5473.793, 99.94331, 100.0, 99.38042, 99.91575, 100.0, 99.60675
45108.30868, 285.6777241832091, 285.71528876230735, 286.1254537736287, 34.31941569706854, 34.52241473421319, 34.49463534498536, 9774.478443089116, 9825.002331523998, 9844.869650630018, 212.46593985660002, 44.928027544789984, 24.237784662317154, 9774.359095920165, 9830.167584449837, 9834.915663842547, 0.9999971908015252, 0.9999881060548049, 0.9999979279617558, 60.00839272936888, 60.006859694225405, 60.00872928875438, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.527837, 2746.611, 601.5562, 9.129381, 5495.106, 827.4276, 6.587153, 5451.586, 603.6, 9.102442, 5494.963, 795.2308, 6.912515, 5493.954, 813.7161, 6.7416, 5486.037, 99.96567, 99.99581, 99.23334, 99.98811, 99.97573, 99.83481
45110.69488, 285.75314972110283, 285.76578836552653, 286.15661795370556, 34.34695759625274, 34.50377941939629, 34.49941937331181, 9777.157420497319, 9827.39556201677, 9843.285659487463, 209.76111835633583, 47.27617817790542, 24.928628530815786, 9773.838350155262, 9830.029440480394, 9842.38097768807, 0.9999971821288475, 0.9999902267199878, 0.9999963152008682, 60.004980630263255, 60.00395113597686, 60.006855480972376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 604.2885, 4.542829, 2746.897, 601.6145, 9.134355, 5495.6, 825.6805, 6.614948, 5460.794, 607.5032, 9.037906, 5490.612, 800.1521, 6.868502, 5495.751, 820.5751, 6.669816, 5472.985, 99.98745, 100.0, 99.36619, 99.91469, 100.0, 99.60562
45113.055640000006, 285.6761264577516, 285.65667942917497, 286.01683154629234, 34.32314393537971, 34.52965578869828, 34.51602590266782, 9768.40865476678, 9824.920475585608, 9844.933626613058, 209.26431896823078, 42.40114634285783, 30.037559146536978, 9779.315168020885, 9833.234073974645, 9844.475654714275, 0.9999978074058455, 0.9999889520471423, 0.9999956423025798, 60.00152578493942, 60.003568439698036, 60.005557740414694, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5951, 4.52748, 2746.413, 600.7195, 9.148354, 5495.744, 825.3893, 6.618261, 5461.302, 607.4838, 9.038457, 5490.715, 793.8956, 6.920185, 5494.002, 820.4558, 6.671281, 5473.499, 99.95308, 100.0, 99.37944, 99.91374, 99.97449, 99.59518
45115.438760000005, 285.6996632492222, 285.67757726514753, 286.04533244037077, 34.29688004209095, 34.502486096607996, 34.50260884071902, 9765.597681872126, 9826.220218097522, 9836.280316239214, 208.85161996360648, 41.68369903026269, 27.241635228089308, 9769.86914963634, 9826.193611226685, 9835.954164179835, 0.9999963655129892, 0.9999915331504377, 0.9999967433816673, 60.001606102177966, 60.003586807953624, 60.00012332857544, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 612.9039, 4.471441, 2740.742, 594.416, 9.240636, 5492.919, 819.0804, 6.689314, 5477.206, 613.5229, 8.92961, 5478.576, 787.639, 6.968581, 5488.774, 826.8576, 6.598949, 5456.562, 99.7467, 99.95452, 99.66884, 99.69474, 99.87935, 99.2889
45117.80636, 285.77748142967494, 285.6759872002844, 286.2461419491038, 34.3538147602464, 34.52747391426867, 34.53090042049505, 9782.644242514101, 9834.631878610762, 9845.258285745545, 210.5761943003272, 47.47081939937834, 23.76848432897077, 9782.385438542267, 9842.288690121453, 9849.841162319235, 0.9999966693093567, 0.9999892134818513, 0.999997104749847, 60.00328430415169, 60.001998502305035, 60.0028274842597, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528194, 2746.407, 600.7195, 9.148354, 5495.678, 825.3116, 6.616421, 5461.298, 607.4449, 9.038825, 5490.658, 793.8765, 6.920733, 5494.113, 820.4161, 6.670915, 5473.562, 99.95116, 100.0, 99.3733, 99.91562, 99.97651, 99.60253
45120.231360000005, 285.8686883393932, 285.86077246646255, 286.23107347844257, 34.29311559011062, 34.52348772033643, 34.50228457557543, 9769.589088252134, 9830.701025726932, 9842.042869960582, 211.17624999214854, 48.4375908853126, 27.35552719379666, 9768.01197583, 9828.36609756058, 9843.459287084572, 0.9999961848387183, 0.9999868417708461, 0.9999976203214659, 60.00512462235222, 60.00573200330406, 60.00482370910899, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5557, 4.528016, 2746.364, 600.6807, 9.148906, 5495.744, 825.2922, 6.616053, 5460.626, 606.6293, 9.059418, 5492.802, 795.7458, 6.902105, 5495.281, 816.3007, 6.720907, 5483.422, 99.95132, 100.0, 99.36715, 99.94054, 99.99777, 99.78197
45122.60848, 285.79554957200895, 285.7685099536475, 286.25337452127957, 34.32340077356435, 34.52102358886874, 34.50163429344001, 9775.423355139044, 9827.634608442186, 9844.339619942488, 211.8637705196386, 45.710265676776544, 22.720113866206248, 9772.091937326397, 9831.636464359475, 9842.130223252429, 0.9999963523730196, 0.9999885974521708, 0.9999965260663518, 60.0075858542699, 60.0081022873584, 60.00822547281966, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 601.1932, 4.571205, 2748.111, 605.0582, 9.085174, 5494.181, 828.437, 6.586233, 5454.673, 606.1827, 9.060337, 5491.163, 794.2007, 6.919455, 5493.833, 820.6547, 6.673662, 5473.559, 100.0, 99.97119, 99.22714, 99.93479, 99.97651, 99.60249
45124.99884, 285.8177633261777, 285.8450414541465, 286.3356438496559, 34.315269388420276, 34.50541452622135, 34.48937180583949, 9773.140897459156, 9830.888727241025, 9846.788290928294, 206.31395056047006, 48.78534494234236, 25.62537321423042, 9772.921297289715, 9835.196347902885, 9840.429734969319, 0.9999976646354223, 0.9999885289787478, 0.9999976742660198, 60.010422504617246, 60.00846309186936, 60.00654888989483, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.6148, 4.528194, 2746.192, 600.7001, 9.148722, 5495.698, 825.3116, 6.615869, 5461.19, 607.4838, 9.037538, 5490.545, 800.133, 6.868685, 5495.974, 820.6348, 6.670549, 5474.249, 99.95515, 100.0, 99.38149, 99.91159, 100.0, 99.60866
45127.37404, 285.8031565767506, 285.71744597219924, 286.3283334687061, 34.30664482735625, 34.479341361255386, 34.46644899715095, 9765.830733985615, 9823.850335448573, 9841.44485397538, 200.69410043183143, 48.83314828052971, 21.479048012068233, 9766.829537616382, 9825.261330722335, 9840.869539384645, 0.9999971489417189, 0.9999915511347415, 0.9999977295907047, 60.01428310992188, 60.01507242455077, 60.011202686388, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 612.8447, 4.47162, 2740.351, 594.4938, 9.239716, 5493.095, 818.5563, 6.691339, 5477.312, 613.5229, 8.929794, 5478.511, 806.4467, 6.812253, 5493.864, 826.8973, 6.5984, 5456.271, 99.74479, 99.95798, 99.67691, 99.69365, 99.96988, 99.28791
45129.76832, 285.80228241141907, 285.8211568809759, 286.2927642095769, 34.36045964234736, 34.53468944284555, 34.51295316136839, 9785.09654110948, 9835.785798806372, 9859.660497330055, 208.78450436356889, 48.067867234949574, 22.729021822942286, 9785.831835805006, 9842.95536914153, 9848.050096111723, 0.9999979197340049, 0.9999897599203573, 0.9999962090586012, 60.02006256281867, 60.01894633022847, 60.018796417702696, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.527837, 2746.25, 600.7195, 9.148354, 5495.691, 825.2534, 6.617157, 5460.963, 607.4061, 9.038641, 5490.656, 800.0757, 6.868685, 5495.639, 820.3763, 6.672929, 5473.679, 99.94313, 100.0, 99.37329, 99.91253, 100.0, 99.61184
45132.142040000006, 285.85520971640926, 285.85972728222754, 286.27627461214365, 34.31177099292502, 34.4897911150872, 34.50746897387628, 9777.54622478285, 9834.407416355078, 9842.528974390543, 210.6295778636786, 49.95477610122407, 25.064965672589096, 9775.311106098103, 9823.025270754155, 9833.745244504244, 0.9999957698259401, 0.999987669386105, 0.9999963429898896, 60.02481587201464, 60.0213001438468, 60.02188217939617, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.6148, 4.527302, 2746.083, 600.7001, 9.148722, 5495.685, 825.2922, 6.617157, 5461.241, 607.4644, 9.038457, 5490.656, 800.0948, 6.868867, 5495.685, 819.9986, 6.676409, 5486.836, 99.94106, 100.0, 99.37542, 99.91361, 100.0, 99.63997
45134.498320000006, 285.70810996159014, 285.7402890875665, 286.31897406012945, 34.342990202998905, 34.51359817879542, 34.503873532466606, 9774.748157931655, 9831.240808365088, 9848.538133379689, 206.76536323996697, 46.37999554462294, 23.782416582682345, 9768.887037596049, 9830.269920468269, 9840.181834603902, 0.9999976298369199, 0.9999891097399473, 0.999996736684231, 60.02435828296929, 60.021935183742954, 60.02584671163133, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.2667, 4.577451, 2748.101, 607.0037, 9.045756, 5491.15, 831.0964, 6.552179, 5445.181, 602.4349, 9.111635, 5494.753, 796.7949, 6.893157, 5495.544, 818.925, 6.688312, 5475.618, 100.0, 99.92259, 99.05132, 99.98815, 100.0, 99.63879
45136.942440000006, 285.718401906472, 285.8345011825356, 286.24257387081923, 34.33398164379904, 34.495788816068206, 34.48755217367113, 9770.423268939745, 9821.865176283707, 9846.005708042674, 207.57000563343036, 44.814903427710306, 25.055701206957565, 9772.580890378045, 9825.02632615709, 9839.482649614327, 0.9999975628894802, 0.9999877524370225, 0.9999982279934657, 60.02329910317591, 60.02447680572788, 60.023421754607185, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5557, 4.52748, 2746.25, 600.739, 9.14817, 5495.514, 825.234, 6.616973, 5461.301, 607.4449, 9.038825, 5490.761, 793.8956, 6.920002, 5493.837, 820.4956, 6.670732, 5474.367, 99.94925, 100.0, 99.37644, 99.91552, 99.97645, 99.58159
45139.40292, 285.73950739742446, 285.76110456821874, 286.36878489989465, 34.29479929870985, 34.45496119582134, 34.454736483767746, 9771.283969479082, 9819.687632544796, 9838.991453869616, 207.1581333348413, 46.28165575988152, 23.82114930089483, 9774.931271082158, 9826.676325824692, 9827.15221252903, 0.9999963011698197, 0.999990698260676, 0.9999963850845554, 60.02879525599929, 60.027328956711074, 60.027804097602896, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 611.7012, 4.478045, 2740.689, 594.6689, 9.23861, 5492.986, 818.3816, 6.692075, 5477.93, 613.5035, 8.929794, 5478.576, 787.6581, 6.968581, 5488.613, 826.9371, 6.599864, 5456.502, 99.77355, 99.95732, 99.68203, 99.69294, 99.88037, 99.29838
45141.803120000004, 285.70020591239734, 285.7640615292524, 286.3406789486544, 34.34330334602903, 34.52523570741621, 34.49223810194371, 9786.245549947278, 9845.252727152296, 9852.275268181846, 210.94994807197008, 46.60822254316918, 23.164448117556475, 9786.10546838149, 9840.824813594945, 9852.32137700415, 0.9999968928255072, 0.999987993678651, 0.9999970414350987, 60.03757342130879, 60.03696092992646, 60.03625135477788, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.527658, 2746.36, 600.7195, 9.148354, 5495.685, 825.2534, 6.617709, 5461.189, 607.4644, 9.038274, 5490.65, 793.8574, 6.92055, 5493.885, 820.5353, 6.670732, 5473.788, 99.95116, 100.0, 99.37739, 99.91363, 99.97236, 99.60145
45144.18548, 285.8294125743099, 285.9173068060992, 286.4447904088095, 34.31747587921983, 34.49227671757497, 34.50506284743054, 9774.827212704891, 9828.932749438187, 9838.02354134911, 210.92144148404384, 47.890558730080556, 23.9662206880339, 9774.962337577435, 9833.322460471525, 9843.187440951118, 0.9999963384835794, 0.9999902117651608, 0.9999971107772818, 60.038493796476295, 60.043938284317385, 60.041881739940635, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.52748, 2746.302, 600.7195, 9.148722, 5495.722, 825.3311, 6.616421, 5461.079, 607.4838, 9.039192, 5490.82, 793.8383, 6.920368, 5493.947, 820.4161, 6.671831, 5474.189, 99.94906, 100.0, 99.37631, 99.91347, 99.97643, 99.60564
45146.587600000006, 285.8540307958346, 285.7701541171079, 286.2097754722342, 34.32714934388534, 34.5251485215417, 34.495720443718646, 9780.06086621505, 9832.092641933767, 9837.469515916604, 210.99982478978382, 44.68989495289179, 23.61112172281446, 9782.51932161534, 9842.143137051115, 9851.761437026662, 0.9999967947265583, 0.9999896054075053, 0.9999975491253081, 60.03885401112823, 60.036881418174175, 60.04048363675252, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.2667, 4.578165, 2748.102, 607.0621, 9.046124, 5491.285, 831.5428, 6.542239, 5442.145, 601.5223, 9.127079, 5495.225, 798.1683, 6.888591, 5495.13, 817.8713, 6.692706, 5477.155, 100.0, 99.92505, 98.995, 99.99675, 100.0, 99.69092
45148.94236, 285.8138300374456, 285.7958043450511, 286.2400026199763, 34.30535950129563, 34.50572806728653, 34.507845999710305, 9782.396417061154, 9825.062567083103, 9844.188226185024, 208.85288561693142, 45.624330064814785, 17.347439479712193, 9784.57306370193, 9837.721742201978, 9843.3486096535, 0.999996884516744, 0.9999885215997757, 0.999997227692919, 60.03548877061731, 60.033003062058725, 60.033081320858386, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.3979, 4.528908, 2746.302, 600.6807, 9.147985, 5495.744, 825.2728, 6.617709, 5461.074, 607.5226, 9.038274, 5490.834, 799.351, 6.875625, 5495.911, 820.436, 6.672197, 5473.207, 99.94907, 100.0, 99.3753, 99.91256, 100.0, 99.60459
45151.370240000004, 285.7414411930082, 285.70021923111517, 286.28372663349614, 34.318393743079994, 34.48963275922396, 34.48360963524306, 9762.196488695081, 9821.696949766025, 9833.480249997257, 199.92997144455148, 44.532837689143435, 23.97366589412559, 9757.186586354639, 9817.970485745032, 9837.533351253951, 0.9999968676340683, 0.9999905105325284, 0.999997303087484, 60.027037891652576, 60.02370140932106, 60.02528348722408, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 610.1044, 4.496605, 2742.747, 596.3032, 9.221848, 5493.689, 817.2557, 6.699622, 5478.882, 613.4841, 8.929977, 5478.627, 806.4277, 6.812619, 5493.861, 826.8377, 6.600048, 5456.219, 99.81968, 99.97469, 99.70855, 99.69378, 99.97192, 99.28696
45153.77072, 285.66829283179857, 285.8016795786416, 286.3083865826398, 34.35460993575465, 34.54565751170336, 34.538362558085325, 9787.340957254793, 9841.0280507268, 9860.91942696423, 210.00094243976946, 47.23390406346266, 24.08080350136379, 9777.824453750676, 9841.016063586583, 9851.465497473273, 0.999998034041358, 0.9999880935591248, 0.999997323642658, 60.02096392489172, 60.0209350485705, 60.0211358885483, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.527123, 2746.307, 600.7195, 9.148906, 5495.625, 825.4475, 6.615316, 5461.127, 607.5032, 9.03809, 5490.768, 800.0948, 6.868867, 5495.806, 820.3962, 6.671831, 5473.676, 99.94923, 100.0, 99.37626, 99.91373, 100.0, 99.60462
45156.141560000004, 285.7213136486406, 285.71603952686996, 286.21237593349616, 34.34936552502893, 34.53862186643507, 34.53490083261512, 9779.647456545299, 9845.486696803846, 9850.315490067042, 209.00868773812454, 51.17390253667236, 24.518127521326676, 9779.094924689414, 9830.574008389669, 9852.307282470625, 0.9999970590125375, 0.9999863669721067, 0.9999981182300378, 60.019351613001525, 60.01558034887072, 60.018764996007214, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.527658, 2746.135, 600.7001, 9.148538, 5495.521, 825.3311, 6.617893, 5461.639, 607.4644, 9.038457, 5490.664, 800.0948, 6.868685, 5495.747, 820.4757, 6.671464, 5473.958, 99.94906, 100.0, 99.38557, 99.9147, 100.0, 99.60358
45158.5448, 285.78226577136104, 285.74697732202793, 286.2623753267179, 34.314070805047095, 34.507237549859305, 34.496904091728155, 9777.860017573397, 9830.726604117051, 9849.412466434811, 209.06054372580456, 50.94454976441648, 21.291744179960915, 9770.945445067237, 9827.613979271991, 9837.5769081176, 0.9999967793205589, 0.9999908862587054, 0.9999967464479746, 60.0190671988053, 60.020111354918214, 60.01971645985325, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.1878, 4.578522, 2747.991, 607.0037, 9.046124, 5491.219, 831.5623, 6.541687, 5440.294, 601.2115, 9.140869, 5495.566, 793.8765, 6.919455, 5494.245, 815.5054, 6.724752, 5482.346, 100.0, 99.92385, 98.99717, 100.0, 99.97891, 99.77683
45160.973880000005, 285.85453893632024, 285.7273723524168, 286.22430769381566, 34.320192131458356, 34.48999598184346, 34.50695576855473, 9768.58702310953, 9831.115997611563, 9844.924706073114, 209.31452344594254, 47.757893019200765, 24.52990700126611, 9780.924771958034, 9831.908982783338, 9848.073689679148, 0.9999976334177982, 0.9999887974905618, 0.9999971951020762, 60.0209090501901, 60.01919359784167, 60.0190783233844, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528016, 2746.249, 600.7195, 9.147985, 5495.692, 825.234, 6.617709, 5461.129, 607.5032, 9.037906, 5490.716, 796.4516, 6.902471, 5494.565, 820.5353, 6.670366, 5473.559, 99.94713, 100.0, 99.37426, 99.91277, 99.98473, 99.60249
45163.41128, 285.73244205108296, 285.82376668359177, 286.32918744273917, 34.279648101817386, 34.49322094994552, 34.46136392317879, 9766.654255327838, 9815.907792748296, 9836.905586725428, 208.90482810439198, 46.10653240009242, 26.627145252429727, 9765.08855968663, 9823.388417379543, 9834.562295223452, 0.9999971385641422, 0.9999881466090063, 0.9999981357398957, 60.023335804982636, 60.02472132421025, 60.02451356281919, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 608.0934, 4.51463, 2744.507, 597.6845, 9.193851, 5494.631, 821.7399, 6.666673, 5484.125, 612.9404, 8.932552, 5478.563, 787.6772, 6.968216, 5488.666, 826.8377, 6.599864, 5456.5, 99.90033, 99.99262, 99.79475, 99.69354, 99.87643, 99.29629
45165.86104, 285.8642445264457, 285.7470205757425, 286.3237502030588, 34.35044949307215, 34.53426823867479, 34.522515568850906, 9776.737736908384, 9842.795979050114, 9858.32777148515, 208.86595941442465, 48.382379416135336, 22.871210922241062, 9776.107707063748, 9838.956307614659, 9851.4673216514, 0.9999976205076664, 0.9999889710737245, 0.9999973361761415, 60.03079408093156, 60.03547440153377, 60.03119445358372, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.6542, 4.527658, 2746.302, 600.739, 9.147985, 5495.685, 825.3893, 6.616605, 5461.128, 607.3672, 9.038274, 5490.538, 793.8574, 6.92055, 5494.05, 820.436, 6.671648, 5473.736, 99.94715, 100.0, 99.37629, 99.91265, 99.97247, 99.60771
45168.297000000006, 285.78321027630915, 285.8577908338849, 286.24273804027814, 34.337305549474415, 34.52883714557258, 34.52863320839685, 9775.594643425955, 9840.037150166034, 9854.65372302699, 208.83285636402957, 46.49523566629978, 23.989389918166125, 9780.783844633625, 9825.433772592327, 9846.059676693543, 0.9999970446773526, 0.9999873564273146, 0.9999970278913919, 60.0333662360422, 60.033774865425094, 60.03414541758244, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 606.5754, 4.527302, 2746.254, 600.6417, 9.148354, 5495.566, 825.234, 6.617709, 5461.073, 607.4449, 9.038825, 5490.604, 793.8765, 6.92055, 5493.834, 820.4956, 6.671098, 5473.563, 99.95099, 100.0, 99.38046, 99.91267, 99.97143, 99.61191
45170.736880000004, 285.8245783726413, 285.72433911142895, 286.26177141398273, 34.33637623295061, 34.49685481625774, 34.502119876427294, 9779.461535197852, 9825.813913677504, 9840.13875039387, 209.6328901532629, 47.8267952128997, 23.22062693254429, 9767.831996916992, 9826.358048600548, 9840.571664787502, 0.9999973239935853, 0.9999893977526806, 0.9999974535408953, 60.03320958624939, 60.03012096191403, 60.029153947667645, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 800 800], 5500.0, [], 600.2075, 4.577808, 2747.996, 607.0231, 9.046124, 5491.219, 831.5817, 6.542055, 5440.064, 601.1727, 9.13995, 5495.515, 800.1521, 6.869598, 5495.616, 815.4259, 6.725485, 5482.519, 100.0, 99.92385, 98.9992, 100.0, 100.0, 99.76018
