TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45812.753560000005, 285.6947875461013, 285.6358251878383, 286.1222670138364, 34.34845754703259, 34.5184639911106, 34.51773892470259, 9779.547431715482, 9833.75529483454, 9848.227190399502, 200.60050573625813, 40.348270499802766, 23.664873317573438, 9774.674732121715, 9831.689231337154, 9841.8825744212, 0.9999968422702248, 0.9999918585588385, 0.9999965516862934, 60.00825753964905, 60.00802629891284, 60.00907333780633, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.778, 4.517664, 2745.488, 600.953, 9.144301, 5495.593, 821.2934, 6.663543, 5472.845, 791.5134, 6.938737, 5492.312, 601.1072, 9.142015, 5495.476, 594.6052, 9.238075, 5493.212, 99.91942, 100.0, 99.58029, 99.94373, 100.0, 99.96108
45815.11580000001, 285.7518672031062, 285.608120676201, 286.2375571865693, 34.35071471623274, 34.53750657237899, 34.51075376058511, 9772.97240317465, 9829.783665896082, 9850.49699086078, 200.14769501827504, 34.15648086584861, 25.522276199251564, 9778.956134942455, 9831.707436173228, 9838.142531222866, 0.9999961879075508, 0.9999945713527506, 0.9999961196971299, 60.010296183288276, 60.01063189076799, 60.007891575838755, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6597, 4.517664, 2745.549, 600.9725, 9.144485, 5495.585, 821.3128, 6.663911, 5472.341, 791.494, 6.938553, 5492.253, 601.1263, 9.142015, 5495.582, 594.6052, 9.238258, 5493.292, 99.91767, 100.0, 99.57413, 99.94055, 100.0, 99.96404
45817.52336000001, 285.70050212854704, 285.6512794675639, 286.27662285016714, 34.38209523322, 34.56203141032776, 34.519720571477286, 9779.143876427683, 9836.818414624566, 9852.547358545486, 194.26649498536017, 26.826215722402594, 26.618360316967255, 9782.97550342996, 9834.472056310462, 9848.18936735407, 0.9999962613166358, 0.9999954617720734, 0.9999964476632894, 60.01247603631564, 60.012475560318876, 60.0125534779541, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.8896, 4.461447, 2739.157, 607.2372, 9.042072, 5491.046, 827.447, 6.591939, 5455.294, 786.1539, 6.976061, 5487.968, 597.1396, 9.19662, 5495.428, 597.0903, 9.210241, 5494.376, 99.68902, 99.91976, 99.27013, 99.8512, 99.99628, 99.98479
45819.887480000005, 285.7948878117356, 285.62306835431235, 286.10233606093453, 34.354899869614535, 34.55075844375263, 34.51964618585594, 9786.569789077552, 9839.581947820025, 9853.79497429505, 199.88360126642647, 36.82684840810634, 29.274884470857614, 9787.294040120745, 9835.465053396183, 9854.654665262067, 0.9999962214983878, 0.9999947597874017, 0.999995036180068, 60.01511687268571, 60.016245072878334, 60.01228666647712, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6992, 4.517843, 2745.435, 600.9725, 9.144854, 5495.577, 821.2352, 6.663175, 5472.397, 791.494, 6.939105, 5492.194, 601.0881, 9.142197, 5495.516, 594.6847, 9.237343, 5493.285, 99.92773, 100.0, 99.56906, 99.94159, 100.0, 99.96145
45822.32684, 285.6946625179913, 285.66536222120743, 286.1705098787407, 34.34115335082501, 34.529238083428645, 34.521564510527625, 9775.721708662166, 9830.427461511452, 9843.157010735593, 203.68401250067933, 45.13576151871166, 24.892883131580675, 9775.408864173422, 9831.22849315975, 9846.912583006118, 0.9999968465971307, 0.9999875406210719, 0.9999983090272073, 60.01681618209806, 60.01266484908799, 60.01595702260217, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 603.4604, 4.557641, 2747.978, 595.6028, 9.229216, 5493.483, 814.5186, 6.73386, 5484.618, 797.8051, 6.888175, 5495.637, 607.4209, 9.039743, 5490.797, 588.2233, 9.32341, 5484.168, 100.0, 99.96728, 99.81399, 100.0, 99.91617, 99.79761
45824.72768, 285.74150257041543, 285.7229063150437, 286.1068634244624, 34.329223379968845, 34.51658388181345, 34.490527883156005, 9770.457020413682, 9826.053949142155, 9847.67861839514, 200.24199294851996, 38.7045525015933, 26.011151151487866, 9780.318503031598, 9823.738416319637, 9848.576668272131, 0.9999964967687603, 0.9999906045394981, 0.9999972636409893, 60.01661899436555, 60.014541681105555, 60.01371581213943, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.64, 4.518735, 2745.602, 600.9919, 9.143932, 5495.638, 821.0798, 6.663175, 5472.0, 791.5328, 6.938553, 5492.476, 601.1263, 9.142927, 5495.408, 594.5853, 9.238441, 5493.205, 99.92358, 100.0, 99.56595, 99.94267, 100.0, 99.95998
45827.07576000001, 285.7939812362149, 285.78634305308594, 286.2068624017621, 34.30084349584585, 34.51769109062187, 34.515509262857975, 9774.702639779787, 9835.542718425133, 9843.216240607026, 196.11250839446075, 42.46698751674336, 25.939222569636513, 9779.12675967322, 9829.206514996727, 9844.350313984107, 0.9999961422382914, 0.9999937466431525, 0.9999966682412076, 60.013564133930025, 60.01566244040784, 60.0130620894465, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5809, 4.5182, 2745.387, 600.9919, 9.14467, 5495.586, 821.3128, 6.66115, 5471.777, 791.5328, 6.938737, 5492.306, 601.1072, 9.14311, 5495.505, 594.5853, 9.238625, 5493.265, 99.91575, 100.0, 99.57007, 99.94362, 100.0, 99.96108
45829.497, 285.7124649286155, 285.6796316575085, 286.26370183143473, 34.34191350391515, 34.54687047231119, 34.51648682459072, 9782.571101823203, 9829.709597390205, 9858.783036672472, 195.03259157884895, 31.476856565256185, 26.940434029515927, 9786.438485470364, 9830.919472279384, 9851.280702549106, 0.9999955327126564, 0.9999955112440517, 0.9999972383930691, 60.013243828595634, 60.0143709982118, 60.01216437116281, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.8107, 4.462518, 2739.218, 607.2177, 9.042993, 5490.999, 827.5246, 6.591019, 5454.283, 785.1442, 6.986542, 5485.8, 595.2131, 9.224562, 5494.359, 598.9989, 9.174167, 5495.298, 99.68725, 99.92268, 99.25173, 99.82524, 99.97443, 100.0
45831.901840000006, 285.7563117624292, 285.66930611710455, 286.13498584325527, 34.37562934559471, 34.56569591020388, 34.551232202928375, 9785.611876768393, 9833.769809193434, 9849.146675990256, 203.22153796300972, 35.14733464371466, 26.429719112800967, 9787.71916873095, 9843.870290260553, 9849.914527910016, 0.9999960927326053, 0.9999940538840537, 0.9999954664132257, 60.01078974401044, 60.01552924011645, 60.00973998168785, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5809, 4.5182, 2745.497, 600.953, 9.14467, 5495.63, 821.1575, 6.663911, 5471.839, 791.494, 6.938921, 5492.247, 601.1072, 9.142197, 5495.567, 594.6648, 9.237343, 5493.206, 99.91975, 100.0, 99.57413, 99.94255, 100.0, 99.96117
45834.24472, 285.65731617021544, 285.6420318901071, 286.1100620055074, 34.33824914825691, 34.51713747446829, 34.501342813388334, 9773.767808445076, 9829.73308458965, 9842.38341643023, 205.51179384436318, 41.695988692774336, 24.31409510576009, 9779.753092254361, 9825.509445077552, 9840.407432061385, 0.9999969517828226, 0.9999908472515376, 0.9999970512684367, 60.0100747568683, 60.01190739669554, 60.01357484128711, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 605.5502, 4.541758, 2747.197, 598.0736, 9.196981, 5494.848, 815.6639, 6.726312, 5484.567, 797.1642, 6.889462, 5495.524, 607.3637, 9.039927, 5490.939, 588.2233, 9.323227, 5484.281, 99.97529, 99.98988, 99.78859, 100.0, 99.91875, 99.79347
45836.5794, 285.66957081758125, 285.7198390812683, 286.0907801292189, 34.33829215506977, 34.51212798233792, 34.50464287516472, 9777.558296165682, 9826.505592041703, 9843.014788511406, 202.02420081865557, 41.06145663053576, 25.271919468519172, 9779.924391829085, 9833.332636787618, 9845.707708746853, 0.9999972775670942, 0.9999907995398502, 0.9999968111842751, 60.01001547724001, 60.00869499191253, 60.009954522135445, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.2457, 4.518735, 2745.66, 600.953, 9.14467, 5495.629, 821.274, 6.662439, 5472.004, 791.5328, 6.938553, 5492.189, 601.1072, 9.142197, 5495.68, 594.6052, 9.238258, 5493.156, 99.91971, 100.0, 99.56906, 99.94151, 100.0, 99.9591
45839.03392, 285.75874514476726, 285.729545742279, 286.18568360851305, 34.375173485925025, 34.53101527665053, 34.554041954994815, 9785.148017735455, 9842.26888319031, 9852.166643117902, 197.84574109853602, 38.559729442080425, 23.099360258298475, 9777.036119626759, 9845.200774977247, 9850.307575685036, 0.9999967730144579, 0.9999921980974884, 0.9999976703776207, 60.01150367406754, 60.00941532798094, 60.010693840343194, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6794, 4.518557, 2745.549, 600.953, 9.14467, 5495.578, 821.1963, 6.661703, 5471.782, 791.494, 6.938921, 5492.363, 601.069, 9.142197, 5495.558, 594.5455, 9.238808, 5493.15, 99.92355, 100.0, 99.57015, 99.94062, 100.0, 99.95899
45841.436680000006, 285.64073660340074, 285.67714427204345, 286.14014085778587, 34.34791919629729, 34.53939821373073, 34.5111288399141, 9780.463053557507, 9841.018752388864, 9847.429145139631, 196.00213823863942, 28.022231583103803, 30.230902190101915, 9786.80298893396, 9831.851203650685, 9850.438197693458, 0.9999962981524171, 0.9999957845053268, 0.9999959243907991, 60.009095577828134, 60.00942017757391, 60.01075617356192, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.9487, 4.461804, 2739.105, 607.2372, 9.04244, 5490.993, 827.5052, 6.591203, 5454.288, 785.183, 6.986174, 5485.521, 594.8698, 9.234606, 5493.386, 600.8478, 9.147248, 5495.798, 99.68711, 99.91971, 99.25277, 99.81813, 99.96328, 100.0
45843.87636, 285.71877966309773, 285.7504605767651, 286.21370771797774, 34.37099270654569, 34.56058873639963, 34.526928501802054, 9786.625966785683, 9840.585262608709, 9849.15364810202, 200.63839632119107, 36.23065770479752, 27.199532860842737, 9784.023636895896, 9839.492365392389, 9854.067265050402, 0.9999967319614846, 0.9999934870301591, 0.9999953658723686, 60.01476493321012, 60.01173077507406, 60.00992213421739, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.7189, 4.517486, 2745.496, 600.953, 9.144485, 5495.571, 821.1769, 6.663543, 5472.397, 791.5134, 6.938921, 5492.188, 601.069, 9.142927, 5495.564, 594.5057, 9.238808, 5493.143, 99.9255, 100.0, 99.57626, 99.94362, 100.0, 99.95886
45846.2614, 285.6040954452479, 285.6953677218815, 286.33337678971884, 34.327503131864646, 34.52709912902789, 34.48212950006437, 9775.086185495195, 9828.08402020309, 9840.538071153955, 205.57257150977148, 47.342806485446374, 26.69787106247759, 9777.201006921608, 9831.80178589434, 9848.432713173965, 0.9999976512928358, 0.9999918701780508, 0.999997006943361, 60.01235267639274, 60.00897569066206, 60.01128042234799, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5612, 4.524268, 2746.417, 599.4744, 9.166958, 5495.328, 814.0139, 6.720238, 5482.28, 795.669, 6.901965, 5495.177, 606.9059, 9.04851, 5491.275, 588.2829, 9.323043, 5484.227, 99.93873, 100.0, 99.77135, 99.99476, 99.92487, 99.79773
45848.644400000005, 285.69328945839067, 285.6759603102155, 286.21762071743444, 34.30320072926776, 34.52148702100774, 34.50461001279298, 9774.674047729868, 9828.463659390165, 9843.250532813614, 201.48428747580147, 40.66724187537602, 22.858816351964833, 9779.858244988118, 9835.411179646959, 9843.761232129811, 0.999996477372169, 0.9999919649937056, 0.9999961625368067, 60.01528699002351, 60.01427178269966, 60.011016189962895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 605.1362, 4.536047, 2746.418, 599.6495, 9.154248, 5495.794, 821.3516, 6.662439, 5472.51, 791.5328, 6.938921, 5492.254, 601.1263, 9.142745, 5495.624, 594.5853, 9.238258, 5493.272, 99.96376, 100.0, 99.56393, 99.94269, 100.0, 99.96119
45850.97228, 285.7219878956911, 285.8245609557344, 286.16986863091387, 34.302349235893395, 34.512081772557835, 34.50214825814438, 9773.561368342185, 9826.742716155932, 9835.457406389398, 202.8681967736038, 42.37871761392125, 27.033957368837264, 9776.783762844412, 9832.100826752225, 9843.418329141026, 0.9999944840538864, 0.999991127450727, 0.9999971530758678, 60.014212388317915, 60.012670874590675, 60.01593111815918, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6597, 4.518378, 2745.55, 600.9919, 9.144301, 5495.699, 821.3904, 6.664648, 5471.943, 791.5134, 6.938553, 5492.137, 601.1263, 9.141831, 5495.507, 594.6052, 9.238441, 5493.217, 99.92966, 100.0, 99.57309, 99.94055, 100.0, 99.96108
45853.384000000005, 285.64803343205614, 285.67229662733007, 286.24932193259343, 34.31686206095879, 34.5040390394729, 34.489969508398715, 9775.34304035159, 9832.121838855144, 9840.227977319757, 193.20137941183748, 26.52214947908942, 26.314351083703514, 9777.463995440792, 9834.873373882852, 9841.734864343178, 0.9999966891191822, 0.9999965176528243, 0.9999961727010804, 60.01318189397942, 60.0127406044964, 60.01348534162591, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.9882, 4.461983, 2738.99, 607.2372, 9.042624, 5491.05, 827.5246, 6.590835, 5454.226, 785.1636, 6.986358, 5485.574, 594.8506, 9.234606, 5493.385, 600.8478, 9.146333, 5495.639, 99.69109, 99.9238, 99.25068, 99.82219, 99.96432, 100.0
45855.834800000004, 285.6471577403286, 285.72892518310874, 286.2119410005109, 34.35968158736063, 34.550884574446684, 34.526354052120745, 9781.591655786822, 9840.755660506096, 9853.137211372778, 201.64826205602856, 32.610396106506414, 30.080179326718735, 9784.420885198168, 9843.563757649272, 9850.748708852461, 0.9999967061466489, 0.9999945896913245, 0.999995940686556, 60.015468275156564, 60.015550232714965, 60.01349067545425, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6203, 4.517664, 2745.382, 600.953, 9.14467, 5495.801, 821.2158, 6.661887, 5472.231, 791.494, 6.939105, 5492.252, 601.0881, 9.142745, 5495.624, 594.5455, 9.239174, 5493.27, 99.92168, 100.0, 99.57833, 99.94265, 100.0, 99.96117
45858.240840000006, 285.6771214381111, 285.7682414903153, 286.1542160996703, 34.33091909430351, 34.50076864386624, 34.51133495305225, 9781.957537183978, 9830.034186099118, 9838.706605177147, 206.32926539745176, 41.29618908918974, 23.070287226070832, 9777.598342046474, 9823.28761077936, 9843.732085403717, 0.9999976594384615, 0.9999912458223701, 0.9999966372873439, 60.01552982244124, 60.01577676656567, 60.01622980989667, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.7189, 4.518914, 2745.435, 600.9725, 9.14467, 5495.674, 820.8469, 6.667041, 5473.906, 792.9893, 6.922557, 5494.028, 604.1401, 9.094349, 5493.396, 590.5295, 9.302717, 5485.217, 99.92791, 100.0, 99.60881, 99.97496, 99.97043, 99.83596
45860.628560000005, 285.7456594823347, 285.71000536675604, 286.13001376817573, 34.3290100986277, 34.52442818571426, 34.51041071797987, 9773.421926478582, 9829.005111328845, 9843.938969909515, 203.34124745421377, 43.86715188687438, 26.326607320880612, 9773.749240979621, 9830.249690084056, 9838.171514746064, 0.9999970144071153, 0.9999907614437717, 0.9999971228652554, 60.016268317579794, 60.01760481237339, 60.018731044808916, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 603.145, 4.552644, 2747.544, 597.5094, 9.196613, 5495.649, 819.6628, 6.68011, 5474.244, 792.0765, 6.938002, 5492.308, 601.1644, 9.141101, 5495.466, 594.5455, 9.239174, 5493.197, 99.99426, 100.0, 99.61495, 99.94366, 100.0, 99.95886
45863.00828, 285.694154593861, 285.7948006180356, 286.20581358317224, 34.32848352106995, 34.505445982156644, 34.50734055342978, 9772.493724925902, 9831.618842358881, 9842.093556482316, 199.52286167689635, 38.48703550342134, 26.914552321096835, 9781.6249135872, 9830.020297872928, 9843.313742417582, 0.9999958019025491, 0.999991090301039, 0.9999967652988664, 60.016031890685234, 60.01088896237312, 60.012018101051034, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6006, 4.518557, 2745.558, 600.8947, 9.144854, 5495.579, 821.1187, 6.661519, 5472.682, 791.5134, 6.938921, 5492.417, 601.1072, 9.141831, 5495.573, 594.6449, 9.237892, 5493.273, 99.92163, 100.0, 99.55682, 99.94053, 100.0, 99.9613
45865.432360000006, 285.6191836710239, 285.78456428320425, 286.29385013457403, 34.2900842839012, 34.500492873765765, 34.48797341694459, 9772.162654080837, 9826.438519073841, 9837.547349618868, 196.44779712010222, 28.023964037061432, 21.02013559053455, 9769.369631387442, 9826.144901755131, 9843.840910406192, 0.9999975354370811, 0.999996604090248, 0.9999961574922346, 60.01023495710046, 60.00960005220027, 60.00780681956025, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.8896, 4.46109, 2738.99, 607.2761, 9.041888, 5490.985, 827.5052, 6.590651, 5454.226, 785.1442, 6.986542, 5485.631, 594.8888, 9.234789, 5493.319, 600.7683, 9.147065, 5495.626, 99.68694, 99.91959, 99.24964, 99.81811, 99.96192, 100.0
45867.81444, 285.8360641412066, 285.70217952931705, 286.2735725425208, 34.35753317654392, 34.54238686335163, 34.522152008550286, 9787.536045337047, 9841.514232986607, 9858.176497264114, 199.88181297310393, 35.65071894040557, 26.98479502514533, 9777.744389290723, 9838.751755769525, 9854.432778711365, 0.9999969798677464, 0.9999940034997756, 0.9999962252753113, 60.00422530094583, 60.008681479029626, 60.011183834769376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6006, 4.518557, 2745.439, 600.9141, 9.144301, 5495.4, 821.1187, 6.662807, 5472.115, 791.4746, 6.938921, 5492.135, 601.0881, 9.142562, 5495.571, 594.6052, 9.237892, 5493.211, 99.92359, 99.99994, 99.57222, 99.94265, 100.0, 99.96231
45870.24936, 285.70841798581284, 285.74319790331015, 286.2265661717385, 34.30771970802806, 34.52303455762482, 34.48685787191792, 9772.145980449144, 9831.663180202959, 9843.901229453331, 201.17824441001312, 36.381110233858635, 25.261749052191135, 9779.696401014924, 9829.32652979157, 9846.793132441702, 0.9999976861350682, 0.9999913818353158, 0.9999977678041625, 60.00369391195303, 60.00213435186914, 60.005950982163526, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.7386, 4.517486, 2745.716, 600.9141, 9.144854, 5495.451, 821.2546, 6.662807, 5472.113, 791.494, 6.938921, 5492.704, 601.7176, 9.127039, 5494.886, 592.0803, 9.272868, 5488.662, 99.92773, 100.0, 99.57019, 99.94778, 99.99863, 99.89488
45872.60164, 285.7181902724225, 285.7124412463461, 286.2156134695005, 34.34652876003932, 34.51135356042775, 34.500655980456216, 9772.253676276328, 9833.106139788535, 9841.094948816852, 203.09617133471102, 44.59879503408138, 23.28074928889646, 9779.360425699668, 9824.643998907266, 9835.524757522766, 0.9999971898540833, 0.9999914406559088, 0.9999974055457795, 60.00405364430653, 59.99985733133404, 60.00132678176394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 601.4495, 4.568706, 2747.99, 595.0969, 9.226637, 5494.288, 817.3334, 6.700174, 5478.489, 794.1544, 6.917961, 5493.281, 602.6904, 9.123935, 5495.497, 594.2075, 9.241372, 5493.007, 100.0, 99.97969, 99.7147, 99.96975, 100.0, 99.95713
45875.006480000004, 285.67929045323876, 285.66810074034146, 286.1883938057499, 34.33188744572483, 34.54693075949363, 34.51421340060763, 9781.302060016695, 9828.398142540313, 9843.097966280007, 203.39400059196305, 36.75625836428026, 27.896321425595943, 9780.910333631202, 9831.510938621532, 9846.823629709696, 0.9999974072685478, 0.9999927403912143, 0.9999971951179562, 59.99861461398335, 59.99737641067247, 59.997794600055016, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.64, 4.5182, 2745.607, 600.953, 9.14467, 5495.579, 821.1575, 6.663911, 5471.663, 791.5134, 6.938921, 5492.194, 601.1072, 9.142197, 5495.63, 594.6052, 9.238258, 5493.158, 99.92375, 100.0, 99.58035, 99.94266, 100.0, 99.9601
45877.35516000001, 285.7227457020162, 285.7349446252892, 286.2472796748138, 34.322718507091466, 34.52290288015286, 34.49492256622191, 9766.746075099438, 9825.90447155503, 9840.637723534552, 197.13229821300797, 25.361935826099398, 24.928236516316247, 9770.95528306569, 9828.873596253583, 9844.705692932523, 0.9999960347655533, 0.999996552256958, 0.9999955968823582, 59.996758461780516, 59.99844964249228, 59.99593825140699, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 613.7516, 4.461447, 2739.214, 607.2372, 9.04244, 5490.985, 827.5246, 6.591571, 5454.509, 785.1636, 6.986358, 5485.52, 594.8888, 9.234424, 5493.443, 600.828, 9.146882, 5495.793, 99.69109, 99.92078, 99.25583, 99.81907, 99.96233, 100.0
45879.71588, 285.7939514040652, 285.72791476270385, 286.22522320191825, 34.34437328515848, 34.55717794830347, 34.525196112224926, 9781.994642765243, 9838.531501915208, 9852.71385449848, 196.62914905195112, 32.63957654092064, 26.002800651652706, 9773.909573731904, 9844.582742119072, 9853.44525714348, 0.9999965474702667, 0.9999938677088628, 0.9999961797719258, 60.00098732465428, 59.999864200681074, 60.00021739319586, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6794, 4.518378, 2745.498, 600.953, 9.14467, 5495.643, 821.0604, 6.663727, 5471.836, 791.494, 6.939105, 5492.247, 601.069, 9.142745, 5495.507, 594.6251, 9.238808, 5493.077, 99.92584, 100.0, 99.57318, 99.94371, 100.0, 99.95996
45882.09788, 285.6913480764476, 285.7569878792576, 286.26827691378503, 34.33704462317058, 34.529400555895016, 34.51446840248852, 9781.463997780618, 9832.758289360494, 9849.260008348792, 200.435348657526, 38.86939522531611, 25.432992241107513, 9774.80453014143, 9840.559364188011, 9843.992070085205, 0.9999964105484379, 0.9999931616865414, 0.9999964063436843, 60.0028690903097, 60.003542211365534, 60.0035528952062, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5217, 4.518022, 2745.607, 600.9336, 9.144854, 5495.577, 821.1381, 6.664096, 5472.339, 791.494, 6.939105, 5492.305, 601.0499, 9.14311, 5495.67, 594.5455, 9.238808, 5493.083, 99.92375, 100.0, 99.57426, 99.94361, 100.0, 99.95986
45884.48124, 285.78104895766637, 285.74514769391675, 286.2334214119713, 34.32680435574708, 34.50214965747062, 34.50818890588045, 9775.569458887261, 9827.696570688246, 9844.142091608534, 200.62391843963866, 41.139142529316814, 20.31416048432129, 9773.65841808724, 9833.829831402181, 9839.180851682157, 0.999996729784017, 0.9999894249967406, 0.999997183570585, 60.007306004651255, 60.011544954323135, 60.00899888035653, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 601.2918, 4.56942, 2748.066, 594.6884, 9.237136, 5493.136, 814.9263, 6.730178, 5484.568, 797.572, 6.893323, 5495.232, 605.7424, 9.067868, 5493.887, 590.8675, 9.283672, 5490.206, 100.0, 99.95983, 99.80283, 99.99797, 99.95729, 99.90541
45886.895280000004, 285.771673827328, 285.71263415915126, 286.3508062811921, 34.341704518978766, 34.51862525808618, 34.510177098605745, 9765.338227167682, 9831.65925421784, 9849.922295504826, 204.30293894374904, 40.252468529853104, 21.770124872892666, 9765.800686804907, 9832.442373935091, 9840.485610835894, 0.9999974487470283, 0.9999938196694865, 0.9999974192166378, 60.006397125226506, 60.01182161567114, 60.01355452366937, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.64, 4.518735, 2745.501, 600.9336, 9.144854, 5495.577, 821.0798, 6.661703, 5472.283, 791.5134, 6.938921, 5492.306, 601.0881, 9.142197, 5495.624, 594.6052, 9.238258, 5493.217, 99.92965, 100.0, 99.57622, 99.94266, 100.0, 99.9601
45889.28356, 285.7958665616947, 285.7753884458434, 286.3339726078623, 34.32816124437977, 34.51334652518791, 34.498441872189794, 9773.358758697022, 9824.914944006914, 9841.756097035694, 194.65672740049195, 26.532801922300678, 21.775628372261053, 9763.239130770546, 9826.55866886906, 9840.627942580799, 0.9999967418273212, 0.9999964386768512, 0.9999958276530839, 60.01398044327726, 60.01281615655402, 60.01599245986724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 610.8929, 4.483934, 2741.492, 605.7002, 9.061229, 5491.616, 827.1364, 6.595621, 5454.398, 785.1636, 6.986725, 5485.409, 594.8888, 9.234241, 5493.436, 600.8081, 9.146882, 5495.746, 99.79846, 99.94668, 99.26408, 99.82216, 99.96331, 100.0
45891.66116, 285.62837880012154, 285.8086917105456, 286.31179515699404, 34.347672055415536, 34.562060434829775, 34.544188103814626, 9787.240612228352, 9833.814909869327, 9848.987597191895, 197.14695727258731, 33.08514157341449, 28.12900878980281, 9782.754007305535, 9844.799985254682, 9851.32797341022, 0.9999969489492081, 0.9999950052646884, 0.9999962960408318, 60.01584596785918, 60.01711034568202, 60.01322846991844, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5414, 4.5182, 2745.329, 600.9336, 9.145038, 5495.637, 821.1769, 6.664832, 5472.232, 791.494, 6.939289, 5492.247, 601.0499, 9.142745, 5495.565, 594.5853, 9.238625, 5493.264, 99.92566, 100.0, 99.58033, 99.94263, 100.0, 99.95998
45894.11652, 285.7033953270326, 285.67832607577384, 286.2548862689899, 34.37248725160274, 34.55971643377695, 34.547856178480714, 9777.575059103277, 9837.545419587968, 9858.695988431184, 203.5671682324073, 32.97860244851927, 27.30010310373609, 9785.124016405522, 9832.402838943148, 9845.323023641604, 0.9999966683276454, 0.9999930531967111, 0.9999963027971877, 60.014900619371446, 60.015799849985335, 60.016109089635954, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.64, 4.518022, 2745.497, 600.953, 9.144854, 5495.68, 821.3904, 6.662439, 5472.059, 791.494, 6.939105, 5492.363, 601.0881, 9.142745, 5495.607, 594.5654, 9.238625, 5493.197, 99.91975, 100.0, 99.57519, 99.94467, 100.0, 99.96106
45896.56756, 285.77991813570395, 285.8459935586623, 286.24663934858796, 34.34162771056068, 34.50301216286008, 34.49786144086458, 9779.854997605682, 9830.777449078943, 9842.865242122545, 201.26364407811798, 48.456834263601195, 19.605429722478448, 9780.48021800166, 9833.218895645983, 9846.924533650686, 0.9999977420887899, 0.9999902524008502, 0.9999981815757951, 60.01295055040966, 60.0156790261282, 60.0158125769704, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 601.3707, 4.56942, 2748.119, 594.6689, 9.237321, 5493.077, 814.9651, 6.730546, 5484.791, 797.7662, 6.888359, 5495.524, 607.2874, 9.050701, 5492.003, 589.8933, 9.296857, 5488.835, 100.0, 99.9597, 99.8008, 100.0, 99.93812, 99.85805
45898.97836, 285.79068921968485, 285.77880022386967, 286.2582616988082, 34.306240330290095, 34.53674261503193, 34.534869850092115, 9787.723355150782, 9834.976267607886, 9856.432862996582, 200.37512766873147, 37.192441607418914, 19.424919533292723, 9782.721703880603, 9841.75896675233, 9852.047088953706, 0.9999968343653484, 0.9999924355725943, 0.999997357456838, 60.01731948558289, 60.0167723882103, 60.013846212861914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6203, 4.5182, 2745.329, 600.953, 9.144854, 5495.696, 821.2546, 6.657285, 5464.102, 791.494, 6.939105, 5492.141, 601.1072, 9.14238, 5495.565, 594.5853, 9.238441, 5493.144, 99.92776, 100.0, 99.42023, 99.94062, 100.0, 99.95888
45901.345960000006, 285.70072243785745, 285.776026173814, 286.2533636770058, 34.29605717216152, 34.51555585012421, 34.49460991834547, 9769.42290903974, 9821.521528471245, 9842.262044797695, 194.16371174241874, 26.01579636472752, 21.30675498945311, 9778.00079535134, 9830.662068120717, 9843.757255927605, 0.999996724701453, 0.9999968586349406, 0.9999969524290636, 60.02049763496098, 60.018324529462205, 60.016782766944445, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 609.4734, 4.499996, 2743.191, 604.027, 9.08499, 5493.525, 825.3699, 6.616421, 5457.43, 785.6879, 6.985255, 5485.468, 594.9842, 9.233693, 5493.445, 600.828, 9.146516, 5495.698, 99.83582, 99.97434, 99.32827, 99.8192, 99.96145, 100.0
45903.80432, 285.6864084887637, 285.68571683251645, 286.25401118437395, 34.36712497541598, 34.54962663031278, 34.52806909936238, 9773.261814580943, 9837.653746605583, 9849.939207218236, 196.70645883872248, 27.569057988260738, 26.690162327053258, 9794.530757339884, 9849.840277163543, 9848.861227773443, 0.9999956935062547, 0.9999927280890628, 0.9999966479659529, 60.018317678086746, 60.01874444797841, 60.02458931477835, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.7386, 4.517486, 2745.439, 600.953, 9.145038, 5495.571, 821.3128, 6.662439, 5472.284, 791.4746, 6.939289, 5492.363, 601.1072, 9.143292, 5495.621, 594.6052, 9.237709, 5493.279, 99.92566, 100.0, 99.57115, 99.94052, 100.0, 99.95915
45906.2056, 285.68624745463455, 285.73915680264344, 286.2383619049861, 34.384460456531855, 34.5306612240753, 34.51962671528948, 9784.704817680828, 9845.06500120637, 9844.303795556176, 195.86865912927078, 34.444988054418445, 25.035541024594295, 9785.69783447221, 9839.633231390966, 9853.82652190455, 0.999996394772079, 0.9999939655878078, 0.9999967233095621, 60.02005426171198, 60.02150316082625, 60.02028386649889, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.5809, 4.518022, 2745.659, 600.953, 9.145038, 5495.579, 821.1963, 6.664464, 5472.506, 785.1636, 6.986358, 5485.297, 601.0499, 9.14311, 5495.616, 594.5654, 9.238625, 5493.143, 99.92565, 100.0, 99.57931, 99.82013, 100.0, 99.95781
45908.70012, 285.75582557406915, 285.7907491349347, 286.26356330954945, 34.30829794225349, 34.517235973904846, 34.49636969695177, 9772.67740830185, 9820.87412513728, 9838.201776770773, 203.91964386694326, 39.735218512757456, 23.567747690735985, 9779.557695520782, 9822.773397722669, 9839.128891049824, 0.9999977677784908, 0.9999916134424558, 0.999997404815411, 60.01343239389149, 60.01521732486392, 60.01513723265974, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 601.3707, 4.569599, 2748.233, 594.6494, 9.237505, 5493.188, 814.9457, 6.730914, 5484.062, 778.9108, 7.029749, 5475.45, 607.3828, 9.042483, 5491.537, 589.277, 9.301069, 5487.899, 100.0, 99.95968, 99.80894, 99.63689, 99.92963, 99.85154
45911.10272, 285.63909124427215, 285.6645116709909, 286.1262069116738, 34.33223471351757, 34.50869614037827, 34.50389759189286, 9771.84979662274, 9826.773941945077, 9848.262657143277, 209.82975181257302, 35.31576583533206, 20.916062669255552, 9779.547042952458, 9831.021231660472, 9844.629810084049, 0.999997164645801, 0.999994172837549, 0.9999969187161535, 60.01540391049965, 60.01725269703631, 60.018934991536675, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6203, 4.518557, 2745.387, 600.9725, 9.144301, 5495.637, 820.9246, 6.665384, 5472.289, 785.183, 6.986174, 5485.633, 601.1072, 9.142197, 5495.505, 594.6052, 9.238625, 5493.21, 99.91781, 100.0, 99.57937, 99.82016, 100.0, 99.96
45913.456880000005, 285.64982106480136, 285.73132119993005, 286.2238852236727, 34.32529836658349, 34.5314717717191, 34.4930708265547, 9778.189511553535, 9822.368631279702, 9840.797157686831, 191.50236667082515, 27.93968404006455, 24.2660319116103, 9782.345219828963, 9832.915946393523, 9840.138346957443, 0.9999965140227914, 0.999996004695496, 0.9999963899572142, 60.014378588628176, 60.014150537938804, 60.01340843826943, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 608.7834, 4.502316, 2743.765, 603.6573, 9.10212, 5493.821, 825.7775, 6.611267, 5459.059, 790.5037, 6.946827, 5492.247, 595.2703, 9.231684, 5493.362, 600.7882, 9.147065, 5495.632, 99.85672, 99.97945, 99.33863, 99.93729, 99.96285, 100.0
45915.899240000006, 285.85247994588747, 285.7267945947112, 286.2020193808467, 34.353233674577666, 34.561533747560986, 34.512256818893505, 9789.23970105433, 9844.352267046463, 9857.377785417044, 193.19728321465436, 28.67663931095376, 22.650594932788408, 9779.962469277318, 9836.576693726685, 9853.469268031222, 0.999997199614507, 0.9999950199981081, 0.9999967143381785, 60.0166260040442, 60.01989405965974, 60.019265655141034, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 608.6257, 4.509455, 2745.382, 601.0892, 9.144117, 5495.688, 821.4099, 6.660782, 5472.005, 785.1636, 6.986174, 5485.467, 601.0309, 9.143658, 5495.615, 594.5853, 9.238075, 5493.21, 99.90936, 100.0, 99.56801, 99.81706, 100.0, 99.9601
45918.273720000005, 285.70901700986195, 285.7558220197649, 286.24958669640966, 34.38794127829075, 34.54439213680284, 34.54978838583556, 9783.908271644963, 9840.91720728405, 9853.454363378127, 194.7463820156736, 33.402533098890444, 28.62416109906735, 9789.14833494607, 9838.312284260164, 9852.405223058508, 0.9999971134202362, 0.9999942107299549, 0.9999956311726673, 60.014560494585815, 60.012268903396674, 60.01451364372296, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6992, 4.518022, 2745.439, 600.9141, 9.145222, 5495.628, 821.2934, 6.663543, 5471.893, 791.494, 6.938921, 5492.14, 601.069, 9.14311, 5495.5, 594.5455, 9.238808, 5493.205, 99.92357, 100.0, 99.57829, 99.9406, 100.0, 99.95998
45920.666880000004, 285.72585210617206, 285.68663511810877, 286.14154836813657, 34.317996197225206, 34.54051520039287, 34.534278031319104, 9782.707438370166, 9833.620583176304, 9839.340952288152, 202.36693253195426, 44.23972447503775, 24.80054065299123, 9782.563227337258, 9833.371193174959, 9843.166817270429, 0.9999968533248534, 0.9999906980301856, 0.9999973862002147, 60.02116628825448, 60.01871134927989, 60.01578733024591, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 601.4298, 4.569063, 2748.066, 594.6494, 9.237505, 5493.189, 814.9263, 6.730362, 5484.397, 797.7662, 6.888359, 5495.354, 607.4209, 9.039561, 5490.947, 588.2233, 9.323776, 5484.174, 100.0, 99.9597, 99.79972, 100.0, 99.91966, 99.79649
45923.039560000005, 285.8208898184226, 285.7567356246914, 286.2060587943439, 34.299082274435115, 34.5156103767029, 34.51087039364644, 9777.387256819022, 9832.040734034697, 9850.84671779656, 198.14588943573608, 32.10224720046426, 25.732094595430908, 9780.045692847774, 9831.242730830214, 9842.764653894894, 0.9999968760441775, 0.9999928957273839, 0.9999959453036615, 60.020526342864656, 60.01696504863228, 60.01691687955233, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.64, 4.518022, 2745.549, 600.9725, 9.14467, 5495.696, 821.1575, 6.665384, 5471.777, 791.494, 6.938921, 5492.194, 601.1263, 9.142015, 5495.624, 594.5853, 9.238441, 5493.204, 99.92777, 100.0, 99.58844, 99.94052, 100.0, 99.95888
45925.40856, 285.77244086268934, 285.7937549923172, 286.3179762640689, 34.292136040882426, 34.484137052467815, 34.46305423826368, 9771.443007480986, 9836.150236869777, 9839.925433749657, 197.71461165697497, 29.973220197647606, 22.427452134791565, 9771.182541871594, 9820.924298107915, 9840.437494202497, 0.9999970997414612, 0.999995220534129, 0.9999968995517587, 60.016973240711714, 60.015610189693085, 60.01642895848994, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6006, 4.5182, 2745.717, 600.953, 9.139696, 5495.463, 822.8657, 6.643111, 5461.303, 789.2026, 6.959698, 5488.543, 597.4258, 9.203377, 5494.433, 599.6351, 9.155122, 5495.748, 99.92356, 100.0, 99.48852, 99.88141, 99.98233, 100.0
45927.80752, 285.77073449028387, 285.74477883322277, 286.2293168137484, 34.317679586218524, 34.55962942543548, 34.537168591096986, 9782.541203422477, 9836.378545520922, 9851.134371671238, 192.3451821535291, 27.08352142848389, 25.28055824732928, 9781.555389692036, 9837.767732292983, 9852.939880320137, 0.9999960851948759, 0.9999962124866917, 0.9999972020690281, 60.011586237136704, 60.0134519713875, 60.00988982914923, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 610.9915, 4.491608, 2743.761, 602.8207, 9.115198, 5495.322, 822.7299, 6.651947, 5471.105, 791.4551, 6.939105, 5492.252, 601.1072, 9.142197, 5495.448, 594.7045, 9.237709, 5493.219, 99.85656, 99.99713, 99.54661, 99.94264, 100.0, 99.96024
45930.172280000006, 285.8390955960486, 285.71377305802264, 286.2764210230733, 34.36463395656816, 34.55123413073773, 34.539984308300944, 9781.215016979088, 9829.93231842831, 9843.745512093648, 202.30024137377677, 33.53612954889377, 27.46350524097852, 9784.385828109374, 9838.679405082508, 9846.500166987038, 0.9999974936390603, 0.9999937293570282, 0.9999967888437239, 60.007956579681355, 60.00374294803605, 60.00671137441331, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 600], 5500.0, [], 607.6006, 4.518557, 2745.549, 600.953, 9.14467, 5495.629, 821.274, 6.662807, 5472.063, 785.1636, 6.986358, 5485.637, 601.069, 9.142562, 5495.505, 594.5256, 9.239541, 5493.143, 99.91767, 100.0, 99.57422, 99.82121, 100.0, 99.95972
